    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      234.17</td>
    <td align="right">       15.47</td>
    <td align="right">      221.67</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      133.50</td>
    <td align="right">       16.51</td>
    <td align="right">      132.83</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       99.83</td>
    <td align="right">       17.08</td>
    <td align="right">       99.33</td>
    <td align="right">       17.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.67</td>
    <td align="right">       17.53</td>
    <td align="right">       54.67</td>
    <td align="right">       17.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.50</td>
    <td align="right">       17.73</td>
    <td align="right">       49.50</td>
    <td align="right">       17.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.83</td>
    <td align="right">       18.70</td>
    <td align="right">        9.83</td>
    <td align="right">       18.70</td>
    <td align="right">        1.67</td>
    <td align="right">       24.68</td>
    <td align="right">        1.67</td>
    <td align="right">       24.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.17</td>
    <td align="right">       19.83</td>
    <td align="right">        1.17</td>
    <td align="right">       19.83</td>
    <td align="right">       13.33</td>
    <td align="right">       25.38</td>
    <td align="right">       13.33</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.50</td>
    <td align="right">       19.65</td>
    <td align="right">        8.50</td>
    <td align="right">       19.65</td>
    <td align="right">       14.67</td>
    <td align="right">       25.11</td>
    <td align="right">       14.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.50</td>
    <td align="right">       18.72</td>
    <td align="right">       20.50</td>
    <td align="right">       18.72</td>
    <td align="right">        6.17</td>
    <td align="right">       26.07</td>
    <td align="right">        6.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.67</td>
    <td align="right">       17.92</td>
    <td align="right">       30.67</td>
    <td align="right">       17.92</td>
    <td align="right">        2.83</td>
    <td align="right">       25.56</td>
    <td align="right">        2.83</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.17</td>
    <td align="right">       17.41</td>
    <td align="right">       76.17</td>
    <td align="right">       17.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      142.67</td>
    <td align="right">       16.15</td>
    <td align="right">      140.67</td>
    <td align="right">       16.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      861.17</td>
    <td align="right">       16.61</td>
    <td align="right">      845.50</td>
    <td align="right">       16.63</td>
    <td align="right">       38.67</td>
    <td align="right">       25.37</td>
    <td align="right">       38.67</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.17</td>
    <td align="right">       15.47</td>
    <td align="right">        1.17</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      234.17</td>
    <td align="right">       19.83</td>
    <td align="right">      221.67</td>
    <td align="right">       19.83</td>
    <td align="right">       14.67</td>
    <td align="right">       26.07</td>
    <td align="right">       14.67</td>
    <td align="right">       26.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.67</td>
    <td align="right">       17.56</td>
    <td align="right">        8.50</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       17.73</td>
    <td align="right">        0.17</td>
    <td align="right">       19.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       18.96</td>
    <td align="right">        1.33</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.77</td>
    <td align="right">        0.33</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.71</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.76</td>
    <td align="right">        0.50</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.17</td>
    <td align="right">       15.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.33</td>
    <td align="right">       17.49</td>
    <td align="right">       10.00</td>
    <td align="right">       19.46</td>
    <td align="right">        3.83</td>
    <td align="right">       27.74</td>
    <td align="right">        1.33</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.67</td>
    <td align="right">       18.96</td>
    <td align="right">        8.50</td>
    <td align="right">       19.99</td>
    <td align="right">        2.00</td>
    <td align="right">       27.77</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       64.00</td>
    <td align="right">       18.44</td>
    <td align="right">       51.33</td>
    <td align="right">       19.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.50</td>
    <td align="right">       19.45</td>
    <td align="right">        8.00</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.50</td>
    <td align="right">       18.20</td>
    <td align="right">        3.33</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.17</td>
    <td align="right">       18.76</td>
    <td align="right">        3.33</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.67</td>
    <td align="right">       18.23</td>
    <td align="right">       13.33</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       97.83</td>
    <td align="right">       18.49</td>
    <td align="right">       79.33</td>
    <td align="right">       19.17</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.00</td>
    <td align="right">       19.45</td>
    <td align="right">       51.33</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.33</td>
    <td align="right">       16.19</td>
    <td align="right">        5.67</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.50</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.17</td>
    <td align="right">       16.10</td>
    <td align="right">        0.17</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
    <td align="right">        1.33</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.10</td>
    <td align="right">        3.00</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       28.18</td>
    <td align="right">        1.50</td>
    <td align="right">       28.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.63</td>
    <td align="right">        0.83</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       17.67</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.83</td>
    <td align="right">       15.33</td>
    <td align="right">        2.00</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.33</td>
    <td align="right">       16.05</td>
    <td align="right">        8.00</td>
    <td align="right">       17.41</td>
    <td align="right">        6.67</td>
    <td align="right">       27.98</td>
    <td align="right">        6.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.33</td>
    <td align="right">       17.67</td>
    <td align="right">        5.67</td>
    <td align="right">       19.44</td>
    <td align="right">        3.00</td>
    <td align="right">       28.18</td>
    <td align="right">        3.00</td>
    <td align="right">       28.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.50</td>
    <td align="right">       18.01</td>
    <td align="right">       17.50</td>
    <td align="right">       19.09</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.83</td>
    <td align="right">       19.15</td>
    <td align="right">        1.50</td>
    <td align="right">       19.64</td>
    <td align="right">        5.33</td>
    <td align="right">       25.42</td>
    <td align="right">        5.33</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.50</td>
    <td align="right">       19.13</td>
    <td align="right">        2.17</td>
    <td align="right">       19.50</td>
    <td align="right">        8.17</td>
    <td align="right">       24.90</td>
    <td align="right">        8.17</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.51</td>
    <td align="right">        4.00</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.33</td>
    <td align="right">       25.84</td>
    <td align="right">        9.33</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       25.28</td>
    <td align="right">        7.50</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.83</td>
    <td align="right">       19.23</td>
    <td align="right">        1.50</td>
    <td align="right">       19.77</td>
    <td align="right">       11.67</td>
    <td align="right">       24.90</td>
    <td align="right">       11.67</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.50</td>
    <td align="right">       17.78</td>
    <td align="right">        4.33</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       38.17</td>
    <td align="right">       18.16</td>
    <td align="right">       27.00</td>
    <td align="right">       19.15</td>
    <td align="right">       46.33</td>
    <td align="right">       25.28</td>
    <td align="right">       46.33</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.50</td>
    <td align="right">       19.23</td>
    <td align="right">       17.50</td>
    <td align="right">       19.77</td>
    <td align="right">       11.67</td>
    <td align="right">       27.36</td>
    <td align="right">       11.67</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">       15.95</td>
    <td align="right">        5.00</td>
    <td align="right">       17.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.33</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.00</td>
    <td align="right">       15.90</td>
    <td align="right">        0.17</td>
    <td align="right">       19.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       28.30</td>
    <td align="right">        0.17</td>
    <td align="right">       28.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.88</td>
    <td align="right">        0.33</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       28.28</td>
    <td align="right">        2.00</td>
    <td align="right">       28.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       28.16</td>
    <td align="right">        0.67</td>
    <td align="right">       28.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.89</td>
    <td align="right">        1.50</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.50</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.33</td>
    <td align="right">       15.30</td>
    <td align="right">        2.33</td>
    <td align="right">       15.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.00</td>
    <td align="right">       15.80</td>
    <td align="right">        7.50</td>
    <td align="right">       16.86</td>
    <td align="right">        9.17</td>
    <td align="right">       28.13</td>
    <td align="right">        4.67</td>
    <td align="right">       27.97</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.83</td>
    <td align="right">       16.80</td>
    <td align="right">        5.00</td>
    <td align="right">       19.38</td>
    <td align="right">        4.17</td>
    <td align="right">       28.30</td>
    <td align="right">        2.00</td>
    <td align="right">       28.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.53</td>
    <td align="right">       78.67</td>
    <td align="right">       20.71</td>
    <td align="right">       78.67</td>
    <td align="right">       20.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">       23.10</td>
    <td align="right">       17.00</td>
    <td align="right">       21.12</td>
    <td align="right">       17.00</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      503.33</td>
    <td align="right">       23.48</td>
    <td align="right">        2.33</td>
    <td align="right">       20.83</td>
    <td align="right">        2.33</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      400.83</td>
    <td align="right">       23.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.50</td>
    <td align="right">       23.61</td>
    <td align="right">       43.67</td>
    <td align="right">       25.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.33</td>
    <td align="right">       23.51</td>
    <td align="right">      172.00</td>
    <td align="right">       24.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.50</td>
    <td align="right">       23.57</td>
    <td align="right">      272.50</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       38.17</td>
    <td align="right">       23.51</td>
    <td align="right">      201.17</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       88.83</td>
    <td align="right">       23.60</td>
    <td align="right">      140.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.00</td>
    <td align="right">       23.73</td>
    <td align="right">        8.50</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      398.33</td>
    <td align="right">       23.61</td>
    <td align="right">        0.50</td>
    <td align="right">       21.07</td>
    <td align="right">        0.50</td>
    <td align="right">       21.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       23.08</td>
    <td align="right">       25.00</td>
    <td align="right">       20.58</td>
    <td align="right">       25.00</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3487.67</td>
    <td align="right">       23.30</td>
    <td align="right">      961.67</td>
    <td align="right">       24.07</td>
    <td align="right">      123.50</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.50</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      503.33</td>
    <td align="right">       23.73</td>
    <td align="right">      272.50</td>
    <td align="right">       25.44</td>
    <td align="right">       78.67</td>
    <td align="right">       21.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.28</td>
    <td align="right">      237.33</td>
    <td align="right">       20.60</td>
    <td align="right">      237.33</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.99</td>
    <td align="right">       78.67</td>
    <td align="right">       20.63</td>
    <td align="right">       78.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.70</td>
    <td align="right">       41.00</td>
    <td align="right">       20.73</td>
    <td align="right">       41.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      472.17</td>
    <td align="right">       23.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      371.00</td>
    <td align="right">       23.37</td>
    <td align="right">       33.67</td>
    <td align="right">       25.02</td>
    <td align="right">        0.83</td>
    <td align="right">       20.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      107.83</td>
    <td align="right">       23.58</td>
    <td align="right">      131.00</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.17</td>
    <td align="right">       23.58</td>
    <td align="right">      219.33</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.17</td>
    <td align="right">       23.57</td>
    <td align="right">      140.33</td>
    <td align="right">       24.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.00</td>
    <td align="right">       23.57</td>
    <td align="right">      113.00</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      448.17</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.50</td>
    <td align="right">       22.78</td>
    <td align="right">       33.00</td>
    <td align="right">       20.97</td>
    <td align="right">       33.00</td>
    <td align="right">       20.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.78</td>
    <td align="right">      139.83</td>
    <td align="right">       20.54</td>
    <td align="right">      139.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4135.00</td>
    <td align="right">       22.64</td>
    <td align="right">     1167.17</td>
    <td align="right">       22.76</td>
    <td align="right">      530.67</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.17</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.58</td>
    <td align="right">      237.33</td>
    <td align="right">       25.02</td>
    <td align="right">      237.33</td>
    <td align="right">       20.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.58</td>
    <td align="right">      393.67</td>
    <td align="right">       20.31</td>
    <td align="right">      393.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.20</td>
    <td align="right">      237.17</td>
    <td align="right">       20.50</td>
    <td align="right">      237.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.88</td>
    <td align="right">      129.17</td>
    <td align="right">       20.46</td>
    <td align="right">      129.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.00</td>
    <td align="right">       22.68</td>
    <td align="right">       35.33</td>
    <td align="right">       20.84</td>
    <td align="right">       35.33</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      390.50</td>
    <td align="right">       22.98</td>
    <td align="right">       43.83</td>
    <td align="right">       22.89</td>
    <td align="right">       22.00</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.00</td>
    <td align="right">       23.44</td>
    <td align="right">      119.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       60.17</td>
    <td align="right">       23.49</td>
    <td align="right">      228.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.00</td>
    <td align="right">       23.50</td>
    <td align="right">      132.83</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      267.83</td>
    <td align="right">       23.13</td>
    <td align="right">       88.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      491.83</td>
    <td align="right">       22.73</td>
    <td align="right">       17.67</td>
    <td align="right">       20.76</td>
    <td align="right">       17.67</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.76</td>
    <td align="right">      143.67</td>
    <td align="right">       20.55</td>
    <td align="right">      143.67</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.84</td>
    <td align="right">      316.50</td>
    <td align="right">       20.24</td>
    <td align="right">      316.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4406.33</td>
    <td align="right">       22.00</td>
    <td align="right">     1886.67</td>
    <td align="right">       21.65</td>
    <td align="right">     1295.17</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.17</td>
    <td align="right">       20.58</td>
    <td align="right">       17.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.50</td>
    <td align="right">      393.67</td>
    <td align="right">       24.46</td>
    <td align="right">      393.67</td>
    <td align="right">       20.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.56</td>
    <td align="right">      491.33</td>
    <td align="right">       19.53</td>
    <td align="right">      491.33</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.23</td>
    <td align="right">      393.33</td>
    <td align="right">       20.05</td>
    <td align="right">      393.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.73</td>
    <td align="right">      301.67</td>
    <td align="right">       20.12</td>
    <td align="right">      301.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.00</td>
    <td align="right">       21.62</td>
    <td align="right">      128.50</td>
    <td align="right">       20.24</td>
    <td align="right">      128.50</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      425.83</td>
    <td align="right">       22.25</td>
    <td align="right">       83.83</td>
    <td align="right">       21.30</td>
    <td align="right">       63.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      208.00</td>
    <td align="right">       23.02</td>
    <td align="right">      138.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      106.00</td>
    <td align="right">       23.25</td>
    <td align="right">      228.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.83</td>
    <td align="right">       23.11</td>
    <td align="right">      142.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      333.33</td>
    <td align="right">       22.34</td>
    <td align="right">       93.67</td>
    <td align="right">       23.73</td>
    <td align="right">       16.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.83</td>
    <td align="right">       21.56</td>
    <td align="right">      111.17</td>
    <td align="right">       20.23</td>
    <td align="right">      111.17</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.54</td>
    <td align="right">      309.83</td>
    <td align="right">       20.01</td>
    <td align="right">      309.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.86</td>
    <td align="right">      458.67</td>
    <td align="right">       19.75</td>
    <td align="right">      458.67</td>
    <td align="right">       19.75</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4696.83</td>
    <td align="right">       21.13</td>
    <td align="right">     2880.83</td>
    <td align="right">       20.84</td>
    <td align="right">     2274.17</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.00</td>
    <td align="right">       19.56</td>
    <td align="right">       83.83</td>
    <td align="right">       19.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.25</td>
    <td align="right">      491.33</td>
    <td align="right">       24.34</td>
    <td align="right">      491.33</td>
    <td align="right">       20.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.91</td>
    <td align="right">      480.67</td>
    <td align="right">       19.87</td>
    <td align="right">      480.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.44</td>
    <td align="right">      342.67</td>
    <td align="right">       20.15</td>
    <td align="right">      342.67</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.67</td>
    <td align="right">       20.85</td>
    <td align="right">      257.33</td>
    <td align="right">       20.16</td>
    <td align="right">      257.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.33</td>
    <td align="right">       21.53</td>
    <td align="right">      105.83</td>
    <td align="right">       20.49</td>
    <td align="right">       97.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      388.00</td>
    <td align="right">       22.02</td>
    <td align="right">       93.50</td>
    <td align="right">       21.98</td>
    <td align="right">       52.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.67</td>
    <td align="right">       22.69</td>
    <td align="right">      211.50</td>
    <td align="right">       24.43</td>
    <td align="right">        2.83</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      115.50</td>
    <td align="right">       23.19</td>
    <td align="right">      310.67</td>
    <td align="right">       24.40</td>
    <td align="right">       10.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      181.50</td>
    <td align="right">       22.74</td>
    <td align="right">      248.83</td>
    <td align="right">       24.34</td>
    <td align="right">        5.17</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      318.67</td>
    <td align="right">       22.09</td>
    <td align="right">      122.67</td>
    <td align="right">       24.01</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.33</td>
    <td align="right">       21.50</td>
    <td align="right">       88.83</td>
    <td align="right">       20.18</td>
    <td align="right">       88.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.60</td>
    <td align="right">      289.83</td>
    <td align="right">       20.14</td>
    <td align="right">      289.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.99</td>
    <td align="right">      453.00</td>
    <td align="right">       19.89</td>
    <td align="right">      453.00</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4560.67</td>
    <td align="right">       21.11</td>
    <td align="right">     3005.33</td>
    <td align="right">       21.38</td>
    <td align="right">     2097.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      115.50</td>
    <td align="right">       19.91</td>
    <td align="right">       88.83</td>
    <td align="right">       19.87</td>
    <td align="right">        2.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.67</td>
    <td align="right">       23.19</td>
    <td align="right">      480.67</td>
    <td align="right">       24.43</td>
    <td align="right">      480.67</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.00</td>
    <td align="right">       20.38</td>
    <td align="right">      389.83</td>
    <td align="right">       19.87</td>
    <td align="right">      388.67</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.83</td>
    <td align="right">       21.01</td>
    <td align="right">      258.67</td>
    <td align="right">       20.34</td>
    <td align="right">      247.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      450.50</td>
    <td align="right">       21.10</td>
    <td align="right">      236.00</td>
    <td align="right">       20.42</td>
    <td align="right">      223.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.33</td>
    <td align="right">       21.65</td>
    <td align="right">      128.17</td>
    <td align="right">       20.95</td>
    <td align="right">      109.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      380.17</td>
    <td align="right">       22.06</td>
    <td align="right">      102.67</td>
    <td align="right">       21.98</td>
    <td align="right">       62.00</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      227.83</td>
    <td align="right">       22.75</td>
    <td align="right">      153.33</td>
    <td align="right">       24.31</td>
    <td align="right">        1.00</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      139.00</td>
    <td align="right">       23.04</td>
    <td align="right">      246.33</td>
    <td align="right">       24.36</td>
    <td align="right">        1.17</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.17</td>
    <td align="right">       22.95</td>
    <td align="right">      217.83</td>
    <td align="right">       24.37</td>
    <td align="right">        4.00</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.17</td>
    <td align="right">       22.39</td>
    <td align="right">      174.50</td>
    <td align="right">       24.26</td>
    <td align="right">       21.67</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      369.50</td>
    <td align="right">       21.81</td>
    <td align="right">      126.33</td>
    <td align="right">       22.23</td>
    <td align="right">       71.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.50</td>
    <td align="right">       21.16</td>
    <td align="right">      221.67</td>
    <td align="right">       20.57</td>
    <td align="right">      202.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.50</td>
    <td align="right">       20.47</td>
    <td align="right">      337.33</td>
    <td align="right">       19.84</td>
    <td align="right">      337.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4222.50</td>
    <td align="right">       21.46</td>
    <td align="right">     2592.67</td>
    <td align="right">       21.64</td>
    <td align="right">     1670.00</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      139.00</td>
    <td align="right">       20.38</td>
    <td align="right">      102.67</td>
    <td align="right">       19.84</td>
    <td align="right">        1.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.00</td>
    <td align="right">       23.04</td>
    <td align="right">      389.83</td>
    <td align="right">       24.37</td>
    <td align="right">      388.67</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.92</td>
    <td align="right">      476.50</td>
    <td align="right">       19.85</td>
    <td align="right">      476.50</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.67</td>
    <td align="right">       20.41</td>
    <td align="right">      355.17</td>
    <td align="right">       20.13</td>
    <td align="right">      354.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.33</td>
    <td align="right">       20.72</td>
    <td align="right">      280.83</td>
    <td align="right">       20.18</td>
    <td align="right">      280.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      446.67</td>
    <td align="right">       21.30</td>
    <td align="right">      138.67</td>
    <td align="right">       20.74</td>
    <td align="right">      122.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.17</td>
    <td align="right">       21.82</td>
    <td align="right">      119.50</td>
    <td align="right">       22.31</td>
    <td align="right">       62.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      274.67</td>
    <td align="right">       22.41</td>
    <td align="right">      149.67</td>
    <td align="right">       24.33</td>
    <td align="right">        4.83</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      214.17</td>
    <td align="right">       22.70</td>
    <td align="right">      204.67</td>
    <td align="right">       24.38</td>
    <td align="right">        8.67</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      270.83</td>
    <td align="right">       22.47</td>
    <td align="right">      157.67</td>
    <td align="right">       24.32</td>
    <td align="right">        3.83</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      360.67</td>
    <td align="right">       21.85</td>
    <td align="right">      102.17</td>
    <td align="right">       23.67</td>
    <td align="right">       23.17</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      477.00</td>
    <td align="right">       21.25</td>
    <td align="right">      117.33</td>
    <td align="right">       20.49</td>
    <td align="right">      109.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.00</td>
    <td align="right">       20.62</td>
    <td align="right">      289.83</td>
    <td align="right">       20.10</td>
    <td align="right">      289.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.01</td>
    <td align="right">      440.33</td>
    <td align="right">       19.86</td>
    <td align="right">      440.33</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4888.17</td>
    <td align="right">       21.08</td>
    <td align="right">     2832.33</td>
    <td align="right">       21.07</td>
    <td align="right">     2176.83</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      214.17</td>
    <td align="right">       19.92</td>
    <td align="right">      102.17</td>
    <td align="right">       19.85</td>
    <td align="right">        3.83</td>
    <td align="right">       19.85</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.70</td>
    <td align="right">      476.50</td>
    <td align="right">       24.38</td>
    <td align="right">      476.50</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.89</td>
    <td align="right">      496.17</td>
    <td align="right">       19.88</td>
    <td align="right">      496.17</td>
    <td align="right">       19.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.44</td>
    <td align="right">      411.17</td>
    <td align="right">       20.34</td>
    <td align="right">      411.17</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.75</td>
    <td align="right">      354.83</td>
    <td align="right">       20.44</td>
    <td align="right">      354.83</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.25</td>
    <td align="right">      167.83</td>
    <td align="right">       20.53</td>
    <td align="right">      167.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      492.33</td>
    <td align="right">       22.15</td>
    <td align="right">       65.33</td>
    <td align="right">       20.50</td>
    <td align="right">       65.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      303.33</td>
    <td align="right">       23.22</td>
    <td align="right">       56.00</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      129.50</td>
    <td align="right">       23.45</td>
    <td align="right">      145.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      199.33</td>
    <td align="right">       23.42</td>
    <td align="right">       89.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.50</td>
    <td align="right">       22.94</td>
    <td align="right">       65.83</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.67</td>
    <td align="right">       22.44</td>
    <td align="right">        8.33</td>
    <td align="right">       20.67</td>
    <td align="right">        8.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.28</td>
    <td align="right">      201.50</td>
    <td align="right">       20.48</td>
    <td align="right">      201.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.34</td>
    <td align="right">      429.67</td>
    <td align="right">       20.19</td>
    <td align="right">      429.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4883.67</td>
    <td align="right">       21.48</td>
    <td align="right">     2491.50</td>
    <td align="right">       20.83</td>
    <td align="right">     2134.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.50</td>
    <td align="right">       19.89</td>
    <td align="right">        8.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.45</td>
    <td align="right">      496.17</td>
    <td align="right">       24.40</td>
    <td align="right">      496.17</td>
    <td align="right">       20.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.18</td>
    <td align="right">      485.33</td>
    <td align="right">       20.15</td>
    <td align="right">      485.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.67</td>
    <td align="right">      341.83</td>
    <td align="right">       20.41</td>
    <td align="right">      341.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.98</td>
    <td align="right">      265.83</td>
    <td align="right">       20.43</td>
    <td align="right">      265.83</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.83</td>
    <td align="right">       21.60</td>
    <td align="right">      101.50</td>
    <td align="right">       20.47</td>
    <td align="right">      101.50</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      453.50</td>
    <td align="right">       22.22</td>
    <td align="right">       56.83</td>
    <td align="right">       21.45</td>
    <td align="right">       41.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      190.17</td>
    <td align="right">       22.93</td>
    <td align="right">      189.33</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.00</td>
    <td align="right">       23.29</td>
    <td align="right">      336.33</td>
    <td align="right">       24.49</td>
    <td align="right">        3.83</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      127.67</td>
    <td align="right">       23.13</td>
    <td align="right">      259.50</td>
    <td align="right">       24.42</td>
    <td align="right">        1.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      260.67</td>
    <td align="right">       22.70</td>
    <td align="right">      125.33</td>
    <td align="right">       24.60</td>
    <td align="right">        0.50</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.00</td>
    <td align="right">       22.35</td>
    <td align="right">        9.50</td>
    <td align="right">       21.41</td>
    <td align="right">        7.83</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.27</td>
    <td align="right">      172.17</td>
    <td align="right">       20.53</td>
    <td align="right">      172.17</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.39</td>
    <td align="right">      415.50</td>
    <td align="right">       20.26</td>
    <td align="right">      415.50</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4503.83</td>
    <td align="right">       21.44</td>
    <td align="right">     2759.00</td>
    <td align="right">       21.73</td>
    <td align="right">     1837.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       69.00</td>
    <td align="right">       20.18</td>
    <td align="right">        9.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">      485.33</td>
    <td align="right">       24.60</td>
    <td align="right">      485.33</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      498.83</td>
    <td align="right">       18.14</td>
    <td align="right">      421.83</td>
    <td align="right">       17.48</td>
    <td align="right">      420.83</td>
    <td align="right">       17.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.67</td>
    <td align="right">       19.58</td>
    <td align="right">      290.83</td>
    <td align="right">       18.62</td>
    <td align="right">      284.33</td>
    <td align="right">       18.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      505.17</td>
    <td align="right">       20.31</td>
    <td align="right">      270.83</td>
    <td align="right">       19.21</td>
    <td align="right">      270.83</td>
    <td align="right">       19.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      473.67</td>
    <td align="right">       20.96</td>
    <td align="right">      171.83</td>
    <td align="right">       19.64</td>
    <td align="right">      171.83</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.00</td>
    <td align="right">       21.34</td>
    <td align="right">      125.50</td>
    <td align="right">       19.73</td>
    <td align="right">      116.67</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      336.83</td>
    <td align="right">       22.37</td>
    <td align="right">       73.67</td>
    <td align="right">       23.81</td>
    <td align="right">        8.17</td>
    <td align="right">       18.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      154.33</td>
    <td align="right">       22.91</td>
    <td align="right">      185.17</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      169.33</td>
    <td align="right">       22.57</td>
    <td align="right">      195.17</td>
    <td align="right">       24.60</td>
    <td align="right">        1.50</td>
    <td align="right">       19.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      235.17</td>
    <td align="right">       22.20</td>
    <td align="right">      184.83</td>
    <td align="right">       24.34</td>
    <td align="right">       24.00</td>
    <td align="right">       21.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.33</td>
    <td align="right">       21.93</td>
    <td align="right">       76.33</td>
    <td align="right">       22.31</td>
    <td align="right">       32.67</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      431.67</td>
    <td align="right">       20.91</td>
    <td align="right">      162.67</td>
    <td align="right">       19.53</td>
    <td align="right">      148.33</td>
    <td align="right">       18.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      492.83</td>
    <td align="right">       19.40</td>
    <td align="right">      339.83</td>
    <td align="right">       18.40</td>
    <td align="right">      339.83</td>
    <td align="right">       18.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4560.83</td>
    <td align="right">       20.68</td>
    <td align="right">     2498.50</td>
    <td align="right">       20.24</td>
    <td align="right">     1819.00</td>
    <td align="right">       18.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      154.33</td>
    <td align="right">       18.14</td>
    <td align="right">       73.67</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      505.17</td>
    <td align="right">       22.91</td>
    <td align="right">      421.83</td>
    <td align="right">       24.60</td>
    <td align="right">      420.83</td>
    <td align="right">       21.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.17</td>
    <td align="right">      487.50</td>
    <td align="right">       20.14</td>
    <td align="right">      487.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.00</td>
    <td align="right">       20.60</td>
    <td align="right">      363.00</td>
    <td align="right">       20.39</td>
    <td align="right">      363.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.67</td>
    <td align="right">       20.84</td>
    <td align="right">      299.00</td>
    <td align="right">       20.44</td>
    <td align="right">      299.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      471.17</td>
    <td align="right">       21.31</td>
    <td align="right">      123.00</td>
    <td align="right">       20.59</td>
    <td align="right">      121.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      445.17</td>
    <td align="right">       21.99</td>
    <td align="right">       66.17</td>
    <td align="right">       21.79</td>
    <td align="right">       47.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      290.83</td>
    <td align="right">       22.75</td>
    <td align="right">      105.00</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      146.17</td>
    <td align="right">       23.02</td>
    <td align="right">      223.83</td>
    <td align="right">       24.43</td>
    <td align="right">        1.67</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      221.83</td>
    <td align="right">       22.93</td>
    <td align="right">      165.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.50</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      320.50</td>
    <td align="right">       22.51</td>
    <td align="right">      100.33</td>
    <td align="right">       24.52</td>
    <td align="right">        1.00</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.00</td>
    <td align="right">       22.08</td>
    <td align="right">       16.17</td>
    <td align="right">       21.67</td>
    <td align="right">       12.00</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.00</td>
    <td align="right">       21.20</td>
    <td align="right">      190.17</td>
    <td align="right">       20.52</td>
    <td align="right">      190.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.39</td>
    <td align="right">      409.50</td>
    <td align="right">       20.22</td>
    <td align="right">      409.50</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4824.33</td>
    <td align="right">       21.40</td>
    <td align="right">     2549.17</td>
    <td align="right">       21.33</td>
    <td align="right">     1933.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.17</td>
    <td align="right">       20.17</td>
    <td align="right">       16.17</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.67</td>
    <td align="right">       23.02</td>
    <td align="right">      487.50</td>
    <td align="right">       24.52</td>
    <td align="right">      487.50</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.98</td>
    <td align="right">      472.17</td>
    <td align="right">       19.91</td>
    <td align="right">      472.17</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.60</td>
    <td align="right">      333.83</td>
    <td align="right">       20.27</td>
    <td align="right">      333.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.20</td>
    <td align="right">      208.17</td>
    <td align="right">       20.28</td>
    <td align="right">      208.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.17</td>
    <td align="right">       22.16</td>
    <td align="right">       50.50</td>
    <td align="right">       20.45</td>
    <td align="right">       50.50</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      407.67</td>
    <td align="right">       22.64</td>
    <td align="right">       54.00</td>
    <td align="right">       22.12</td>
    <td align="right">       33.00</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      169.33</td>
    <td align="right">       23.40</td>
    <td align="right">      140.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.67</td>
    <td align="right">       23.53</td>
    <td align="right">      245.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      128.67</td>
    <td align="right">       23.45</td>
    <td align="right">      141.00</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      284.67</td>
    <td align="right">       22.83</td>
    <td align="right">       90.83</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      492.50</td>
    <td align="right">       22.31</td>
    <td align="right">       30.50</td>
    <td align="right">       20.51</td>
    <td align="right">       30.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.17</td>
    <td align="right">      213.00</td>
    <td align="right">       20.26</td>
    <td align="right">      213.00</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.25</td>
    <td align="right">      400.33</td>
    <td align="right">       20.01</td>
    <td align="right">      400.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4481.67</td>
    <td align="right">       21.53</td>
    <td align="right">     2381.00</td>
    <td align="right">       21.27</td>
    <td align="right">     1741.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.67</td>
    <td align="right">       19.98</td>
    <td align="right">       30.50</td>
    <td align="right">       19.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.53</td>
    <td align="right">      472.17</td>
    <td align="right">       24.50</td>
    <td align="right">      472.17</td>
    <td align="right">       20.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.04</td>
    <td align="right">      401.33</td>
    <td align="right">       19.98</td>
    <td align="right">      401.33</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      383.83</td>
    <td align="right">       20.63</td>
    <td align="right">      263.67</td>
    <td align="right">       20.28</td>
    <td align="right">      263.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      427.00</td>
    <td align="right">       21.04</td>
    <td align="right">      177.17</td>
    <td align="right">       20.28</td>
    <td align="right">      177.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      367.33</td>
    <td align="right">       21.70</td>
    <td align="right">       60.67</td>
    <td align="right">       21.08</td>
    <td align="right">       51.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      337.33</td>
    <td align="right">       22.14</td>
    <td align="right">       66.83</td>
    <td align="right">       22.75</td>
    <td align="right">       29.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.17</td>
    <td align="right">       22.89</td>
    <td align="right">      163.17</td>
    <td align="right">       24.58</td>
    <td align="right">        4.83</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.83</td>
    <td align="right">       23.26</td>
    <td align="right">      245.67</td>
    <td align="right">       24.54</td>
    <td align="right">       11.00</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.67</td>
    <td align="right">       22.88</td>
    <td align="right">      179.17</td>
    <td align="right">       24.50</td>
    <td align="right">        4.33</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      271.00</td>
    <td align="right">       22.29</td>
    <td align="right">       93.00</td>
    <td align="right">       24.58</td>
    <td align="right">        4.17</td>
    <td align="right">       23.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.33</td>
    <td align="right">       21.82</td>
    <td align="right">       32.83</td>
    <td align="right">       21.04</td>
    <td align="right">       29.17</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.96</td>
    <td align="right">      186.33</td>
    <td align="right">       20.31</td>
    <td align="right">      186.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.15</td>
    <td align="right">      350.83</td>
    <td align="right">       19.97</td>
    <td align="right">      350.83</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3921.50</td>
    <td align="right">       21.34</td>
    <td align="right">     2220.67</td>
    <td align="right">       21.59</td>
    <td align="right">     1513.50</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.83</td>
    <td align="right">       20.04</td>
    <td align="right">       32.83</td>
    <td align="right">       19.97</td>
    <td align="right">        4.17</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       23.26</td>
    <td align="right">      401.33</td>
    <td align="right">       24.58</td>
    <td align="right">      401.33</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.50</td>
    <td align="right">       20.78</td>
    <td align="right">      340.67</td>
    <td align="right">       20.18</td>
    <td align="right">      337.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      397.50</td>
    <td align="right">       21.37</td>
    <td align="right">      217.00</td>
    <td align="right">       20.79</td>
    <td align="right">      199.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      439.33</td>
    <td align="right">       21.53</td>
    <td align="right">      164.33</td>
    <td align="right">       20.91</td>
    <td align="right">      143.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      399.50</td>
    <td align="right">       22.11</td>
    <td align="right">       66.50</td>
    <td align="right">       21.85</td>
    <td align="right">       47.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.50</td>
    <td align="right">       22.40</td>
    <td align="right">       75.33</td>
    <td align="right">       22.74</td>
    <td align="right">       35.50</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      200.33</td>
    <td align="right">       23.11</td>
    <td align="right">      154.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       93.67</td>
    <td align="right">       23.25</td>
    <td align="right">      260.17</td>
    <td align="right">       24.38</td>
    <td align="right">        0.17</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.33</td>
    <td align="right">       23.28</td>
    <td align="right">      232.50</td>
    <td align="right">       24.43</td>
    <td align="right">        2.33</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      214.33</td>
    <td align="right">       22.85</td>
    <td align="right">      181.50</td>
    <td align="right">       24.62</td>
    <td align="right">        9.17</td>
    <td align="right">       26.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      343.17</td>
    <td align="right">       22.44</td>
    <td align="right">       93.67</td>
    <td align="right">       23.97</td>
    <td align="right">       21.00</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      403.17</td>
    <td align="right">       21.72</td>
    <td align="right">      167.17</td>
    <td align="right">       21.45</td>
    <td align="right">      130.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      455.00</td>
    <td align="right">       20.88</td>
    <td align="right">      280.67</td>
    <td align="right">       20.11</td>
    <td align="right">      280.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3935.33</td>
    <td align="right">       21.84</td>
    <td align="right">     2233.67</td>
    <td align="right">       22.25</td>
    <td align="right">     1207.17</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.67</td>
    <td align="right">       20.78</td>
    <td align="right">       66.50</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      484.50</td>
    <td align="right">       23.28</td>
    <td align="right">      340.67</td>
    <td align="right">       24.62</td>
    <td align="right">      337.50</td>
    <td align="right">       26.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.17</td>
    <td align="right">      465.17</td>
    <td align="right">       20.09</td>
    <td align="right">      465.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      448.83</td>
    <td align="right">       20.67</td>
    <td align="right">      308.00</td>
    <td align="right">       20.31</td>
    <td align="right">      307.33</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      498.17</td>
    <td align="right">       21.00</td>
    <td align="right">      199.83</td>
    <td align="right">       20.29</td>
    <td align="right">      199.83</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      443.50</td>
    <td align="right">       21.65</td>
    <td align="right">       79.17</td>
    <td align="right">       21.25</td>
    <td align="right">       63.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      394.00</td>
    <td align="right">       22.10</td>
    <td align="right">       93.83</td>
    <td align="right">       23.00</td>
    <td align="right">       37.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      254.17</td>
    <td align="right">       22.71</td>
    <td align="right">      150.83</td>
    <td align="right">       24.43</td>
    <td align="right">        2.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.67</td>
    <td align="right">       22.89</td>
    <td align="right">      215.67</td>
    <td align="right">       24.42</td>
    <td align="right">        7.00</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      245.83</td>
    <td align="right">       22.77</td>
    <td align="right">      163.67</td>
    <td align="right">       24.39</td>
    <td align="right">        2.67</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      338.00</td>
    <td align="right">       22.20</td>
    <td align="right">       98.17</td>
    <td align="right">       24.41</td>
    <td align="right">        4.67</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      469.00</td>
    <td align="right">       21.73</td>
    <td align="right">       47.17</td>
    <td align="right">       21.37</td>
    <td align="right">       36.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      483.00</td>
    <td align="right">       21.01</td>
    <td align="right">      210.83</td>
    <td align="right">       20.31</td>
    <td align="right">      210.83</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.29</td>
    <td align="right">      388.33</td>
    <td align="right">       20.04</td>
    <td align="right">      388.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4757.17</td>
    <td align="right">       21.37</td>
    <td align="right">     2420.67</td>
    <td align="right">       21.44</td>
    <td align="right">     1725.50</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      183.67</td>
    <td align="right">       20.17</td>
    <td align="right">       47.17</td>
    <td align="right">       20.04</td>
    <td align="right">        2.50</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.89</td>
    <td align="right">      465.17</td>
    <td align="right">       24.43</td>
    <td align="right">      465.17</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.52105</td>
    <td align="right">    15.61163</td>
    <td align="right">     -0.2516</td>
    <td align="right">     7.67165</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.09840</td>
    <td align="right">    15.29922</td>
    <td align="right">     -0.0909</td>
    <td align="right">     6.09785</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48762</td>
    <td align="right">    16.20614</td>
    <td align="right">     0.03482</td>
    <td align="right">     5.64413</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.74517</td>
    <td align="right">    19.69296</td>
    <td align="right">     0.14039</td>
    <td align="right">     5.71858</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.96589</td>
    <td align="right">    22.93867</td>
    <td align="right">     -0.6836</td>
    <td align="right">    15.65475</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14593</td>
    <td align="right">    30.40136</td>
    <td align="right">     -0.5101</td>
    <td align="right">    10.88614</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17075</td>
    <td align="right">    34.43873</td>
    <td align="right">     -0.4574</td>
    <td align="right">     9.87755</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19996</td>
    <td align="right">    30.64695</td>
    <td align="right">     -0.4720</td>
    <td align="right">    10.13127</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.12327</td>
    <td align="right">    30.01344</td>
    <td align="right">     -0.5281</td>
    <td align="right">    11.36208</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.02625</td>
    <td align="right">    21.93099</td>
    <td align="right">     0.24208</td>
    <td align="right">     6.43394</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.73423</td>
    <td align="right">    17.56682</td>
    <td align="right">     0.10972</td>
    <td align="right">     5.75909</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07136</td>
    <td align="right">    14.77892</td>
    <td align="right">     -0.0956</td>
    <td align="right">     6.34963</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.69467</td>
    <td align="right">    22.50809</td>
    <td align="right">     -0.2154</td>
    <td align="right">     8.49324</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.52105</td>
    <td align="right">    14.77892</td>
    <td align="right">     -0.6836</td>
    <td align="right">     5.64413</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19996</td>
    <td align="right">    34.43873</td>
    <td align="right">     0.24208</td>
    <td align="right">    15.65475</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.26473</td>
    <td align="right">    17.19162</td>
    <td align="right">     -0.5467</td>
    <td align="right">    12.37861</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.98482</td>
    <td align="right">    17.40070</td>
    <td align="right">     -0.3530</td>
    <td align="right">     8.87169</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.69882</td>
    <td align="right">    18.65656</td>
    <td align="right">     -0.1627</td>
    <td align="right">     6.82083</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.32269</td>
    <td align="right">    21.88944</td>
    <td align="right">     0.02547</td>
    <td align="right">     5.67883</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.67089</td>
    <td align="right">    24.77848</td>
    <td align="right">     -0.8120</td>
    <td align="right">    20.46278</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07373</td>
    <td align="right">    31.76137</td>
    <td align="right">     -0.5677</td>
    <td align="right">    12.25312</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19143</td>
    <td align="right">    35.40285</td>
    <td align="right">     -0.4857</td>
    <td align="right">    10.38900</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18541</td>
    <td align="right">    31.70435</td>
    <td align="right">     -0.5183</td>
    <td align="right">    11.05597</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97547</td>
    <td align="right">    31.54694</td>
    <td align="right">     -0.6234</td>
    <td align="right">    14.00569</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55651</td>
    <td align="right">    24.27152</td>
    <td align="right">     0.10322</td>
    <td align="right">     5.66257</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.77846</td>
    <td align="right">    20.12995</td>
    <td align="right">     -0.1343</td>
    <td align="right">     6.59054</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.77065</td>
    <td align="right">    17.15239</td>
    <td align="right">     -0.4083</td>
    <td align="right">    10.10886</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.13086</td>
    <td align="right">    24.36836</td>
    <td align="right">     -0.3747</td>
    <td align="right">    10.38245</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.26473</td>
    <td align="right">    17.15239</td>
    <td align="right">     -0.8120</td>
    <td align="right">     5.66257</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19143</td>
    <td align="right">    35.40285</td>
    <td align="right">     0.10322</td>
    <td align="right">    20.46278</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.56715</td>
    <td align="right">    15.67278</td>
    <td align="right">     -0.7532</td>
    <td align="right">    18.75908</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18102</td>
    <td align="right">    17.89997</td>
    <td align="right">     -0.5624</td>
    <td align="right">    13.31960</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.87037</td>
    <td align="right">    19.23564</td>
    <td align="right">     -0.3679</td>
    <td align="right">     9.79547</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.70254</td>
    <td align="right">    22.51889</td>
    <td align="right">     -0.1231</td>
    <td align="right">     6.66989</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.29941</td>
    <td align="right">    25.09426</td>
    <td align="right">     -0.9379</td>
    <td align="right">    25.92823</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.94407</td>
    <td align="right">    31.71971</td>
    <td align="right">     -0.6077</td>
    <td align="right">    13.57597</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10680</td>
    <td align="right">    35.20195</td>
    <td align="right">     -0.5065</td>
    <td align="right">    10.89736</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05623</td>
    <td align="right">    31.71373</td>
    <td align="right">     -0.5612</td>
    <td align="right">    12.24137</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60508</td>
    <td align="right">    32.17911</td>
    <td align="right">     -0.7548</td>
    <td align="right">    18.72773</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.75019</td>
    <td align="right">    25.45997</td>
    <td align="right">     -0.0943</td>
    <td align="right">     6.22628</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.75329</td>
    <td align="right">    21.15653</td>
    <td align="right">     -0.3893</td>
    <td align="right">    10.04601</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.82469</td>
    <td align="right">    17.48927</td>
    <td align="right">     -0.6581</td>
    <td align="right">    16.42526</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.56564</td>
    <td align="right">    24.65181</td>
    <td align="right">     -0.5269</td>
    <td align="right">    13.56749</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.56715</td>
    <td align="right">    15.67278</td>
    <td align="right">     -0.9379</td>
    <td align="right">     6.22628</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10680</td>
    <td align="right">    35.20195</td>
    <td align="right">     -0.0943</td>
    <td align="right">    25.92823</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.55859</td>
    <td align="right">    15.54356</td>
    <td align="right">     -1.0447</td>
    <td align="right">    30.48785</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21916</td>
    <td align="right">    18.28741</td>
    <td align="right">     -0.8250</td>
    <td align="right">    21.40585</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71595</td>
    <td align="right">    19.81573</td>
    <td align="right">     -0.6463</td>
    <td align="right">    16.04964</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.63308</td>
    <td align="right">    23.78165</td>
    <td align="right">     -0.3616</td>
    <td align="right">     9.92050</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.55323</td>
    <td align="right">    26.49123</td>
    <td align="right">     -1.1589</td>
    <td align="right">    35.88727</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.66459</td>
    <td align="right">    32.58211</td>
    <td align="right">     -0.6763</td>
    <td align="right">    16.46555</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97903</td>
    <td align="right">    35.49026</td>
    <td align="right">     -0.5231</td>
    <td align="right">    11.86098</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78210</td>
    <td align="right">    32.49088</td>
    <td align="right">     -0.6333</td>
    <td align="right">    14.99928</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.92283</td>
    <td align="right">    33.66383</td>
    <td align="right">     -0.9646</td>
    <td align="right">    28.17631</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.56398</td>
    <td align="right">    26.87907</td>
    <td align="right">     -0.3619</td>
    <td align="right">     9.41589</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.53467</td>
    <td align="right">    21.65583</td>
    <td align="right">     -0.6896</td>
    <td align="right">    17.39822</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.85305</td>
    <td align="right">    17.94027</td>
    <td align="right">     -0.9335</td>
    <td align="right">    25.97164</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.76095</td>
    <td align="right">    25.42626</td>
    <td align="right">     -0.7348</td>
    <td align="right">    19.83749</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.55859</td>
    <td align="right">    15.54356</td>
    <td align="right">     -1.1589</td>
    <td align="right">     9.41589</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97903</td>
    <td align="right">    35.49026</td>
    <td align="right">     -0.3616</td>
    <td align="right">    35.88727</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91776</td>
    <td align="right">    14.57825</td>
    <td align="right">     -0.9652</td>
    <td align="right">    26.92030</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43119</td>
    <td align="right">    17.28003</td>
    <td align="right">     -0.7568</td>
    <td align="right">    19.08983</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.87563</td>
    <td align="right">    18.84537</td>
    <td align="right">     -0.5823</td>
    <td align="right">    14.61540</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.78618</td>
    <td align="right">    22.72980</td>
    <td align="right">     -0.2830</td>
    <td align="right">     9.55324</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.50650</td>
    <td align="right">    25.78543</td>
    <td align="right">     -1.0968</td>
    <td align="right">    33.70056</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.64926</td>
    <td align="right">    31.98593</td>
    <td align="right">     -0.5761</td>
    <td align="right">    15.31308</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96986</td>
    <td align="right">    35.01272</td>
    <td align="right">     -0.4038</td>
    <td align="right">    10.92694</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67172</td>
    <td align="right">    32.03305</td>
    <td align="right">     -0.5557</td>
    <td align="right">    14.61637</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82486</td>
    <td align="right">    33.24077</td>
    <td align="right">     -0.9164</td>
    <td align="right">    27.23169</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.53372</td>
    <td align="right">    26.10345</td>
    <td align="right">     -0.3325</td>
    <td align="right">     8.96660</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.59272</td>
    <td align="right">    20.82802</td>
    <td align="right">     -0.6604</td>
    <td align="right">    16.07793</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.98899</td>
    <td align="right">    17.05454</td>
    <td align="right">     -0.8986</td>
    <td align="right">    24.44398</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82379</td>
    <td align="right">    24.66615</td>
    <td align="right">     -0.6688</td>
    <td align="right">    18.45944</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91776</td>
    <td align="right">    14.57825</td>
    <td align="right">     -1.0968</td>
    <td align="right">     8.96660</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.96986</td>
    <td align="right">    35.01272</td>
    <td align="right">     -0.2830</td>
    <td align="right">    33.70056</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.45235</td>
    <td align="right">    14.31187</td>
    <td align="right">     -0.7907</td>
    <td align="right">    22.66832</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28813</td>
    <td align="right">    16.59559</td>
    <td align="right">     -0.5159</td>
    <td align="right">    15.77479</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.46189</td>
    <td align="right">    18.24966</td>
    <td align="right">     -0.4299</td>
    <td align="right">    13.42237</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03346</td>
    <td align="right">    22.54692</td>
    <td align="right">     -0.2419</td>
    <td align="right">     9.65556</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.59643</td>
    <td align="right">    25.80207</td>
    <td align="right">     -1.1131</td>
    <td align="right">    34.66386</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.51055</td>
    <td align="right">    32.47944</td>
    <td align="right">     -0.6961</td>
    <td align="right">    17.89654</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88061</td>
    <td align="right">    35.38546</td>
    <td align="right">     -0.5161</td>
    <td align="right">    12.49607</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76741</td>
    <td align="right">    31.88486</td>
    <td align="right">     -0.5679</td>
    <td align="right">    14.54399</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.28249</td>
    <td align="right">    32.25217</td>
    <td align="right">     -0.7629</td>
    <td align="right">    23.09530</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.43813</td>
    <td align="right">    24.69113</td>
    <td align="right">     -0.1061</td>
    <td align="right">     9.06678</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.57635</td>
    <td align="right">    19.76147</td>
    <td align="right">     -0.4000</td>
    <td align="right">    13.10855</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.64354</td>
    <td align="right">    16.56024</td>
    <td align="right">     -0.6984</td>
    <td align="right">    20.06923</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25164</td>
    <td align="right">    24.25681</td>
    <td align="right">     -0.5712</td>
    <td align="right">    17.23584</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45235</td>
    <td align="right">    14.31187</td>
    <td align="right">     -1.1131</td>
    <td align="right">     9.06678</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88061</td>
    <td align="right">    35.38546</td>
    <td align="right">     -0.1061</td>
    <td align="right">    34.66386</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.91837</td>
    <td align="right">    14.44377</td>
    <td align="right">     -0.9714</td>
    <td align="right">    27.22486</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43483</td>
    <td align="right">    17.13156</td>
    <td align="right">     -0.7621</td>
    <td align="right">    19.83142</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.78863</td>
    <td align="right">    18.76111</td>
    <td align="right">     -0.6107</td>
    <td align="right">    15.52417</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.50642</td>
    <td align="right">    22.97795</td>
    <td align="right">     -0.3502</td>
    <td align="right">    10.29705</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.29391</td>
    <td align="right">    25.99981</td>
    <td align="right">     -1.1600</td>
    <td align="right">    37.16378</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.15289</td>
    <td align="right">    33.00860</td>
    <td align="right">     -0.7419</td>
    <td align="right">    20.49660</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47582</td>
    <td align="right">    36.18382</td>
    <td align="right">     -0.5785</td>
    <td align="right">    15.44172</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.23897</td>
    <td align="right">    32.89842</td>
    <td align="right">     -0.7050</td>
    <td align="right">    19.06517</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.43481</td>
    <td align="right">    33.77179</td>
    <td align="right">     -1.0359</td>
    <td align="right">    32.33341</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.37454</td>
    <td align="right">    26.15474</td>
    <td align="right">     -0.3697</td>
    <td align="right">     9.81403</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.61529</td>
    <td align="right">    20.64105</td>
    <td align="right">     -0.6570</td>
    <td align="right">    16.47520</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.00400</td>
    <td align="right">    16.88781</td>
    <td align="right">     -0.8982</td>
    <td align="right">    24.58384</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.61326</td>
    <td align="right">    24.95121</td>
    <td align="right">     -0.7370</td>
    <td align="right">    20.70440</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.91837</td>
    <td align="right">    14.44377</td>
    <td align="right">     -1.1600</td>
    <td align="right">     9.81403</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47582</td>
    <td align="right">    36.18382</td>
    <td align="right">     -0.3502</td>
    <td align="right">    37.16378</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.89192</td>
    <td align="right">    16.27415</td>
    <td align="right">     -0.9511</td>
    <td align="right">    26.01215</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43005</td>
    <td align="right">    18.80554</td>
    <td align="right">     -0.7748</td>
    <td align="right">    18.89545</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.73894</td>
    <td align="right">    20.33701</td>
    <td align="right">     -0.6568</td>
    <td align="right">    15.22068</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.23716</td>
    <td align="right">    24.65833</td>
    <td align="right">     -0.4796</td>
    <td align="right">    10.62787</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.19821</td>
    <td align="right">    27.62998</td>
    <td align="right">     -1.3115</td>
    <td align="right">    42.12601</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.54271</td>
    <td align="right">    33.59636</td>
    <td align="right">     -0.7699</td>
    <td align="right">    18.65206</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94709</td>
    <td align="right">    36.14754</td>
    <td align="right">     -0.5804</td>
    <td align="right">    12.66306</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86658</td>
    <td align="right">    32.96832</td>
    <td align="right">     -0.6403</td>
    <td align="right">    14.35737</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35922</td>
    <td align="right">    33.20350</td>
    <td align="right">     -0.8370</td>
    <td align="right">    21.70940</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44174</td>
    <td align="right">    25.95004</td>
    <td align="right">     -0.1533</td>
    <td align="right">     6.35402</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.27908</td>
    <td align="right">    21.37523</td>
    <td align="right">     -0.4888</td>
    <td align="right">    11.42508</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.33599</td>
    <td align="right">    18.14213</td>
    <td align="right">     -0.7847</td>
    <td align="right">    19.58059</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95041</td>
    <td align="right">    25.80018</td>
    <td align="right">     -0.7028</td>
    <td align="right">    18.16868</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.89192</td>
    <td align="right">    16.27415</td>
    <td align="right">     -1.3115</td>
    <td align="right">     6.35402</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94709</td>
    <td align="right">    36.14754</td>
    <td align="right">     -0.1533</td>
    <td align="right">    42.12601</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.18085</td>
    <td align="right">    15.19388</td>
    <td align="right">     -0.8878</td>
    <td align="right">    23.26521</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.65984</td>
    <td align="right">    17.64687</td>
    <td align="right">     -0.7025</td>
    <td align="right">    16.81711</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.96754</td>
    <td align="right">    19.13662</td>
    <td align="right">     -0.5737</td>
    <td align="right">    13.42063</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.65887</td>
    <td align="right">    23.14896</td>
    <td align="right">     -0.3414</td>
    <td align="right">     9.10545</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.43067</td>
    <td align="right">    26.31409</td>
    <td align="right">     -1.1653</td>
    <td align="right">    35.82045</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.77445</td>
    <td align="right">    32.11084</td>
    <td align="right">     -0.5922</td>
    <td align="right">    14.80139</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19205</td>
    <td align="right">    34.82764</td>
    <td align="right">     -0.3794</td>
    <td align="right">     9.52579</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98172</td>
    <td align="right">    31.78541</td>
    <td align="right">     -0.4899</td>
    <td align="right">    11.64899</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.43994</td>
    <td align="right">    32.28254</td>
    <td align="right">     -0.7343</td>
    <td align="right">    19.18968</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.44603</td>
    <td align="right">    24.95518</td>
    <td align="right">     -0.1142</td>
    <td align="right">     6.36821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.26823</td>
    <td align="right">    20.44999</td>
    <td align="right">     -0.4710</td>
    <td align="right">    10.89997</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.38776</td>
    <td align="right">    17.19281</td>
    <td align="right">     -0.7678</td>
    <td align="right">    18.85497</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.12659</td>
    <td align="right">    24.62956</td>
    <td align="right">     -0.6018</td>
    <td align="right">    15.83266</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.18085</td>
    <td align="right">    15.19388</td>
    <td align="right">     -1.1653</td>
    <td align="right">     6.36821</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19205</td>
    <td align="right">    34.82764</td>
    <td align="right">     -0.1142</td>
    <td align="right">    35.82045</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    18.18030</td>
    <td align="right">    14.06332</td>
    <td align="right">     -1.1961</td>
    <td align="right">    37.13573</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83579</td>
    <td align="right">    16.39035</td>
    <td align="right">     -0.7762</td>
    <td align="right">    23.73271</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.36362</td>
    <td align="right">    18.04644</td>
    <td align="right">     -0.6397</td>
    <td align="right">    17.41210</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.02314</td>
    <td align="right">    22.82858</td>
    <td align="right">     -0.4710</td>
    <td align="right">    12.27276</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    21.52041</td>
    <td align="right">    26.53811</td>
    <td align="right">     -1.4573</td>
    <td align="right">    48.67853</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.93970</td>
    <td align="right">    33.20369</td>
    <td align="right">     -0.9109</td>
    <td align="right">    25.11945</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.85863</td>
    <td align="right">    35.08362</td>
    <td align="right">     -0.5693</td>
    <td align="right">    13.44632</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77615</td>
    <td align="right">    31.49654</td>
    <td align="right">     -0.5862</td>
    <td align="right">    14.92884</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35364</td>
    <td align="right">    31.83969</td>
    <td align="right">     -0.7162</td>
    <td align="right">    21.18383</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.64527</td>
    <td align="right">    23.50666</td>
    <td align="right">     -0.0138</td>
    <td align="right">     8.39340</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.33136</td>
    <td align="right">    18.92400</td>
    <td align="right">     -0.3812</td>
    <td align="right">    13.30689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.43971</td>
    <td align="right">    15.99404</td>
    <td align="right">     -0.8746</td>
    <td align="right">    25.69557</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.53310</td>
    <td align="right">    24.04011</td>
    <td align="right">     -0.7171</td>
    <td align="right">    21.81196</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.18030</td>
    <td align="right">    14.06332</td>
    <td align="right">     -1.4573</td>
    <td align="right">     8.39340</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.85863</td>
    <td align="right">    35.08362</td>
    <td align="right">     -0.0138</td>
    <td align="right">    48.67853</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.16957</td>
    <td align="right">    15.02314</td>
    <td align="right">     -0.8979</td>
    <td align="right">    23.65693</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61273</td>
    <td align="right">    17.48511</td>
    <td align="right">     -0.7169</td>
    <td align="right">    17.46087</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.84471</td>
    <td align="right">    19.03965</td>
    <td align="right">     -0.6094</td>
    <td align="right">    14.26744</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.37543</td>
    <td align="right">    23.33530</td>
    <td align="right">     -0.4104</td>
    <td align="right">     9.85772</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.27530</td>
    <td align="right">    26.36106</td>
    <td align="right">     -1.2089</td>
    <td align="right">    38.18425</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.32086</td>
    <td align="right">    33.04036</td>
    <td align="right">     -0.7469</td>
    <td align="right">    19.03784</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81994</td>
    <td align="right">    35.81026</td>
    <td align="right">     -0.5210</td>
    <td align="right">    12.30428</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64152</td>
    <td align="right">    32.55880</td>
    <td align="right">     -0.6169</td>
    <td align="right">    14.97252</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08775</td>
    <td align="right">    32.70881</td>
    <td align="right">     -0.8427</td>
    <td align="right">    23.07841</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.17524</td>
    <td align="right">    25.09435</td>
    <td align="right">     -0.1721</td>
    <td align="right">     6.72588</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.19594</td>
    <td align="right">    20.32952</td>
    <td align="right">     -0.4858</td>
    <td align="right">    11.30207</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.38246</td>
    <td align="right">    16.99835</td>
    <td align="right">     -0.7717</td>
    <td align="right">    19.16331</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91860</td>
    <td align="right">    24.86062</td>
    <td align="right">     -0.6672</td>
    <td align="right">    17.53142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16957</td>
    <td align="right">    15.02314</td>
    <td align="right">     -1.2089</td>
    <td align="right">     6.72588</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81994</td>
    <td align="right">    35.81026</td>
    <td align="right">     -0.1721</td>
    <td align="right">    38.18425</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.97289</td>
    <td align="right">    15.66208</td>
    <td align="right">     -0.9100</td>
    <td align="right">    24.56531</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58857</td>
    <td align="right">    18.28563</td>
    <td align="right">     -0.7009</td>
    <td align="right">    16.97798</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.19286</td>
    <td align="right">    19.76536</td>
    <td align="right">     -0.5075</td>
    <td align="right">    12.28316</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.16466</td>
    <td align="right">    23.49098</td>
    <td align="right">     -0.2285</td>
    <td align="right">     7.60232</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.94961</td>
    <td align="right">    26.31194</td>
    <td align="right">     -1.0261</td>
    <td align="right">    29.98938</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88595</td>
    <td align="right">    32.42331</td>
    <td align="right">     -0.6118</td>
    <td align="right">    13.80436</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12955</td>
    <td align="right">    35.47906</td>
    <td align="right">     -0.4842</td>
    <td align="right">    10.50180</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00318</td>
    <td align="right">    32.32996</td>
    <td align="right">     -0.5668</td>
    <td align="right">    12.52024</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.40435</td>
    <td align="right">    33.04747</td>
    <td align="right">     -0.8059</td>
    <td align="right">    21.17069</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.33465</td>
    <td align="right">    26.11685</td>
    <td align="right">     -0.1720</td>
    <td align="right">     6.85796</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.16826</td>
    <td align="right">    21.29412</td>
    <td align="right">     -0.5095</td>
    <td align="right">    12.44870</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.24757</td>
    <td align="right">    17.92679</td>
    <td align="right">     -0.7939</td>
    <td align="right">    20.43294</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.18238</td>
    <td align="right">    25.21905</td>
    <td align="right">     -0.6099</td>
    <td align="right">    15.77148</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.97289</td>
    <td align="right">    15.66208</td>
    <td align="right">     -1.0261</td>
    <td align="right">     6.85796</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.12955</td>
    <td align="right">    35.47906</td>
    <td align="right">     -0.1720</td>
    <td align="right">    29.98938</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.03991</td>
    <td align="right">    13.99241</td>
    <td align="right">     -0.8974</td>
    <td align="right">    23.93125</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.62908</td>
    <td align="right">    16.63948</td>
    <td align="right">     -0.6790</td>
    <td align="right">    16.47090</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.05823</td>
    <td align="right">    18.12919</td>
    <td align="right">     -0.5168</td>
    <td align="right">    12.52778</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.96061</td>
    <td align="right">    22.12506</td>
    <td align="right">     -0.2321</td>
    <td align="right">     8.27769</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.59289</td>
    <td align="right">    25.38399</td>
    <td align="right">     -1.0649</td>
    <td align="right">    32.36624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.69141</td>
    <td align="right">    31.71736</td>
    <td align="right">     -0.5760</td>
    <td align="right">    15.13147</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.00209</td>
    <td align="right">    34.88603</td>
    <td align="right">     -0.4141</td>
    <td align="right">    11.26503</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.71721</td>
    <td align="right">    31.63627</td>
    <td align="right">     -0.5583</td>
    <td align="right">    14.35883</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.97418</td>
    <td align="right">    32.64201</td>
    <td align="right">     -0.8633</td>
    <td align="right">    24.74712</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.89339</td>
    <td align="right">    25.06932</td>
    <td align="right">     -0.2355</td>
    <td align="right">     7.46295</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.94243</td>
    <td align="right">    19.77245</td>
    <td align="right">     -0.5471</td>
    <td align="right">    12.78928</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.14581</td>
    <td align="right">    16.28671</td>
    <td align="right">     -0.8169</td>
    <td align="right">    21.03853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.97857</td>
    <td align="right">    24.05671</td>
    <td align="right">     -0.6170</td>
    <td align="right">    16.71362</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.03991</td>
    <td align="right">    13.99241</td>
    <td align="right">     -1.0649</td>
    <td align="right">     7.46295</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.00209</td>
    <td align="right">    34.88603</td>
    <td align="right">     -0.2321</td>
    <td align="right">    32.36624</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.90397</td>
    <td align="right">    14.17693</td>
    <td align="right">     -0.6497</td>
    <td align="right">    18.13394</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.75623</td>
    <td align="right">    16.27788</td>
    <td align="right">     -0.3759</td>
    <td align="right">    12.70749</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.92185</td>
    <td align="right">    17.94495</td>
    <td align="right">     -0.2965</td>
    <td align="right">    10.60702</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48366</td>
    <td align="right">    22.12889</td>
    <td align="right">     -0.1255</td>
    <td align="right">     7.76200</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.93400</td>
    <td align="right">    25.54604</td>
    <td align="right">     -0.9965</td>
    <td align="right">    29.48025</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.73980</td>
    <td align="right">    32.31474</td>
    <td align="right">     -0.6293</td>
    <td align="right">    14.99655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04425</td>
    <td align="right">    35.34653</td>
    <td align="right">     -0.4733</td>
    <td align="right">    10.89786</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98652</td>
    <td align="right">    31.68702</td>
    <td align="right">     -0.5017</td>
    <td align="right">    12.04707</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66493</td>
    <td align="right">    31.65262</td>
    <td align="right">     -0.6308</td>
    <td align="right">    17.67551</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02392</td>
    <td align="right">    23.87838</td>
    <td align="right">     0.04687</td>
    <td align="right">     7.83129</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.20704</td>
    <td align="right">    19.14464</td>
    <td align="right">     -0.2237</td>
    <td align="right">    10.27032</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.14661</td>
    <td align="right">    16.21437</td>
    <td align="right">     -0.5410</td>
    <td align="right">    15.60812</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.65735</td>
    <td align="right">    23.90742</td>
    <td align="right">     -0.4513</td>
    <td align="right">    14.03248</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.90397</td>
    <td align="right">    14.17693</td>
    <td align="right">     -0.9965</td>
    <td align="right">     7.76200</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04425</td>
    <td align="right">    35.34653</td>
    <td align="right">     0.04687</td>
    <td align="right">    29.48025</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.16686</td>
    <td align="right">    14.36693</td>
    <td align="right">     -0.8709</td>
    <td align="right">    22.92835</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70405</td>
    <td align="right">    16.94514</td>
    <td align="right">     -0.6594</td>
    <td align="right">    16.29333</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.08080</td>
    <td align="right">    18.61220</td>
    <td align="right">     -0.5081</td>
    <td align="right">    12.52523</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.85198</td>
    <td align="right">    22.67671</td>
    <td align="right">     -0.2530</td>
    <td align="right">     8.33459</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.58437</td>
    <td align="right">    25.76801</td>
    <td align="right">     -1.0555</td>
    <td align="right">    32.43903</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38518</td>
    <td align="right">    32.83428</td>
    <td align="right">     -0.6736</td>
    <td align="right">    17.42108</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65690</td>
    <td align="right">    36.11273</td>
    <td align="right">     -0.5304</td>
    <td align="right">    13.44855</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47797</td>
    <td align="right">    32.66607</td>
    <td align="right">     -0.6333</td>
    <td align="right">    16.02744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.80091</td>
    <td align="right">    33.22017</td>
    <td align="right">     -0.9077</td>
    <td align="right">    26.42815</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87451</td>
    <td align="right">    25.49301</td>
    <td align="right">     -0.2317</td>
    <td align="right">     7.63237</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.03872</td>
    <td align="right">    20.23015</td>
    <td align="right">     -0.5184</td>
    <td align="right">    12.53757</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.28233</td>
    <td align="right">    16.70966</td>
    <td align="right">     -0.7833</td>
    <td align="right">    20.07056</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91855</td>
    <td align="right">    24.68299</td>
    <td align="right">     -0.6359</td>
    <td align="right">    17.19408</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16686</td>
    <td align="right">    14.36693</td>
    <td align="right">     -1.0555</td>
    <td align="right">     7.63237</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65690</td>
    <td align="right">    36.11273</td>
    <td align="right">     -0.2317</td>
    <td align="right">    32.43903</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.321040E+09</td>
    <td align="right"> 86740362.60</td>
    <td align="right">       12.15</td>
    <td align="right">0.321040E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    16993.89</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    16993.89</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">     4392.44</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 24050345.88</td>
    <td align="right">  6952329.51</td>
    <td align="right">        2.67</td>
    <td align="right"> 23989961.60</td>
    <td align="right">    60384.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.13</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3516.20</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     3516.20</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       42.74</td>
    <td align="right">14-MAR-14:10</td>
    <td align="right">     1010.95</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290049E+10</td>
    <td align="right">0.753949E+09</td>
    <td align="right">       67.83</td>
    <td align="right">0.287493E+10</td>
    <td align="right"> 25557916.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    30995.84</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    30995.84</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">      895.78</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">     7250.69</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.953530E+10</td>
    <td align="right">0.241678E+10</td>
    <td align="right">      156.71</td>
    <td align="right">0.918487E+10</td>
    <td align="right">0.350428E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-MAY-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    48467.98</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    48467.98</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">     8718.30</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12187.40</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.296879E+11</td>
    <td align="right">0.741810E+10</td>
    <td align="right">      309.31</td>
    <td align="right">0.277287E+11</td>
    <td align="right">0.195923E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    65071.04</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    59988.18</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    10716.88</td>
    <td align="right">20-JUN-16:20</td>
    <td align="right">    17097.51</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.124885E+11</td>
    <td align="right">      394.04</td>
    <td align="right">0.460627E+11</td>
    <td align="right">0.259371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    71272.19</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    71272.19</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    23576.84</td>
    <td align="right">19-JUL-04:01</td>
    <td align="right">    23671.38</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.425328E+11</td>
    <td align="right">0.108387E+11</td>
    <td align="right">      370.81</td>
    <td align="right">0.417389E+11</td>
    <td align="right">0.793872E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    68067.41</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">    68067.41</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">     6742.54</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    20178.87</td>
    <td align="right">10-AUG-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.224992E+11</td>
    <td align="right">0.563707E+10</td>
    <td align="right">      252.82</td>
    <td align="right">0.202438E+11</td>
    <td align="right">0.225543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    98301.17</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    61188.95</td>
    <td align="right">01-SEP-16:00</td>
    <td align="right">    50940.41</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    22655.75</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.595240E+10</td>
    <td align="right">0.149028E+10</td>
    <td align="right">      113.81</td>
    <td align="right">0.591957E+10</td>
    <td align="right"> 32831949.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    49066.77</td>
    <td align="right">18-OCT-15:50</td>
    <td align="right">    49066.77</td>
    <td align="right">18-OCT-15:50</td>
    <td align="right">      805.17</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">    11406.33</td>
    <td align="right">18-OCT-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.513324E+09</td>
    <td align="right">0.143497E+09</td>
    <td align="right">       28.17</td>
    <td align="right">0.507165E+09</td>
    <td align="right">  6159937.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    12226.62</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">    12226.62</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">      459.75</td>
    <td align="right">17-NOV-18:10</td>
    <td align="right">     3277.33</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162623E+12</td>
    <td align="right">0.412806E+11</td>
    <td align="right">     1708.32</td>
    <td align="right">0.154606E+12</td>
    <td align="right">0.801728E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.124885E+11</td>
    <td align="right">      394.04</td>
    <td align="right">0.460627E+11</td>
    <td align="right">0.259371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98301.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71272.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    50940.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23671.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.292693E+09</td>
    <td align="right"> 78482442.79</td>
    <td align="right">       12.83</td>
    <td align="right">0.292693E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    14676.36</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    14676.36</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">27-FEB-15:10</td>
    <td align="right">     3732.46</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 23627757.94</td>
    <td align="right">  6783704.28</td>
    <td align="right">        2.67</td>
    <td align="right"> 23627757.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3348.43</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3348.43</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">14-MAR-12:18</td>
    <td align="right">      955.88</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248246E+10</td>
    <td align="right">0.641126E+09</td>
    <td align="right">       72.03</td>
    <td align="right">0.246790E+10</td>
    <td align="right"> 14568703.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    25979.69</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    25979.69</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">      609.68</td>
    <td align="right">24-APR-11:02</td>
    <td align="right">     5958.31</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.813763E+10</td>
    <td align="right">0.203882E+10</td>
    <td align="right">      162.54</td>
    <td align="right">0.790976E+10</td>
    <td align="right">0.227865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    43502.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    43502.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     6569.74</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    10964.79</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.255044E+11</td>
    <td align="right">0.633692E+10</td>
    <td align="right">      323.21</td>
    <td align="right">0.239458E+11</td>
    <td align="right">0.155864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    55334.89</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    51670.34</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">     9373.49</td>
    <td align="right">20-JUN-15:20</td>
    <td align="right">    14721.05</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410444E+11</td>
    <td align="right">0.105001E+11</td>
    <td align="right">      405.92</td>
    <td align="right">0.391163E+11</td>
    <td align="right">0.192811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    63561.34</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    63561.34</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    19154.59</td>
    <td align="right">19-JUL-04:01</td>
    <td align="right">    21097.95</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.353377E+11</td>
    <td align="right">0.898360E+10</td>
    <td align="right">      376.69</td>
    <td align="right">0.347732E+11</td>
    <td align="right">0.564507E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    57932.02</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">    57932.02</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">     5054.60</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    17379.50</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182810E+11</td>
    <td align="right">0.456122E+10</td>
    <td align="right">      252.06</td>
    <td align="right">0.165380E+11</td>
    <td align="right">0.174294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    85392.77</td>
    <td align="right">07-SEP-14:55</td>
    <td align="right">    51860.32</td>
    <td align="right">01-SEP-15:10</td>
    <td align="right">    42561.37</td>
    <td align="right">07-SEP-14:50</td>
    <td align="right">    19669.50</td>
    <td align="right">07-SEP-14:55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450366E+10</td>
    <td align="right">0.113027E+10</td>
    <td align="right">      114.23</td>
    <td align="right">0.448234E+10</td>
    <td align="right"> 21325479.55</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-OCT-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    39116.84</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">    39116.84</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">      657.28</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">     9119.07</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.376070E+09</td>
    <td align="right">0.105180E+09</td>
    <td align="right">       27.83</td>
    <td align="right">0.371304E+09</td>
    <td align="right">  4766074.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     9145.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     9145.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      210.18</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">     2456.76</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.135984E+12</td>
    <td align="right">0.343825E+11</td>
    <td align="right">     1750.02</td>
    <td align="right">0.129921E+12</td>
    <td align="right">0.606273E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.410444E+11</td>
    <td align="right">0.105001E+11</td>
    <td align="right">      405.92</td>
    <td align="right">0.391163E+11</td>
    <td align="right">0.192811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85392.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63561.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42561.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21097.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283631E+09</td>
    <td align="right"> 76610703.53</td>
    <td align="right">       12.50</td>
    <td align="right">0.283631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    14583.02</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    14583.02</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">27-FEB-14:40</td>
    <td align="right">     3763.67</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 22403976.90</td>
    <td align="right">  6458263.58</td>
    <td align="right">        2.67</td>
    <td align="right"> 22393742.01</td>
    <td align="right">    10234.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.14</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     3227.44</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3227.44</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        9.98</td>
    <td align="right">14-MAR-14:20</td>
    <td align="right">      925.70</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251572E+10</td>
    <td align="right">0.656020E+09</td>
    <td align="right">       70.53</td>
    <td align="right">0.249537E+10</td>
    <td align="right"> 20353576.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    26665.92</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">    26665.92</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">      752.77</td>
    <td align="right">24-APR-11:02</td>
    <td align="right">     6219.10</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.862657E+10</td>
    <td align="right">0.217264E+10</td>
    <td align="right">      162.39</td>
    <td align="right">0.833233E+10</td>
    <td align="right">0.294236E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    51428.81</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    51428.81</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">     7119.78</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">    12971.05</td>
    <td align="right">19-MAY-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277335E+11</td>
    <td align="right">0.692329E+10</td>
    <td align="right">      321.72</td>
    <td align="right">0.259306E+11</td>
    <td align="right">0.180286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JUN-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    63494.26</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    59676.31</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">    11461.88</td>
    <td align="right">21-JUN-12:20</td>
    <td align="right">    17019.68</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.445824E+11</td>
    <td align="right">0.114796E+11</td>
    <td align="right">      404.10</td>
    <td align="right">0.424334E+11</td>
    <td align="right">0.214897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    74092.11</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    74092.11</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    18509.65</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">    24588.10</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.374656E+11</td>
    <td align="right">0.959453E+10</td>
    <td align="right">      373.59</td>
    <td align="right">0.367452E+11</td>
    <td align="right">0.720381E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    66175.25</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">    66175.25</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">     5635.20</td>
    <td align="right">22-AUG-15:30</td>
    <td align="right">    19819.76</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188898E+11</td>
    <td align="right">0.475015E+10</td>
    <td align="right">      247.42</td>
    <td align="right">0.169302E+11</td>
    <td align="right">0.195961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-09:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    86660.38</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    57170.91</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    44158.37</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    20214.98</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.429786E+10</td>
    <td align="right">0.109433E+10</td>
    <td align="right">      110.56</td>
    <td align="right">0.425776E+10</td>
    <td align="right"> 40094433.88</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-OCT-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    38883.52</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">    38883.52</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">      787.74</td>
    <td align="right">13-OCT-10:00</td>
    <td align="right">     9132.02</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.380436E+09</td>
    <td align="right">0.106864E+09</td>
    <td align="right">       27.50</td>
    <td align="right">0.369372E+09</td>
    <td align="right"> 11063797.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     8865.00</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8865.00</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">      385.90</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">     2409.48</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.144798E+12</td>
    <td align="right">0.368605E+11</td>
    <td align="right">     1732.99</td>
    <td align="right">0.137800E+12</td>
    <td align="right">0.699758E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.445824E+11</td>
    <td align="right">0.114796E+11</td>
    <td align="right">      404.10</td>
    <td align="right">0.424334E+11</td>
    <td align="right">0.214897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86660.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74092.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    44158.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24588.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        5.60</td>
    <td align="right">     2507.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">       49.92</td>
    <td align="right">     1865.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">      171.92</td>
    <td align="right">     1497.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">      325.10</td>
    <td align="right">     1062.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">      580.40</td>
    <td align="right">      800.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">      937.00</td>
    <td align="right">      510.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">     1063.55</td>
    <td align="right">      420.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">      813.91</td>
    <td align="right">      492.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">      479.68</td>
    <td align="right">      734.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">      172.08</td>
    <td align="right">     1076.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">       39.15</td>
    <td align="right">     1552.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        2.52</td>
    <td align="right">     2144.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">      388.86</td>
    <td align="right">     1219.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        2.52</td>
    <td align="right">      420.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">     1063.55</td>
    <td align="right">     2507.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">      177.85</td>
    <td align="right">     1550.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">      445.22</td>
    <td align="right">     1141.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">      667.84</td>
    <td align="right">      932.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">     1061.73</td>
    <td align="right">      667.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">     1255.47</td>
    <td align="right">      521.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">     1891.20</td>
    <td align="right">      342.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">     2166.39</td>
    <td align="right">      276.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">     1828.75</td>
    <td align="right">      312.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">     1153.93</td>
    <td align="right">      453.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">      664.39</td>
    <td align="right">      664.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">      285.59</td>
    <td align="right">      940.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      127.82</td>
    <td align="right">     1315.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">      980.23</td>
    <td align="right">      758.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      127.82</td>
    <td align="right">      276.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">     2166.39</td>
    <td align="right">     1550.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">     1930.31</td>
    <td align="right">     2136.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">     2611.42</td>
    <td align="right">     1616.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">     2168.45</td>
    <td align="right">     1454.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">     1589.80</td>
    <td align="right">     1076.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">     1281.28</td>
    <td align="right">      849.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">     1419.93</td>
    <td align="right">      587.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">     1744.77</td>
    <td align="right">      460.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">     2218.70</td>
    <td align="right">      520.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">     2554.97</td>
    <td align="right">      740.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">     2644.58</td>
    <td align="right">     1044.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">     2315.34</td>
    <td align="right">     1340.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">     1897.59</td>
    <td align="right">     1813.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">     2027.33</td>
    <td align="right">     1135.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">     1281.28</td>
    <td align="right">      460.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">     2644.58</td>
    <td align="right">     2136.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">      158.91</td>
    <td align="right">     1614.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">      449.13</td>
    <td align="right">     1170.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">      609.87</td>
    <td align="right">      974.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">     1032.08</td>
    <td align="right">      705.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">     1409.20</td>
    <td align="right">      554.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">     1716.90</td>
    <td align="right">      381.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">     1926.79</td>
    <td align="right">      313.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">     1578.54</td>
    <td align="right">      340.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">     1156.07</td>
    <td align="right">      485.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">      674.59</td>
    <td align="right">      701.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">      357.76</td>
    <td align="right">      977.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      146.73</td>
    <td align="right">     1353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">      937.27</td>
    <td align="right">      796.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      146.73</td>
    <td align="right">      313.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">     1926.79</td>
    <td align="right">     1614.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.27</td>
    <td align="right">        0.00</td>
    <td align="right">      102.27</td>
    <td align="right">        1.40</td>
    <td align="right">      849.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.40</td>
    <td align="right">        0.00</td>
    <td align="right">      144.40</td>
    <td align="right">       16.71</td>
    <td align="right">      629.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.57</td>
    <td align="right">        0.00</td>
    <td align="right">      234.57</td>
    <td align="right">       61.97</td>
    <td align="right">      500.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.44</td>
    <td align="right">        1.54</td>
    <td align="right">      265.90</td>
    <td align="right">      120.38</td>
    <td align="right">      344.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.19</td>
    <td align="right">       20.77</td>
    <td align="right">      330.42</td>
    <td align="right">      208.13</td>
    <td align="right">      262.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.93</td>
    <td align="right">       46.95</td>
    <td align="right">      361.98</td>
    <td align="right">      323.63</td>
    <td align="right">      165.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.57</td>
    <td align="right">       34.93</td>
    <td align="right">      338.64</td>
    <td align="right">      361.68</td>
    <td align="right">      137.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.37</td>
    <td align="right">        7.99</td>
    <td align="right">      291.37</td>
    <td align="right">      275.94</td>
    <td align="right">      164.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.23</td>
    <td align="right">        0.08</td>
    <td align="right">      224.15</td>
    <td align="right">      159.80</td>
    <td align="right">      256.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.56</td>
    <td align="right">        0.00</td>
    <td align="right">      163.56</td>
    <td align="right">       52.32</td>
    <td align="right">      388.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.19</td>
    <td align="right">        0.00</td>
    <td align="right">      111.19</td>
    <td align="right">       10.80</td>
    <td align="right">      553.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.76</td>
    <td align="right">      745.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.00</td>
    <td align="right">        9.40</td>
    <td align="right">      221.60</td>
    <td align="right">      133.52</td>
    <td align="right">      415.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.76</td>
    <td align="right">      137.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.93</td>
    <td align="right">       46.95</td>
    <td align="right">      361.98</td>
    <td align="right">      361.68</td>
    <td align="right">      849.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.28</td>
    <td align="right">        0.00</td>
    <td align="right">      102.28</td>
    <td align="right">        1.40</td>
    <td align="right">      849.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.41</td>
    <td align="right">        0.00</td>
    <td align="right">      144.41</td>
    <td align="right">       16.72</td>
    <td align="right">      629.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.58</td>
    <td align="right">        0.00</td>
    <td align="right">      234.58</td>
    <td align="right">       61.98</td>
    <td align="right">      500.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.46</td>
    <td align="right">        1.54</td>
    <td align="right">      265.91</td>
    <td align="right">      120.39</td>
    <td align="right">      344.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.21</td>
    <td align="right">       20.77</td>
    <td align="right">      330.44</td>
    <td align="right">      208.14</td>
    <td align="right">      262.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      323.65</td>
    <td align="right">      165.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.60</td>
    <td align="right">       34.93</td>
    <td align="right">      338.66</td>
    <td align="right">      361.70</td>
    <td align="right">      137.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.38</td>
    <td align="right">        7.99</td>
    <td align="right">      291.39</td>
    <td align="right">      275.95</td>
    <td align="right">      164.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.24</td>
    <td align="right">        0.08</td>
    <td align="right">      224.16</td>
    <td align="right">      159.81</td>
    <td align="right">      256.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.57</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       52.33</td>
    <td align="right">      388.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.20</td>
    <td align="right">        0.00</td>
    <td align="right">      111.20</td>
    <td align="right">       10.80</td>
    <td align="right">      553.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.77</td>
    <td align="right">      745.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.02</td>
    <td align="right">        9.40</td>
    <td align="right">      221.61</td>
    <td align="right">      133.53</td>
    <td align="right">      415.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.77</td>
    <td align="right">      137.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      361.70</td>
    <td align="right">      849.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      102.28</td>
    <td align="right">        0.00</td>
    <td align="right">      102.28</td>
    <td align="right">        1.40</td>
    <td align="right">      849.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      144.41</td>
    <td align="right">        0.00</td>
    <td align="right">      144.41</td>
    <td align="right">       16.72</td>
    <td align="right">      629.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.58</td>
    <td align="right">        0.00</td>
    <td align="right">      234.58</td>
    <td align="right">       61.98</td>
    <td align="right">      500.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      267.46</td>
    <td align="right">        1.54</td>
    <td align="right">      265.91</td>
    <td align="right">      120.39</td>
    <td align="right">      344.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      351.21</td>
    <td align="right">       20.77</td>
    <td align="right">      330.44</td>
    <td align="right">      208.14</td>
    <td align="right">      262.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      323.65</td>
    <td align="right">      165.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      373.60</td>
    <td align="right">       34.93</td>
    <td align="right">      338.66</td>
    <td align="right">      361.70</td>
    <td align="right">      137.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      299.38</td>
    <td align="right">        7.99</td>
    <td align="right">      291.39</td>
    <td align="right">      275.95</td>
    <td align="right">      164.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      224.24</td>
    <td align="right">        0.08</td>
    <td align="right">      224.16</td>
    <td align="right">      159.81</td>
    <td align="right">      256.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.57</td>
    <td align="right">        0.00</td>
    <td align="right">      163.57</td>
    <td align="right">       52.33</td>
    <td align="right">      388.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.20</td>
    <td align="right">        0.00</td>
    <td align="right">      111.20</td>
    <td align="right">       10.80</td>
    <td align="right">      553.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.77</td>
    <td align="right">      745.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.02</td>
    <td align="right">        9.40</td>
    <td align="right">      221.61</td>
    <td align="right">      133.53</td>
    <td align="right">      415.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       85.76</td>
    <td align="right">        0.00</td>
    <td align="right">       85.76</td>
    <td align="right">        0.77</td>
    <td align="right">      137.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.96</td>
    <td align="right">       46.95</td>
    <td align="right">      362.01</td>
    <td align="right">      361.70</td>
    <td align="right">      849.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      451.87</td>
    <td align="right">      207.19</td>
    <td align="right">      244.68</td>
    <td align="right">      169.49</td>
    <td align="right">     1517.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      706.68</td>
    <td align="right">      350.85</td>
    <td align="right">      355.84</td>
    <td align="right">      428.36</td>
    <td align="right">     1117.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      950.27</td>
    <td align="right">      393.22</td>
    <td align="right">      557.04</td>
    <td align="right">      651.55</td>
    <td align="right">      908.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1212.53</td>
    <td align="right">      600.99</td>
    <td align="right">      611.53</td>
    <td align="right">     1041.59</td>
    <td align="right">      639.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.05</td>
    <td align="right">      595.69</td>
    <td align="right">      743.36</td>
    <td align="right">     1228.46</td>
    <td align="right">      504.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1733.12</td>
    <td align="right">      891.70</td>
    <td align="right">      841.42</td>
    <td align="right">     1833.02</td>
    <td align="right">      333.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1818.95</td>
    <td align="right">     1028.14</td>
    <td align="right">      790.81</td>
    <td align="right">     2090.89</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1581.02</td>
    <td align="right">      880.88</td>
    <td align="right">      700.15</td>
    <td align="right">     1762.98</td>
    <td align="right">      315.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1118.58</td>
    <td align="right">      577.47</td>
    <td align="right">      541.11</td>
    <td align="right">     1104.72</td>
    <td align="right">      467.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      802.42</td>
    <td align="right">      407.45</td>
    <td align="right">      394.97</td>
    <td align="right">      624.06</td>
    <td align="right">      696.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.60</td>
    <td align="right">      237.47</td>
    <td align="right">      271.13</td>
    <td align="right">      264.05</td>
    <td align="right">      967.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      375.13</td>
    <td align="right">      161.13</td>
    <td align="right">      213.99</td>
    <td align="right">      119.53</td>
    <td align="right">     1318.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1051.65</td>
    <td align="right">      528.60</td>
    <td align="right">      523.05</td>
    <td align="right">      946.17</td>
    <td align="right">      753.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      375.13</td>
    <td align="right">      161.13</td>
    <td align="right">      213.99</td>
    <td align="right">      119.53</td>
    <td align="right">      275.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1818.95</td>
    <td align="right">     1028.14</td>
    <td align="right">      841.42</td>
    <td align="right">     2090.89</td>
    <td align="right">     1517.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.87</td>
    <td align="right">        8.19</td>
    <td align="right">        9.67</td>
    <td align="right">        6.70</td>
    <td align="right">       59.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.94</td>
    <td align="right">       13.87</td>
    <td align="right">       14.07</td>
    <td align="right">       16.94</td>
    <td align="right">       44.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.57</td>
    <td align="right">       15.55</td>
    <td align="right">       22.02</td>
    <td align="right">       25.76</td>
    <td align="right">       35.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.94</td>
    <td align="right">       23.76</td>
    <td align="right">       24.18</td>
    <td align="right">       41.18</td>
    <td align="right">       25.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.94</td>
    <td align="right">       23.55</td>
    <td align="right">       29.39</td>
    <td align="right">       48.57</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.53</td>
    <td align="right">       35.26</td>
    <td align="right">       33.27</td>
    <td align="right">       72.48</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.92</td>
    <td align="right">       40.65</td>
    <td align="right">       31.27</td>
    <td align="right">       82.67</td>
    <td align="right">       10.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.51</td>
    <td align="right">       34.83</td>
    <td align="right">       27.68</td>
    <td align="right">       69.71</td>
    <td align="right">       12.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.23</td>
    <td align="right">       22.83</td>
    <td align="right">       21.40</td>
    <td align="right">       43.68</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.73</td>
    <td align="right">       16.11</td>
    <td align="right">       15.62</td>
    <td align="right">       24.67</td>
    <td align="right">       27.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.11</td>
    <td align="right">        9.39</td>
    <td align="right">       10.72</td>
    <td align="right">       10.44</td>
    <td align="right">       38.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.83</td>
    <td align="right">        6.37</td>
    <td align="right">        8.46</td>
    <td align="right">        4.73</td>
    <td align="right">       52.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       41.58</td>
    <td align="right">       20.90</td>
    <td align="right">       20.68</td>
    <td align="right">       37.41</td>
    <td align="right">       29.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.83</td>
    <td align="right">        6.37</td>
    <td align="right">        8.46</td>
    <td align="right">        4.73</td>
    <td align="right">       10.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.92</td>
    <td align="right">       40.65</td>
    <td align="right">       33.27</td>
    <td align="right">       82.67</td>
    <td align="right">       59.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.69</td>
    <td align="right">      514.66</td>
    <td align="right">      206.03</td>
    <td align="right">      660.19</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      257.77</td>
    <td align="right">      888.32</td>
    <td align="right">      538.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      821.00</td>
    <td align="right">      461.19</td>
    <td align="right">      359.81</td>
    <td align="right">      739.55</td>
    <td align="right">      483.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.72</td>
    <td align="right">      315.57</td>
    <td align="right">      344.15</td>
    <td align="right">      547.30</td>
    <td align="right">      349.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      586.01</td>
    <td align="right">      194.57</td>
    <td align="right">      391.44</td>
    <td align="right">      446.85</td>
    <td align="right">      273.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      412.51</td>
    <td align="right">      487.56</td>
    <td align="right">      188.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.70</td>
    <td align="right">      231.79</td>
    <td align="right">      395.91</td>
    <td align="right">      586.80</td>
    <td align="right">      153.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.10</td>
    <td align="right">      376.15</td>
    <td align="right">      369.95</td>
    <td align="right">      743.49</td>
    <td align="right">      178.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.87</td>
    <td align="right">      507.39</td>
    <td align="right">      320.48</td>
    <td align="right">      854.95</td>
    <td align="right">      263.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.41</td>
    <td align="right">      598.50</td>
    <td align="right">      266.91</td>
    <td align="right">      883.17</td>
    <td align="right">      379.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.60</td>
    <td align="right">      571.19</td>
    <td align="right">      217.42</td>
    <td align="right">      774.38</td>
    <td align="right">      474.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.30</td>
    <td align="right">      494.78</td>
    <td align="right">      190.52</td>
    <td align="right">      639.45</td>
    <td align="right">      609.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.46</td>
    <td align="right">      423.09</td>
    <td align="right">      311.37</td>
    <td align="right">      686.25</td>
    <td align="right">      381.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      190.52</td>
    <td align="right">      446.85</td>
    <td align="right">      153.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      412.51</td>
    <td align="right">      888.32</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.69</td>
    <td align="right">      514.66</td>
    <td align="right">      206.03</td>
    <td align="right">      660.19</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      257.77</td>
    <td align="right">      888.32</td>
    <td align="right">      538.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      821.00</td>
    <td align="right">      461.19</td>
    <td align="right">      359.81</td>
    <td align="right">      739.55</td>
    <td align="right">      483.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.72</td>
    <td align="right">      315.57</td>
    <td align="right">      344.15</td>
    <td align="right">      547.30</td>
    <td align="right">      349.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      586.01</td>
    <td align="right">      194.57</td>
    <td align="right">      391.44</td>
    <td align="right">      446.85</td>
    <td align="right">      273.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      412.51</td>
    <td align="right">      487.56</td>
    <td align="right">      188.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.70</td>
    <td align="right">      231.79</td>
    <td align="right">      395.91</td>
    <td align="right">      586.80</td>
    <td align="right">      153.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.10</td>
    <td align="right">      376.15</td>
    <td align="right">      369.95</td>
    <td align="right">      743.49</td>
    <td align="right">      178.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.87</td>
    <td align="right">      507.39</td>
    <td align="right">      320.48</td>
    <td align="right">      854.95</td>
    <td align="right">      263.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.41</td>
    <td align="right">      598.50</td>
    <td align="right">      266.91</td>
    <td align="right">      883.17</td>
    <td align="right">      379.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.60</td>
    <td align="right">      571.19</td>
    <td align="right">      217.42</td>
    <td align="right">      774.38</td>
    <td align="right">      474.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.30</td>
    <td align="right">      494.78</td>
    <td align="right">      190.52</td>
    <td align="right">      639.45</td>
    <td align="right">      609.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.46</td>
    <td align="right">      423.09</td>
    <td align="right">      311.37</td>
    <td align="right">      686.25</td>
    <td align="right">      381.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.24</td>
    <td align="right">      169.73</td>
    <td align="right">      190.52</td>
    <td align="right">      446.85</td>
    <td align="right">      153.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.11</td>
    <td align="right">      660.35</td>
    <td align="right">      412.51</td>
    <td align="right">      888.32</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      720.64</td>
    <td align="right">      514.63</td>
    <td align="right">      206.01</td>
    <td align="right">      660.15</td>
    <td align="right">      693.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      918.06</td>
    <td align="right">      660.31</td>
    <td align="right">      257.75</td>
    <td align="right">      888.26</td>
    <td align="right">      538.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      820.95</td>
    <td align="right">      461.16</td>
    <td align="right">      359.79</td>
    <td align="right">      739.50</td>
    <td align="right">      483.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      659.67</td>
    <td align="right">      315.55</td>
    <td align="right">      344.12</td>
    <td align="right">      547.26</td>
    <td align="right">      349.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      585.97</td>
    <td align="right">      194.56</td>
    <td align="right">      391.42</td>
    <td align="right">      446.82</td>
    <td align="right">      273.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      582.21</td>
    <td align="right">      169.72</td>
    <td align="right">      412.48</td>
    <td align="right">      487.53</td>
    <td align="right">      188.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      627.66</td>
    <td align="right">      231.77</td>
    <td align="right">      395.89</td>
    <td align="right">      586.76</td>
    <td align="right">      153.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      746.05</td>
    <td align="right">      376.13</td>
    <td align="right">      369.92</td>
    <td align="right">      743.45</td>
    <td align="right">      178.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      827.82</td>
    <td align="right">      507.36</td>
    <td align="right">      320.46</td>
    <td align="right">      854.90</td>
    <td align="right">      263.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      865.36</td>
    <td align="right">      598.46</td>
    <td align="right">      266.90</td>
    <td align="right">      883.11</td>
    <td align="right">      379.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      788.55</td>
    <td align="right">      571.15</td>
    <td align="right">      217.40</td>
    <td align="right">      774.33</td>
    <td align="right">      474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      685.26</td>
    <td align="right">      494.75</td>
    <td align="right">      190.51</td>
    <td align="right">      639.41</td>
    <td align="right">      609.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      734.42</td>
    <td align="right">      423.06</td>
    <td align="right">      311.36</td>
    <td align="right">      686.21</td>
    <td align="right">      381.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      582.21</td>
    <td align="right">      169.72</td>
    <td align="right">      190.51</td>
    <td align="right">      446.82</td>
    <td align="right">      153.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      918.06</td>
    <td align="right">      660.31</td>
    <td align="right">      412.48</td>
    <td align="right">      888.26</td>
    <td align="right">      693.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      409.29</td>
    <td align="right">      164.96</td>
    <td align="right">      244.32</td>
    <td align="right">      153.75</td>
    <td align="right">     1575.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      698.54</td>
    <td align="right">      343.37</td>
    <td align="right">      355.17</td>
    <td align="right">      436.98</td>
    <td align="right">     1147.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      893.99</td>
    <td align="right">      327.59</td>
    <td align="right">      566.40</td>
    <td align="right">      600.04</td>
    <td align="right">      947.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1167.13</td>
    <td align="right">      517.12</td>
    <td align="right">      650.01</td>
    <td align="right">     1015.39</td>
    <td align="right">      673.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1443.31</td>
    <td align="right">      658.08</td>
    <td align="right">      785.24</td>
    <td align="right">     1377.86</td>
    <td align="right">      538.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1570.28</td>
    <td align="right">      721.13</td>
    <td align="right">      849.15</td>
    <td align="right">     1667.18</td>
    <td align="right">      369.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1608.58</td>
    <td align="right">      812.70</td>
    <td align="right">      795.89</td>
    <td align="right">     1858.86</td>
    <td align="right">      309.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1366.10</td>
    <td align="right">      670.43</td>
    <td align="right">      695.67</td>
    <td align="right">     1520.53</td>
    <td align="right">      339.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1099.10</td>
    <td align="right">      555.71</td>
    <td align="right">      543.38</td>
    <td align="right">     1108.42</td>
    <td align="right">      499.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      785.45</td>
    <td align="right">      390.24</td>
    <td align="right">      395.21</td>
    <td align="right">      638.80</td>
    <td align="right">      731.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      556.08</td>
    <td align="right">      275.89</td>
    <td align="right">      280.20</td>
    <td align="right">      338.85</td>
    <td align="right">     1003.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      373.79</td>
    <td align="right">      157.79</td>
    <td align="right">      216.01</td>
    <td align="right">      140.10</td>
    <td align="right">     1355.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      998.99</td>
    <td align="right">      466.70</td>
    <td align="right">      532.30</td>
    <td align="right">      907.17</td>
    <td align="right">      789.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      373.79</td>
    <td align="right">      157.79</td>
    <td align="right">      216.01</td>
    <td align="right">      140.10</td>
    <td align="right">      309.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1608.58</td>
    <td align="right">      812.70</td>
    <td align="right">      849.15</td>
    <td align="right">     1858.86</td>
    <td align="right">     1575.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.18</td>
    <td align="right">        6.52</td>
    <td align="right">        9.66</td>
    <td align="right">        6.08</td>
    <td align="right">       62.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.62</td>
    <td align="right">       13.58</td>
    <td align="right">       14.04</td>
    <td align="right">       17.28</td>
    <td align="right">       45.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.35</td>
    <td align="right">       12.95</td>
    <td align="right">       22.39</td>
    <td align="right">       23.73</td>
    <td align="right">       37.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.15</td>
    <td align="right">       20.45</td>
    <td align="right">       25.70</td>
    <td align="right">       40.15</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.07</td>
    <td align="right">       26.02</td>
    <td align="right">       31.05</td>
    <td align="right">       54.48</td>
    <td align="right">       21.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.09</td>
    <td align="right">       28.51</td>
    <td align="right">       33.57</td>
    <td align="right">       65.92</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       63.60</td>
    <td align="right">       32.13</td>
    <td align="right">       31.47</td>
    <td align="right">       73.50</td>
    <td align="right">       12.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.01</td>
    <td align="right">       26.51</td>
    <td align="right">       27.51</td>
    <td align="right">       60.12</td>
    <td align="right">       13.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.46</td>
    <td align="right">       21.97</td>
    <td align="right">       21.48</td>
    <td align="right">       43.83</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.06</td>
    <td align="right">       15.43</td>
    <td align="right">       15.63</td>
    <td align="right">       25.26</td>
    <td align="right">       28.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.99</td>
    <td align="right">       10.91</td>
    <td align="right">       11.08</td>
    <td align="right">       13.40</td>
    <td align="right">       39.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.78</td>
    <td align="right">        6.24</td>
    <td align="right">        8.54</td>
    <td align="right">        5.54</td>
    <td align="right">       53.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.50</td>
    <td align="right">       18.45</td>
    <td align="right">       21.05</td>
    <td align="right">       35.87</td>
    <td align="right">       31.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.78</td>
    <td align="right">        6.24</td>
    <td align="right">        8.54</td>
    <td align="right">        5.54</td>
    <td align="right">       12.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       63.60</td>
    <td align="right">       32.13</td>
    <td align="right">       33.57</td>
    <td align="right">       73.50</td>
    <td align="right">       62.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        3.58</td>
    <td align="right">     2591.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">       42.54</td>
    <td align="right">     1942.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">      158.80</td>
    <td align="right">     1570.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">      312.26</td>
    <td align="right">     1121.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">      571.32</td>
    <td align="right">      842.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">      931.01</td>
    <td align="right">      527.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">     1061.07</td>
    <td align="right">      431.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">      811.03</td>
    <td align="right">      513.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">      469.22</td>
    <td align="right">      778.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">      153.79</td>
    <td align="right">     1156.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">       31.11</td>
    <td align="right">     1653.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        1.93</td>
    <td align="right">     2241.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">      381.11</td>
    <td align="right">     1278.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        1.93</td>
    <td align="right">      431.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">     1061.07</td>
    <td align="right">     2591.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">      172.86</td>
    <td align="right">     1594.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">      435.28</td>
    <td align="right">     1183.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">      657.32</td>
    <td align="right">      971.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">     1053.87</td>
    <td align="right">      695.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">     1251.66</td>
    <td align="right">      541.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">     1890.69</td>
    <td align="right">      351.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">     2168.39</td>
    <td align="right">      282.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">     1828.56</td>
    <td align="right">      321.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">     1148.70</td>
    <td align="right">      473.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">      650.39</td>
    <td align="right">      703.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">      274.40</td>
    <td align="right">      992.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      123.02</td>
    <td align="right">     1369.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">      974.35</td>
    <td align="right">      788.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">      123.02</td>
    <td align="right">      282.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">     2168.39</td>
    <td align="right">     1594.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">     1915.55</td>
    <td align="right">     2207.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">     2592.78</td>
    <td align="right">     1684.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">     2152.14</td>
    <td align="right">     1519.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">     1576.49</td>
    <td align="right">     1129.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">     1272.25</td>
    <td align="right">      887.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">     1415.22</td>
    <td align="right">      606.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">     1742.56</td>
    <td align="right">      474.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">     2214.64</td>
    <td align="right">      540.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">     2545.92</td>
    <td align="right">      779.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">     2625.70</td>
    <td align="right">     1111.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">     2289.27</td>
    <td align="right">     1419.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">     1877.30</td>
    <td align="right">     1893.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">     2014.27</td>
    <td align="right">     1185.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">     1272.25</td>
    <td align="right">      474.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">     2625.70</td>
    <td align="right">     2207.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">      156.07</td>
    <td align="right">     1659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">      442.93</td>
    <td align="right">     1215.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">      602.67</td>
    <td align="right">     1016.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">     1024.92</td>
    <td align="right">      737.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">     1405.19</td>
    <td align="right">      579.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">     1714.60</td>
    <td align="right">      394.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">     1925.86</td>
    <td align="right">      322.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">     1575.50</td>
    <td align="right">      353.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">     1149.74</td>
    <td align="right">      511.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">      663.19</td>
    <td align="right">      745.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">      349.61</td>
    <td align="right">     1033.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      143.09</td>
    <td align="right">     1408.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">      932.02</td>
    <td align="right">      830.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">      143.09</td>
    <td align="right">      322.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">     1925.86</td>
    <td align="right">     1659.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right"> 14996867.21</td>
    <td align="right">0.671542E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">0.120765E+09</td>
    <td align="right">0.451249E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">0.460482E+09</td>
    <td align="right">0.401123E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">0.842668E+09</td>
    <td align="right">0.275414E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">0.155453E+10</td>
    <td align="right">0.214532E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.242870E+10</td>
    <td align="right">0.132257E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">0.284860E+10</td>
    <td align="right">0.112526E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">0.217997E+10</td>
    <td align="right">0.131901E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">0.124333E+10</td>
    <td align="right">0.190341E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">0.460902E+09</td>
    <td align="right">0.288245E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right">0.101472E+09</td>
    <td align="right">0.402497E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  6762819.79</td>
    <td align="right">0.574460E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">0.122632E+11</td>
    <td align="right">0.384609E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  6762819.79</td>
    <td align="right">0.112526E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.284860E+10</td>
    <td align="right">0.671542E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">0.476366E+09</td>
    <td align="right">0.415398E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">0.107708E+10</td>
    <td align="right">0.276247E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.178875E+10</td>
    <td align="right">0.249811E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.172921E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">0.336265E+10</td>
    <td align="right">0.139661E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.490200E+10</td>
    <td align="right">0.888946E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">0.580246E+10</td>
    <td align="right">0.741467E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">0.489811E+10</td>
    <td align="right">0.837585E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">0.299099E+10</td>
    <td align="right">0.117440E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">0.177951E+10</td>
    <td align="right">0.177877E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">0.740247E+09</td>
    <td align="right">0.243700E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.342340E+09</td>
    <td align="right">0.352454E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">0.309125E+11</td>
    <td align="right">0.239231E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.342340E+09</td>
    <td align="right">0.741467E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.580246E+10</td>
    <td align="right">0.415398E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">0.517014E+10</td>
    <td align="right">0.572355E+10</td>
  </tr>
  <tr>
