    <td align="right">February</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">0.631755E+10</td>
    <td align="right">0.391050E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">0.580798E+10</td>
    <td align="right">0.389475E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">0.412075E+10</td>
    <td align="right">0.279102E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">0.343177E+10</td>
    <td align="right">0.227504E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.368046E+10</td>
    <td align="right">0.152169E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">0.467320E+10</td>
    <td align="right">0.123464E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">0.594256E+10</td>
    <td align="right">0.139367E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.662249E+10</td>
    <td align="right">0.192031E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">0.708325E+10</td>
    <td align="right">0.279834E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">0.600135E+10</td>
    <td align="right">0.347416E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.508250E+10</td>
    <td align="right">0.485602E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">0.639340E+11</td>
    <td align="right">0.357937E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.343177E+10</td>
    <td align="right">0.123464E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.708325E+10</td>
    <td align="right">0.572355E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">0.425621E+09</td>
    <td align="right">0.432402E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">0.108652E+10</td>
    <td align="right">0.283063E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">0.163347E+10</td>
    <td align="right">0.261080E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">0.267515E+10</td>
    <td align="right">0.182765E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">0.377440E+10</td>
    <td align="right">0.148572E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.445020E+10</td>
    <td align="right">0.989419E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">0.516072E+10</td>
    <td align="right">0.839886E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">0.422795E+10</td>
    <td align="right">0.910661E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">0.299653E+10</td>
    <td align="right">0.125941E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.180681E+10</td>
    <td align="right">0.187795E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">0.927323E+09</td>
    <td align="right">0.253273E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.393005E+09</td>
    <td align="right">0.362550E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">0.295577E+11</td>
    <td align="right">0.251144E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.393005E+09</td>
    <td align="right">0.839886E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.516072E+10</td>
    <td align="right">0.432402E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273918E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273918E+09</td>
    <td align="right">  3738534.07</td>
    <td align="right">0.227607E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349327E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349327E+09</td>
    <td align="right"> 40436712.49</td>
    <td align="right">0.152389E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628267E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628267E+09</td>
    <td align="right">0.165985E+09</td>
    <td align="right">0.134004E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693203E+09</td>
    <td align="right">  4000753.10</td>
    <td align="right">0.689203E+09</td>
    <td align="right">0.312037E+09</td>
    <td align="right">0.892662E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940632E+09</td>
    <td align="right"> 55629828.90</td>
    <td align="right">0.885002E+09</td>
    <td align="right">0.557448E+09</td>
    <td align="right">0.701730E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105996E+10</td>
    <td align="right">0.121696E+09</td>
    <td align="right">0.938261E+09</td>
    <td align="right">0.838850E+09</td>
    <td align="right">0.429078E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100058E+10</td>
    <td align="right"> 93561127.55</td>
    <td align="right">0.907019E+09</td>
    <td align="right">0.968711E+09</td>
    <td align="right">0.367655E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801819E+09</td>
    <td align="right"> 21406548.48</td>
    <td align="right">0.780413E+09</td>
    <td align="right">0.739070E+09</td>
    <td align="right">0.441536E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581193E+09</td>
    <td align="right">   201708.27</td>
    <td align="right">0.580991E+09</td>
    <td align="right">0.414189E+09</td>
    <td align="right">0.665496E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438083E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438083E+09</td>
    <td align="right">0.140145E+09</td>
    <td align="right">0.103989E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288206E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288206E+09</td>
    <td align="right"> 28004706.17</td>
    <td align="right">0.143506E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229696E+09</td>
    <td align="right">  2048930.91</td>
    <td align="right">0.199703E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728488E+10</td>
    <td align="right">0.296496E+09</td>
    <td align="right">0.698839E+10</td>
    <td align="right">0.421066E+10</td>
    <td align="right">0.131101E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229696E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229696E+09</td>
    <td align="right">  2048930.91</td>
    <td align="right">0.367655E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105996E+10</td>
    <td align="right">0.121696E+09</td>
    <td align="right">0.938261E+09</td>
    <td align="right">0.968711E+09</td>
    <td align="right">0.227607E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273935E+09</td>
    <td align="right">  3738770.34</td>
    <td align="right">0.227622E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349349E+09</td>
    <td align="right"> 40439268.03</td>
    <td align="right">0.152399E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628306E+09</td>
    <td align="right">0.165995E+09</td>
    <td align="right">0.134012E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693247E+09</td>
    <td align="right">  4001005.94</td>
    <td align="right">0.689246E+09</td>
    <td align="right">0.312056E+09</td>
    <td align="right">0.892718E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940692E+09</td>
    <td align="right"> 55633344.61</td>
    <td align="right">0.885058E+09</td>
    <td align="right">0.557483E+09</td>
    <td align="right">0.701774E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.838903E+09</td>
    <td align="right">0.429105E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100064E+10</td>
    <td align="right"> 93567040.46</td>
    <td align="right">0.907077E+09</td>
    <td align="right">0.968772E+09</td>
    <td align="right">0.367678E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801870E+09</td>
    <td align="right"> 21407901.33</td>
    <td align="right">0.780462E+09</td>
    <td align="right">0.739117E+09</td>
    <td align="right">0.441563E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581230E+09</td>
    <td align="right">   201721.02</td>
    <td align="right">0.581028E+09</td>
    <td align="right">0.414215E+09</td>
    <td align="right">0.665538E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438111E+09</td>
    <td align="right">0.140154E+09</td>
    <td align="right">0.103995E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288225E+09</td>
    <td align="right"> 28006476.02</td>
    <td align="right">0.143515E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  2049060.39</td>
    <td align="right">0.199715E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728534E+10</td>
    <td align="right">0.296515E+09</td>
    <td align="right">0.698883E+10</td>
    <td align="right">0.421093E+10</td>
    <td align="right">0.131110E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  2049060.39</td>
    <td align="right">0.367678E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.968772E+09</td>
    <td align="right">0.227622E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.273935E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.273935E+09</td>
    <td align="right">  3738770.34</td>
    <td align="right">0.227622E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.349349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.349349E+09</td>
    <td align="right"> 40439268.03</td>
    <td align="right">0.152399E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.628306E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.628306E+09</td>
    <td align="right">0.165995E+09</td>
    <td align="right">0.134012E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693247E+09</td>
    <td align="right">  4001005.94</td>
    <td align="right">0.689246E+09</td>
    <td align="right">0.312056E+09</td>
    <td align="right">0.892718E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.940692E+09</td>
    <td align="right"> 55633344.61</td>
    <td align="right">0.885058E+09</td>
    <td align="right">0.557483E+09</td>
    <td align="right">0.701774E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.838903E+09</td>
    <td align="right">0.429105E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.100064E+10</td>
    <td align="right"> 93567040.46</td>
    <td align="right">0.907077E+09</td>
    <td align="right">0.968772E+09</td>
    <td align="right">0.367678E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.801870E+09</td>
    <td align="right"> 21407901.33</td>
    <td align="right">0.780462E+09</td>
    <td align="right">0.739117E+09</td>
    <td align="right">0.441563E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581230E+09</td>
    <td align="right">   201721.02</td>
    <td align="right">0.581028E+09</td>
    <td align="right">0.414215E+09</td>
    <td align="right">0.665538E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.438111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.438111E+09</td>
    <td align="right">0.140154E+09</td>
    <td align="right">0.103995E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.288225E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.288225E+09</td>
    <td align="right"> 28006476.02</td>
    <td align="right">0.143515E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  2049060.39</td>
    <td align="right">0.199715E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728534E+10</td>
    <td align="right">0.296515E+09</td>
    <td align="right">0.698883E+10</td>
    <td align="right">0.421093E+10</td>
    <td align="right">0.131110E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229710E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229710E+09</td>
    <td align="right">  2049060.39</td>
    <td align="right">0.367678E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106002E+10</td>
    <td align="right">0.121704E+09</td>
    <td align="right">0.938320E+09</td>
    <td align="right">0.968772E+09</td>
    <td align="right">0.227622E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121030E+10</td>
    <td align="right">0.554947E+09</td>
    <td align="right">0.655354E+09</td>
    <td align="right">0.453950E+09</td>
    <td align="right">0.406317E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170961E+10</td>
    <td align="right">0.848766E+09</td>
    <td align="right">0.860842E+09</td>
    <td align="right">0.103628E+10</td>
    <td align="right">0.270450E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254519E+10</td>
    <td align="right">0.105321E+10</td>
    <td align="right">0.149198E+10</td>
    <td align="right">0.174510E+10</td>
    <td align="right">0.243452E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314287E+10</td>
    <td align="right">0.155778E+10</td>
    <td align="right">0.158510E+10</td>
    <td align="right">0.269981E+10</td>
    <td align="right">0.165758E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358650E+10</td>
    <td align="right">0.159549E+10</td>
    <td align="right">0.199101E+10</td>
    <td align="right">0.329030E+10</td>
    <td align="right">0.135096E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449226E+10</td>
    <td align="right">0.231128E+10</td>
    <td align="right">0.218097E+10</td>
    <td align="right">0.475120E+10</td>
    <td align="right">0.865482E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.487187E+10</td>
    <td align="right">0.275376E+10</td>
    <td align="right">0.211811E+10</td>
    <td align="right">0.560023E+10</td>
    <td align="right">0.739031E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423462E+10</td>
    <td align="right">0.235934E+10</td>
    <td align="right">0.187527E+10</td>
    <td align="right">0.472198E+10</td>
    <td align="right">0.844010E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289936E+10</td>
    <td align="right">0.149680E+10</td>
    <td align="right">0.140256E+10</td>
    <td align="right">0.286343E+10</td>
    <td align="right">0.121295E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.214920E+10</td>
    <td align="right">0.109132E+10</td>
    <td align="right">0.105788E+10</td>
    <td align="right">0.167149E+10</td>
    <td align="right">0.186417E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131828E+10</td>
    <td align="right">0.615511E+09</td>
    <td align="right">0.702773E+09</td>
    <td align="right">0.684420E+09</td>
    <td align="right">0.250752E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100474E+10</td>
    <td align="right">0.431583E+09</td>
    <td align="right">0.573153E+09</td>
    <td align="right">0.320154E+09</td>
    <td align="right">0.353224E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.331648E+11</td>
    <td align="right">0.166698E+11</td>
    <td align="right">0.164950E+11</td>
    <td align="right">0.298383E+11</td>
    <td align="right">0.237761E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100474E+10</td>
    <td align="right">0.431583E+09</td>
    <td align="right">0.573153E+09</td>
    <td align="right">0.320154E+09</td>
    <td align="right">0.739031E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.487187E+10</td>
    <td align="right">0.275376E+10</td>
    <td align="right">0.218097E+10</td>
    <td align="right">0.560023E+10</td>
    <td align="right">0.406317E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47854233.09</td>
    <td align="right"> 21942117.08</td>
    <td align="right"> 25912116.00</td>
    <td align="right"> 17948793.63</td>
    <td align="right">0.160654E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67596364.52</td>
    <td align="right"> 33559455.02</td>
    <td align="right"> 34036909.50</td>
    <td align="right"> 40973653.83</td>
    <td align="right">0.106934E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.100635E+09</td>
    <td align="right"> 41642938.27</td>
    <td align="right"> 58991608.24</td>
    <td align="right"> 68999742.53</td>
    <td align="right"> 96258805.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124266E+09</td>
    <td align="right"> 61593026.22</td>
    <td align="right"> 62673264.84</td>
    <td align="right">0.106748E+09</td>
    <td align="right"> 65539304.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141807E+09</td>
    <td align="right"> 63084247.28</td>
    <td align="right"> 78722786.48</td>
    <td align="right">0.130095E+09</td>
    <td align="right"> 53415581.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177620E+09</td>
    <td align="right"> 91386065.73</td>
    <td align="right"> 86233725.65</td>
    <td align="right">0.187858E+09</td>
    <td align="right"> 34220383.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192629E+09</td>
    <td align="right">0.108881E+09</td>
    <td align="right"> 83748036.45</td>
    <td align="right">0.221428E+09</td>
    <td align="right"> 29220622.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167433E+09</td>
    <td align="right"> 93286274.76</td>
    <td align="right"> 74146652.26</td>
    <td align="right">0.186703E+09</td>
    <td align="right"> 33371385.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114638E+09</td>
    <td align="right"> 59181975.81</td>
    <td align="right"> 55455948.92</td>
    <td align="right">0.113218E+09</td>
    <td align="right"> 47959007.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 84977428.32</td>
    <td align="right"> 43149678.30</td>
    <td align="right"> 41827750.01</td>
    <td align="right"> 66089393.42</td>
    <td align="right"> 73707454.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52123757.58</td>
    <td align="right"> 24336750.57</td>
    <td align="right"> 27787007.00</td>
    <td align="right"> 27061365.11</td>
    <td align="right"> 99144909.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39726384.26</td>
    <td align="right"> 17064416.86</td>
    <td align="right"> 22661967.40</td>
    <td align="right"> 12658605.16</td>
    <td align="right">0.139661E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131131E+10</td>
    <td align="right">0.659108E+09</td>
    <td align="right">0.652198E+09</td>
    <td align="right">0.117978E+10</td>
    <td align="right">0.940087E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39726384.26</td>
    <td align="right"> 17064416.86</td>
    <td align="right"> 22661967.40</td>
    <td align="right"> 12658605.16</td>
    <td align="right"> 29220622.38</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192629E+09</td>
    <td align="right">0.108881E+09</td>
    <td align="right"> 86233725.65</td>
    <td align="right">0.221428E+09</td>
    <td align="right">0.160654E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.137847E+10</td>
    <td align="right">0.551823E+09</td>
    <td align="right">0.176827E+10</td>
    <td align="right">0.185804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.159751E+10</td>
    <td align="right">0.623588E+09</td>
    <td align="right">0.214901E+10</td>
    <td align="right">0.130201E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.123524E+10</td>
    <td align="right">0.963723E+09</td>
    <td align="right">0.198080E+10</td>
    <td align="right">0.129504E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170998E+10</td>
    <td align="right">0.817958E+09</td>
    <td align="right">0.892025E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.904743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156957E+10</td>
    <td align="right">0.521134E+09</td>
    <td align="right">0.104843E+10</td>
    <td align="right">0.119683E+10</td>
    <td align="right">0.732163E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.126375E+10</td>
    <td align="right">0.487794E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.620820E+09</td>
    <td align="right">0.106041E+10</td>
    <td align="right">0.157168E+10</td>
    <td align="right">0.411485E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199835E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.990867E+09</td>
    <td align="right">0.199138E+10</td>
    <td align="right">0.476792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214585E+10</td>
    <td align="right">0.131515E+10</td>
    <td align="right">0.830696E+09</td>
    <td align="right">0.221604E+10</td>
    <td align="right">0.682600E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.714902E+09</td>
    <td align="right">0.236547E+10</td>
    <td align="right">0.101747E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204406E+10</td>
    <td align="right">0.148051E+10</td>
    <td align="right">0.563546E+09</td>
    <td align="right">0.200719E+10</td>
    <td align="right">0.123015E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183551E+10</td>
    <td align="right">0.132523E+10</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.171270E+10</td>
    <td align="right">0.163318E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231620E+11</td>
    <td align="right">0.133425E+11</td>
    <td align="right">0.981952E+10</td>
    <td align="right">0.216417E+11</td>
    <td align="right">0.120315E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.119683E+10</td>
    <td align="right">0.411485E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.236547E+10</td>
    <td align="right">0.185804E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193029E+10</td>
    <td align="right">0.137847E+10</td>
    <td align="right">0.551823E+09</td>
    <td align="right">0.176827E+10</td>
    <td align="right">0.185804E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222110E+10</td>
    <td align="right">0.159751E+10</td>
    <td align="right">0.623588E+09</td>
    <td align="right">0.214901E+10</td>
    <td align="right">0.130201E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219896E+10</td>
    <td align="right">0.123524E+10</td>
    <td align="right">0.963723E+09</td>
    <td align="right">0.198080E+10</td>
    <td align="right">0.129504E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170998E+10</td>
    <td align="right">0.817958E+09</td>
    <td align="right">0.892025E+09</td>
    <td align="right">0.141860E+10</td>
    <td align="right">0.904743E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156957E+10</td>
    <td align="right">0.521134E+09</td>
    <td align="right">0.104843E+10</td>
    <td align="right">0.119683E+10</td>
    <td align="right">0.732163E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.126375E+10</td>
    <td align="right">0.487794E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168123E+10</td>
    <td align="right">0.620820E+09</td>
    <td align="right">0.106041E+10</td>
    <td align="right">0.157168E+10</td>
    <td align="right">0.411485E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199835E+10</td>
    <td align="right">0.100748E+10</td>
    <td align="right">0.990867E+09</td>
    <td align="right">0.199138E+10</td>
    <td align="right">0.476792E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214585E+10</td>
    <td align="right">0.131515E+10</td>
    <td align="right">0.830696E+09</td>
    <td align="right">0.221604E+10</td>
    <td align="right">0.682600E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.714902E+09</td>
    <td align="right">0.236547E+10</td>
    <td align="right">0.101747E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204406E+10</td>
    <td align="right">0.148051E+10</td>
    <td align="right">0.563546E+09</td>
    <td align="right">0.200719E+10</td>
    <td align="right">0.123015E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183551E+10</td>
    <td align="right">0.132523E+10</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.171270E+10</td>
    <td align="right">0.163318E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231620E+11</td>
    <td align="right">0.133425E+11</td>
    <td align="right">0.981952E+10</td>
    <td align="right">0.216417E+11</td>
    <td align="right">0.120315E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150917E+10</td>
    <td align="right">0.439953E+09</td>
    <td align="right">0.510282E+09</td>
    <td align="right">0.119683E+10</td>
    <td align="right">0.411485E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231793E+10</td>
    <td align="right">0.160303E+10</td>
    <td align="right">0.106922E+10</td>
    <td align="right">0.236547E+10</td>
    <td align="right">0.185804E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.193017E+10</td>
    <td align="right">0.137838E+10</td>
    <td align="right">0.551788E+09</td>
    <td align="right">0.176815E+10</td>
    <td align="right">0.185793E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222096E+10</td>
    <td align="right">0.159741E+10</td>
    <td align="right">0.623549E+09</td>
    <td align="right">0.214888E+10</td>
    <td align="right">0.130193E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219882E+10</td>
    <td align="right">0.123516E+10</td>
    <td align="right">0.963662E+09</td>
    <td align="right">0.198068E+10</td>
    <td align="right">0.129496E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.170987E+10</td>
    <td align="right">0.817907E+09</td>
    <td align="right">0.891968E+09</td>
    <td align="right">0.141851E+10</td>
    <td align="right">0.904685E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156947E+10</td>
    <td align="right">0.521101E+09</td>
    <td align="right">0.104837E+10</td>
    <td align="right">0.119676E+10</td>
    <td align="right">0.732117E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.150908E+10</td>
    <td align="right">0.439925E+09</td>
    <td align="right">0.106915E+10</td>
    <td align="right">0.126367E+10</td>
    <td align="right">0.487763E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168112E+10</td>
    <td align="right">0.620781E+09</td>
    <td align="right">0.106034E+10</td>
    <td align="right">0.157159E+10</td>
    <td align="right">0.411459E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199822E+10</td>
    <td align="right">0.100741E+10</td>
    <td align="right">0.990804E+09</td>
    <td align="right">0.199125E+10</td>
    <td align="right">0.476761E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214571E+10</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.830644E+09</td>
    <td align="right">0.221590E+10</td>
    <td align="right">0.682557E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.231778E+10</td>
    <td align="right">0.160292E+10</td>
    <td align="right">0.714857E+09</td>
    <td align="right">0.236532E+10</td>
    <td align="right">0.101740E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204393E+10</td>
    <td align="right">0.148042E+10</td>
    <td align="right">0.563510E+09</td>
    <td align="right">0.200707E+10</td>
    <td align="right">0.123007E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183539E+10</td>
    <td align="right">0.132514E+10</td>
    <td align="right">0.510249E+09</td>
    <td align="right">0.171259E+10</td>
    <td align="right">0.163308E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.231605E+11</td>
    <td align="right">0.133416E+11</td>
    <td align="right">0.981889E+10</td>
    <td align="right">0.216404E+11</td>
    <td align="right">0.120307E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.150908E+10</td>
    <td align="right">0.439925E+09</td>
    <td align="right">0.510249E+09</td>
    <td align="right">0.119676E+10</td>
    <td align="right">0.411459E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.231778E+10</td>
    <td align="right">0.160292E+10</td>
    <td align="right">0.106915E+10</td>
    <td align="right">0.236532E+10</td>
    <td align="right">0.185793E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109623E+10</td>
    <td align="right">0.441838E+09</td>
    <td align="right">0.654397E+09</td>
    <td align="right">0.411814E+09</td>
    <td align="right">0.421887E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168992E+10</td>
    <td align="right">0.830681E+09</td>
    <td align="right">0.859235E+09</td>
    <td align="right">0.105713E+10</td>
    <td align="right">0.277514E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.239447E+10</td>
    <td align="right">0.877415E+09</td>
    <td align="right">0.151705E+10</td>
    <td align="right">0.160716E+10</td>
    <td align="right">0.253739E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302519E+10</td>
    <td align="right">0.134037E+10</td>
    <td align="right">0.168482E+10</td>
    <td align="right">0.263188E+10</td>
    <td align="right">0.174562E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386577E+10</td>
    <td align="right">0.176260E+10</td>
    <td align="right">0.210317E+10</td>
    <td align="right">0.369046E+10</td>
    <td align="right">0.144130E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.407017E+10</td>
    <td align="right">0.186918E+10</td>
    <td align="right">0.220099E+10</td>
    <td align="right">0.432133E+10</td>
    <td align="right">0.957369E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430843E+10</td>
    <td align="right">0.217672E+10</td>
    <td align="right">0.213170E+10</td>
    <td align="right">0.497878E+10</td>
    <td align="right">0.829252E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.365896E+10</td>
    <td align="right">0.179567E+10</td>
    <td align="right">0.186329E+10</td>
    <td align="right">0.407259E+10</td>
    <td align="right">0.909002E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284885E+10</td>
    <td align="right">0.144041E+10</td>
    <td align="right">0.140845E+10</td>
    <td align="right">0.287302E+10</td>
    <td align="right">0.129528E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210376E+10</td>
    <td align="right">0.104522E+10</td>
    <td align="right">0.105854E+10</td>
    <td align="right">0.171095E+10</td>
    <td align="right">0.195886E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144137E+10</td>
    <td align="right">0.715101E+09</td>
    <td align="right">0.726267E+09</td>
    <td align="right">0.878287E+09</td>
    <td align="right">0.260127E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.422621E+09</td>
    <td align="right">0.578550E+09</td>
    <td align="right">0.375252E+09</td>
    <td align="right">0.363002E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.315043E+11</td>
    <td align="right">0.147178E+11</td>
    <td align="right">0.167865E+11</td>
    <td align="right">0.286087E+11</td>
    <td align="right">0.248994E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100117E+10</td>
    <td align="right">0.422621E+09</td>
    <td align="right">0.578550E+09</td>
    <td align="right">0.375252E+09</td>
    <td align="right">0.829252E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430843E+10</td>
    <td align="right">0.217672E+10</td>
    <td align="right">0.220099E+10</td>
    <td align="right">0.497878E+10</td>
    <td align="right">0.421887E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 43344019.92</td>
    <td align="right"> 17469802.57</td>
    <td align="right"> 25874217.35</td>
    <td align="right"> 16282657.15</td>
    <td align="right">0.166810E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 66817569.12</td>
    <td align="right"> 32844264.93</td>
    <td align="right"> 33973304.19</td>
    <td align="right"> 41797976.85</td>
    <td align="right">0.109726E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 94674759.59</td>
    <td align="right"> 34692092.39</td>
    <td align="right"> 59982667.20</td>
    <td align="right"> 63545362.16</td>
    <td align="right">0.100326E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119613E+09</td>
    <td align="right"> 52996942.00</td>
    <td align="right"> 66616020.17</td>
    <td align="right">0.104062E+09</td>
    <td align="right"> 69020265.97</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152849E+09</td>
    <td align="right"> 69691214.65</td>
    <td align="right"> 83157393.98</td>
    <td align="right">0.145917E+09</td>
    <td align="right"> 56987712.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160931E+09</td>
    <td align="right"> 73905438.16</td>
    <td align="right"> 87025111.38</td>
    <td align="right">0.170861E+09</td>
    <td align="right"> 37853513.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.170351E+09</td>
    <td align="right"> 86065455.25</td>
    <td align="right"> 84285512.39</td>
    <td align="right">0.196856E+09</td>
    <td align="right"> 32787849.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144672E+09</td>
    <td align="right"> 70998800.86</td>
    <td align="right"> 73672729.20</td>
    <td align="right">0.161026E+09</td>
    <td align="right"> 35941122.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112641E+09</td>
    <td align="right"> 56952268.21</td>
    <td align="right"> 55688559.66</td>
    <td align="right">0.113596E+09</td>
    <td align="right"> 51214318.97</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 83180408.22</td>
    <td align="right"> 41326894.72</td>
    <td align="right"> 41853513.50</td>
    <td align="right"> 67649279.92</td>
    <td align="right"> 77451549.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 56990229.10</td>
    <td align="right"> 28274351.20</td>
    <td align="right"> 28715877.89</td>
    <td align="right"> 34726527.15</td>
    <td align="right">0.102852E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 39585274.42</td>
    <td align="right"> 16709990.38</td>
    <td align="right"> 22875284.04</td>
    <td align="right"> 14837046.16</td>
    <td align="right">0.143528E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124565E+10</td>
    <td align="right">0.581928E+09</td>
    <td align="right">0.663720E+09</td>
    <td align="right">0.113116E+10</td>
    <td align="right">0.984499E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39585274.42</td>
    <td align="right"> 16709990.38</td>
    <td align="right"> 22875284.04</td>
    <td align="right"> 14837046.16</td>
    <td align="right"> 32787849.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170351E+09</td>
    <td align="right"> 86065455.25</td>
    <td align="right"> 87025111.38</td>
    <td align="right">0.196856E+09</td>
    <td align="right">0.166810E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">  9600567.16</td>
    <td align="right">0.694001E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">0.102902E+09</td>
    <td align="right">0.470015E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">0.425329E+09</td>
    <td align="right">0.420664E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">0.809367E+09</td>
    <td align="right">0.290573E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">0.153023E+10</td>
    <td align="right">0.225581E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.241319E+10</td>
    <td align="right">0.136802E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">0.284197E+10</td>
    <td align="right">0.115620E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">0.217225E+10</td>
    <td align="right">0.137554E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">0.121623E+10</td>
    <td align="right">0.201809E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">0.411922E+09</td>
    <td align="right">0.309717E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right"> 80645214.04</td>
    <td align="right">0.428709E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  5173212.51</td>
    <td align="right">0.600317E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">0.120188E+11</td>
    <td align="right">0.403136E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">  5173212.51</td>
    <td align="right">0.115620E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">0.284197E+10</td>
    <td align="right">0.694001E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">0.462994E+09</td>
    <td align="right">0.427178E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">0.105304E+10</td>
    <td align="right">0.286378E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">0.176056E+10</td>
    <td align="right">0.260229E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">0.273163E+10</td>
    <td align="right">0.180381E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">0.335245E+10</td>
    <td align="right">0.145105E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.490067E+10</td>
    <td align="right">0.910017E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">0.580781E+10</td>
    <td align="right">0.755503E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">0.489761E+10</td>
    <td align="right">0.861343E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">0.297743E+10</td>
    <td align="right">0.122610E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">0.174201E+10</td>
    <td align="right">0.188412E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">0.711246E+09</td>
    <td align="right">0.257292E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.329503E+09</td>
    <td align="right">0.366891E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">0.307270E+11</td>
    <td align="right">0.248716E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">0.329503E+09</td>
    <td align="right">0.755503E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">0.580781E+10</td>
    <td align="right">0.427178E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">0.513062E+10</td>
    <td align="right">0.591180E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">0.627246E+10</td>
    <td align="right">0.407443E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">0.576430E+10</td>
    <td align="right">0.407106E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">0.408625E+10</td>
    <td align="right">0.292757E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">0.340759E+10</td>
    <td align="right">0.237756E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.366825E+10</td>
    <td align="right">0.157331E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">0.466728E+10</td>
    <td align="right">0.127050E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">0.593168E+10</td>
    <td align="right">0.144705E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">0.659903E+10</td>
    <td align="right">0.202101E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">0.703267E+10</td>
    <td align="right">0.297604E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">0.593379E+10</td>
    <td align="right">0.367904E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.502815E+10</td>
    <td align="right">0.507138E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">0.635221E+11</td>
    <td align="right">0.374008E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">0.340759E+10</td>
    <td align="right">0.127050E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">0.703267E+10</td>
    <td align="right">0.591180E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">0.418016E+09</td>
    <td align="right">0.444376E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">0.107154E+10</td>
    <td align="right">0.294054E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">0.161419E+10</td>
    <td align="right">0.272297E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">0.265660E+10</td>
    <td align="right">0.191270E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">0.376365E+10</td>
    <td align="right">0.155230E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.444425E+10</td>
    <td align="right">0.102375E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">0.515823E+10</td>
    <td align="right">0.864588E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">0.421981E+10</td>
    <td align="right">0.945903E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">0.298013E+10</td>
    <td align="right">0.132587E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">0.177628E+10</td>
    <td align="right">0.199654E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">0.906184E+09</td>
    <td align="right">0.267764E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.383255E+09</td>
    <td align="right">0.377289E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">0.293921E+11</td>
    <td align="right">0.261794E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">0.383255E+09</td>
    <td align="right">0.864588E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">0.515823E+10</td>
    <td align="right">0.444376E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">     2507.25</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.92</td>
    <td align="right">     1865.28</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      171.92</td>
    <td align="right">     1497.62</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.10</td>
    <td align="right">     1062.55</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      580.40</td>
    <td align="right">      800.97</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      937.00</td>
    <td align="right">      510.25</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1063.55</td>
    <td align="right">      420.12</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      813.91</td>
    <td align="right">      492.46</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      479.68</td>
    <td align="right">      734.34</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      172.08</td>
    <td align="right">     1076.18</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       39.15</td>
    <td align="right">     1552.84</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.52</td>
    <td align="right">     2144.79</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      388.86</td>
    <td align="right">     1219.59</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.52</td>
    <td align="right">      420.12</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1063.55</td>
    <td align="right">     2507.25</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.85</td>
    <td align="right">     1550.92</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.22</td>
    <td align="right">     1141.89</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      667.84</td>
    <td align="right">      932.69</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1061.73</td>
    <td align="right">      667.13</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1255.47</td>
    <td align="right">      521.43</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1891.20</td>
    <td align="right">      342.96</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2166.39</td>
    <td align="right">      276.83</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1828.75</td>
    <td align="right">      312.72</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1153.93</td>
    <td align="right">      453.09</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      664.39</td>
    <td align="right">      664.12</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      285.59</td>
    <td align="right">      940.20</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      127.82</td>
    <td align="right">     1315.91</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      980.23</td>
    <td align="right">      758.60</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      127.82</td>
    <td align="right">      276.83</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2166.39</td>
    <td align="right">     1550.92</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1930.31</td>
    <td align="right">     2136.93</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2611.42</td>
    <td align="right">     1616.45</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2168.45</td>
    <td align="right">     1454.13</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1589.80</td>
    <td align="right">     1076.78</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1281.28</td>
    <td align="right">      849.40</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1419.93</td>
    <td align="right">      587.07</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1744.77</td>
    <td align="right">      460.96</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2218.70</td>
    <td align="right">      520.34</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2554.97</td>
    <td align="right">      740.86</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2644.58</td>
    <td align="right">     1044.78</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2315.34</td>
    <td align="right">     1340.34</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1897.59</td>
    <td align="right">     1813.03</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2027.33</td>
    <td align="right">     1135.01</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1281.28</td>
    <td align="right">      460.96</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2644.58</td>
    <td align="right">     2136.93</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.91</td>
    <td align="right">     1614.40</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      449.13</td>
    <td align="right">     1170.07</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      609.87</td>
    <td align="right">      974.76</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1032.08</td>
    <td align="right">      705.11</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1409.20</td>
    <td align="right">      554.70</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1716.90</td>
    <td align="right">      381.72</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1926.79</td>
    <td align="right">      313.58</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1578.54</td>
    <td align="right">      340.00</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1156.07</td>
    <td align="right">      485.88</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      674.59</td>
    <td align="right">      701.15</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      357.76</td>
    <td align="right">      977.14</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.73</td>
    <td align="right">     1353.61</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      937.27</td>
    <td align="right">      796.37</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      146.73</td>
    <td align="right">      313.58</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1926.79</td>
    <td align="right">     1614.40</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.19</td>
    <td align="right">     2549.47</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       50.15</td>
    <td align="right">     1889.83</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      185.92</td>
    <td align="right">     1501.00</td>
    <td align="right">      703.73</td>
    <td align="right">        0.00</td>
    <td align="right">      703.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.17</td>
    <td align="right">     1033.22</td>
    <td align="right">      802.35</td>
    <td align="right">        4.63</td>
    <td align="right">      797.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      624.41</td>
    <td align="right">      786.02</td>
    <td align="right">     1053.62</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      970.93</td>
    <td align="right">      496.64</td>
    <td align="right">     1226.85</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1085.07</td>
    <td align="right">      411.82</td>
    <td align="right">     1120.77</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      827.85</td>
    <td align="right">      494.57</td>
    <td align="right">      898.13</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      479.41</td>
    <td align="right">      770.28</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      156.98</td>
    <td align="right">     1164.80</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       32.41</td>
    <td align="right">     1661.02</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.30</td>
    <td align="right">     2236.91</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      400.57</td>
    <td align="right">     1247.21</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.30</td>
    <td align="right">      411.82</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1085.07</td>
    <td align="right">     2549.47</td>
    <td align="right">     1226.85</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      176.19</td>
    <td align="right">     1577.00</td>
    <td align="right">      469.74</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      445.29</td>
    <td align="right">     1162.13</td>
    <td align="right">      734.62</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      677.31</td>
    <td align="right">      944.89</td>
    <td align="right">      987.84</td>
    <td align="right">      408.77</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1082.78</td>
    <td align="right">      664.78</td>
    <td align="right">     1260.47</td>
    <td align="right">      624.76</td>
    <td align="right">      635.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1277.03</td>
    <td align="right">      524.33</td>
    <td align="right">     1391.99</td>
    <td align="right">      619.24</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1905.50</td>
    <td align="right">      347.11</td>
    <td align="right">     1801.65</td>
    <td align="right">      926.96</td>
    <td align="right">      874.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2173.56</td>
    <td align="right">      286.83</td>
    <td align="right">     1890.87</td>
    <td align="right">     1068.79</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1832.69</td>
    <td align="right">      327.58</td>
    <td align="right">     1643.54</td>
    <td align="right">      915.71</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1148.40</td>
    <td align="right">      486.46</td>
    <td align="right">     1162.81</td>
    <td align="right">      600.30</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      648.74</td>
    <td align="right">      723.52</td>
    <td align="right">      834.15</td>
    <td align="right">      423.56</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.49</td>
    <td align="right">     1005.66</td>
    <td align="right">      528.71</td>
    <td align="right">      246.85</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      124.26</td>
    <td align="right">     1370.93</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      983.58</td>
    <td align="right">      783.75</td>
    <td align="right">     1093.23</td>
    <td align="right">      549.50</td>
    <td align="right">      543.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.26</td>
    <td align="right">      286.83</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2173.56</td>
    <td align="right">     1577.00</td>
    <td align="right">     1890.87</td>
    <td align="right">     1068.79</td>
    <td align="right">      874.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1980.54</td>
    <td align="right">     2081.10</td>
    <td align="right">     2162.02</td>
    <td align="right">     1543.95</td>
    <td align="right">      618.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2664.89</td>
    <td align="right">     1614.56</td>
    <td align="right">     2754.28</td>
    <td align="right">     1981.00</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2218.59</td>
    <td align="right">     1450.51</td>
    <td align="right">     2462.94</td>
    <td align="right">     1383.53</td>
    <td align="right">     1079.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1641.86</td>
    <td align="right">     1047.13</td>
    <td align="right">     1979.11</td>
    <td align="right">      946.69</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1340.51</td>
    <td align="right">      820.06</td>
    <td align="right">     1757.99</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1462.65</td>
    <td align="right">      564.56</td>
    <td align="right">     1746.69</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1760.36</td>
    <td align="right">      460.88</td>
    <td align="right">     1883.06</td>
    <td align="right">      695.35</td>
    <td align="right">     1187.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2230.44</td>
    <td align="right">      534.03</td>
    <td align="right">     2238.24</td>
    <td align="right">     1128.42</td>
    <td align="right">     1109.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2564.81</td>
    <td align="right">      790.03</td>
    <td align="right">     2483.57</td>
    <td align="right">     1522.14</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2649.44</td>
    <td align="right">     1139.61</td>
    <td align="right">     2596.19</td>
    <td align="right">     1795.47</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2323.09</td>
    <td align="right">     1423.76</td>
    <td align="right">     2365.76</td>
    <td align="right">     1713.52</td>
    <td align="right">      652.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1918.30</td>
    <td align="right">     1829.24</td>
    <td align="right">     2055.86</td>
    <td align="right">     1484.32</td>
    <td align="right">      571.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2058.72</td>
    <td align="right">     1144.52</td>
    <td align="right">     2203.34</td>
    <td align="right">     1269.23</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1340.51</td>
    <td align="right">      460.88</td>
    <td align="right">     1746.69</td>
    <td align="right">      509.19</td>
    <td align="right">      571.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2664.89</td>
    <td align="right">     2081.10</td>
    <td align="right">     2754.28</td>
    <td align="right">     1981.00</td>
    <td align="right">     1237.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.83</td>
    <td align="right">     1637.43</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.25</td>
    <td align="right">     1192.49</td>
    <td align="right">      726.16</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      623.77</td>
    <td align="right">      984.81</td>
    <td align="right">      929.34</td>
    <td align="right">      340.54</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1055.53</td>
    <td align="right">      700.09</td>
    <td align="right">     1213.27</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.34</td>
    <td align="right">      559.40</td>
    <td align="right">     1500.38</td>
    <td align="right">      684.10</td>
    <td align="right">      816.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1733.10</td>
    <td align="right">      383.96</td>
    <td align="right">     1632.37</td>
    <td align="right">      749.65</td>
    <td align="right">      882.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1932.36</td>
    <td align="right">      321.85</td>
    <td align="right">     1672.19</td>
    <td align="right">      844.83</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1580.65</td>
    <td align="right">      352.80</td>
    <td align="right">     1420.11</td>
    <td align="right">      696.93</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1152.25</td>
    <td align="right">      519.48</td>
    <td align="right">     1142.55</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      664.05</td>
    <td align="right">      760.27</td>
    <td align="right">      816.51</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      352.24</td>
    <td align="right">     1043.26</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.64</td>
    <td align="right">     1408.88</td>
    <td align="right">      388.57</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      943.04</td>
    <td align="right">      820.77</td>
    <td align="right">     1038.49</td>
    <td align="right">      485.15</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.64</td>
    <td align="right">      321.85</td>
    <td align="right">      388.57</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1932.36</td>
    <td align="right">     1637.43</td>
    <td align="right">     1672.19</td>
    <td align="right">      844.83</td>
    <td align="right">      882.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.58</td>
    <td align="right">     2591.10</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">      306.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       42.54</td>
    <td align="right">     1942.85</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">      433.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      158.80</td>
    <td align="right">     1570.58</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">      703.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      312.26</td>
    <td align="right">     1121.04</td>
    <td align="right">      802.36</td>
    <td align="right">        4.63</td>
    <td align="right">      797.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      571.32</td>
    <td align="right">      842.22</td>
    <td align="right">     1053.63</td>
    <td align="right">       62.31</td>
    <td align="right">      991.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      931.01</td>
    <td align="right">      527.78</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1061.07</td>
    <td align="right">      431.68</td>
    <td align="right">     1120.78</td>
    <td align="right">      104.80</td>
    <td align="right">     1015.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      811.03</td>
    <td align="right">      513.57</td>
    <td align="right">      898.14</td>
    <td align="right">       23.98</td>
    <td align="right">      874.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      469.22</td>
    <td align="right">      778.59</td>
    <td align="right">      672.71</td>
    <td align="right">        0.23</td>
    <td align="right">      672.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      153.79</td>
    <td align="right">     1156.35</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">      490.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.11</td>
    <td align="right">     1653.97</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">      333.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.93</td>
    <td align="right">     2241.33</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      381.11</td>
    <td align="right">     1278.34</td>
    <td align="right">      693.04</td>
    <td align="right">       28.21</td>
    <td align="right">      664.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.93</td>
    <td align="right">      431.68</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">      257.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1061.07</td>
    <td align="right">     2591.10</td>
    <td align="right">     1226.86</td>
    <td align="right">      140.86</td>
    <td align="right">     1086.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      172.86</td>
    <td align="right">     1594.90</td>
    <td align="right">      469.75</td>
    <td align="right">      215.39</td>
    <td align="right">      254.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      435.28</td>
    <td align="right">     1183.77</td>
    <td align="right">      734.63</td>
    <td align="right">      364.72</td>
    <td align="right">      369.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      657.32</td>
    <td align="right">      971.58</td>
    <td align="right">      987.85</td>
    <td align="right">      408.78</td>
    <td align="right">      579.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1053.87</td>
    <td align="right">      695.91</td>
    <td align="right">     1260.48</td>
    <td align="right">      624.76</td>
    <td align="right">      635.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1251.66</td>
    <td align="right">      541.76</td>
    <td align="right">     1392.00</td>
    <td align="right">      619.25</td>
    <td align="right">      772.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1890.69</td>
    <td align="right">      351.09</td>
    <td align="right">     1801.66</td>
    <td align="right">      926.97</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2168.39</td>
    <td align="right">      282.07</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      822.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1828.56</td>
    <td align="right">      321.59</td>
    <td align="right">     1643.55</td>
    <td align="right">      915.72</td>
    <td align="right">      727.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1148.70</td>
    <td align="right">      473.03</td>
    <td align="right">     1162.82</td>
    <td align="right">      600.31</td>
    <td align="right">      562.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      650.39</td>
    <td align="right">      703.45</td>
    <td align="right">      834.15</td>
    <td align="right">      423.57</td>
    <td align="right">      410.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      274.40</td>
    <td align="right">      992.64</td>
    <td align="right">      528.71</td>
    <td align="right">      246.86</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.02</td>
    <td align="right">     1369.82</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      974.35</td>
    <td align="right">      788.67</td>
    <td align="right">     1093.24</td>
    <td align="right">      549.50</td>
    <td align="right">      543.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.02</td>
    <td align="right">      282.07</td>
    <td align="right">      389.96</td>
    <td align="right">      167.51</td>
    <td align="right">      222.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2168.39</td>
    <td align="right">     1594.90</td>
    <td align="right">     1890.88</td>
    <td align="right">     1068.80</td>
    <td align="right">      874.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1915.55</td>
    <td align="right">     2207.21</td>
    <td align="right">     2161.99</td>
    <td align="right">     1543.93</td>
    <td align="right">      618.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2592.78</td>
    <td align="right">     1684.21</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">      773.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2152.14</td>
    <td align="right">     1519.96</td>
    <td align="right">     2462.92</td>
    <td align="right">     1383.51</td>
    <td align="right">     1079.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1576.49</td>
    <td align="right">     1129.46</td>
    <td align="right">     1979.09</td>
    <td align="right">      946.68</td>
    <td align="right">     1032.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1272.25</td>
    <td align="right">      887.68</td>
    <td align="right">     1757.97</td>
    <td align="right">      583.69</td>
    <td align="right">     1174.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1415.22</td>
    <td align="right">      606.99</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1742.56</td>
    <td align="right">      474.35</td>
    <td align="right">     1883.04</td>
    <td align="right">      695.34</td>
    <td align="right">     1187.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2214.64</td>
    <td align="right">      540.27</td>
    <td align="right">     2238.22</td>
    <td align="right">     1128.41</td>
    <td align="right">     1109.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2545.92</td>
    <td align="right">      779.71</td>
    <td align="right">     2483.55</td>
    <td align="right">     1522.12</td>
    <td align="right">      961.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2625.70</td>
    <td align="right">     1111.13</td>
    <td align="right">     2596.16</td>
    <td align="right">     1795.44</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2289.27</td>
    <td align="right">     1419.38</td>
    <td align="right">     2365.73</td>
    <td align="right">     1713.50</td>
    <td align="right">      652.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1877.30</td>
    <td align="right">     1893.44</td>
    <td align="right">     2055.84</td>
    <td align="right">     1484.30</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2014.27</td>
    <td align="right">     1185.97</td>
    <td align="right">     2203.32</td>
    <td align="right">     1269.22</td>
    <td align="right">      934.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1272.25</td>
    <td align="right">      474.35</td>
    <td align="right">     1746.68</td>
    <td align="right">      509.19</td>
    <td align="right">      571.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2625.70</td>
    <td align="right">     2207.21</td>
    <td align="right">     2754.25</td>
    <td align="right">     1980.98</td>
    <td align="right">     1237.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      156.07</td>
    <td align="right">     1659.11</td>
    <td align="right">      425.47</td>
    <td align="right">      171.49</td>
    <td align="right">      253.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.93</td>
    <td align="right">     1215.50</td>
    <td align="right">      726.17</td>
    <td align="right">      356.95</td>
    <td align="right">      369.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      602.67</td>
    <td align="right">     1016.64</td>
    <td align="right">      929.35</td>
    <td align="right">      340.55</td>
    <td align="right">      588.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1024.92</td>
    <td align="right">      737.92</td>
    <td align="right">     1213.28</td>
    <td align="right">      537.57</td>
    <td align="right">      675.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1405.19</td>
    <td align="right">      579.56</td>
    <td align="right">     1500.39</td>
    <td align="right">      684.10</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1714.60</td>
    <td align="right">      394.97</td>
    <td align="right">     1632.38</td>
    <td align="right">      749.65</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1925.86</td>
    <td align="right">      322.80</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      827.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1575.50</td>
    <td align="right">      353.16</td>
    <td align="right">     1420.12</td>
    <td align="right">      696.94</td>
    <td align="right">      723.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1149.74</td>
    <td align="right">      511.52</td>
    <td align="right">     1142.56</td>
    <td align="right">      577.69</td>
    <td align="right">      564.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      663.19</td>
    <td align="right">      745.42</td>
    <td align="right">      816.52</td>
    <td align="right">      405.67</td>
    <td align="right">      410.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.61</td>
    <td align="right">     1033.04</td>
    <td align="right">      578.07</td>
    <td align="right">      286.80</td>
    <td align="right">      291.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      143.09</td>
    <td align="right">     1408.64</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      932.02</td>
    <td align="right">      830.14</td>
    <td align="right">     1038.50</td>
    <td align="right">      485.16</td>
    <td align="right">      553.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      143.09</td>
    <td align="right">      322.80</td>
    <td align="right">      388.58</td>
    <td align="right">      164.03</td>
    <td align="right">      224.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1925.86</td>
    <td align="right">     1659.11</td>
    <td align="right">     1672.20</td>
    <td align="right">      844.84</td>
    <td align="right">      882.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 14996867.21</td>
    <td align="right">0.671542E+10</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120765E+09</td>
    <td align="right">0.451249E+10</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.460482E+09</td>
    <td align="right">0.401123E+10</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.842668E+09</td>
    <td align="right">0.275414E+10</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155453E+10</td>
    <td align="right">0.214532E+10</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.242870E+10</td>
    <td align="right">0.132257E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284860E+10</td>
    <td align="right">0.112526E+10</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217997E+10</td>
    <td align="right">0.131901E+10</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124333E+10</td>
    <td align="right">0.190341E+10</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460902E+09</td>
    <td align="right">0.288245E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.101472E+09</td>
    <td align="right">0.402497E+10</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6762819.79</td>
    <td align="right">0.574460E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122632E+11</td>
    <td align="right">0.384609E+11</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6762819.79</td>
    <td align="right">0.112526E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284860E+10</td>
    <td align="right">0.671542E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.476366E+09</td>
    <td align="right">0.415398E+10</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107708E+10</td>
    <td align="right">0.276247E+10</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178875E+10</td>
    <td align="right">0.249811E+10</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.275201E+10</td>
    <td align="right">0.172921E+10</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336265E+10</td>
    <td align="right">0.139661E+10</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490200E+10</td>
    <td align="right">0.888946E+09</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580246E+10</td>
    <td align="right">0.741467E+09</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489811E+10</td>
    <td align="right">0.837585E+09</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299099E+10</td>
    <td align="right">0.117440E+10</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177951E+10</td>
    <td align="right">0.177877E+10</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.740247E+09</td>
    <td align="right">0.243700E+10</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.342340E+09</td>
    <td align="right">0.352454E+10</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309125E+11</td>
    <td align="right">0.239231E+11</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.342340E+09</td>
    <td align="right">0.741467E+09</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580246E+10</td>
    <td align="right">0.415398E+10</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.517014E+10</td>
    <td align="right">0.572355E+10</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.631755E+10</td>
    <td align="right">0.391050E+10</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.580798E+10</td>
    <td align="right">0.389475E+10</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412075E+10</td>
    <td align="right">0.279102E+10</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343177E+10</td>
    <td align="right">0.227504E+10</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.368046E+10</td>
    <td align="right">0.152169E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.467320E+10</td>
    <td align="right">0.123464E+10</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.594256E+10</td>
    <td align="right">0.139367E+10</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.662249E+10</td>
    <td align="right">0.192031E+10</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.708325E+10</td>
    <td align="right">0.279834E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.600135E+10</td>
    <td align="right">0.347416E+10</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.508250E+10</td>
    <td align="right">0.485602E+10</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.639340E+11</td>
    <td align="right">0.357937E+11</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.343177E+10</td>
    <td align="right">0.123464E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.708325E+10</td>
    <td align="right">0.572355E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425621E+09</td>
    <td align="right">0.432402E+10</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108652E+10</td>
    <td align="right">0.283063E+10</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163347E+10</td>
    <td align="right">0.261080E+10</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267515E+10</td>
    <td align="right">0.182765E+10</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377440E+10</td>
    <td align="right">0.148572E+10</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.445020E+10</td>
    <td align="right">0.989419E+09</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516072E+10</td>
    <td align="right">0.839886E+09</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.422795E+10</td>
    <td align="right">0.910661E+09</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.299653E+10</td>
    <td align="right">0.125941E+10</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.180681E+10</td>
    <td align="right">0.187795E+10</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.927323E+09</td>
    <td align="right">0.253273E+10</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393005E+09</td>
    <td align="right">0.362550E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295577E+11</td>
    <td align="right">0.251144E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393005E+09</td>
    <td align="right">0.839886E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516072E+10</td>
    <td align="right">0.432402E+10</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 11216074.74</td>
    <td align="right">0.682851E+10</td>
    <td align="right">0.821788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121315E+09</td>
    <td align="right">0.457188E+10</td>
    <td align="right">0.104802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.497975E+09</td>
    <td align="right">0.402028E+10</td>
    <td align="right">0.188488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188488E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.936149E+09</td>
    <td align="right">0.267810E+10</td>
    <td align="right">0.207970E+10</td>
    <td align="right"> 12002764.99</td>
    <td align="right">0.206770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167241E+10</td>
    <td align="right">0.210528E+10</td>
    <td align="right">0.282202E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265512E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.251666E+10</td>
    <td align="right">0.128729E+10</td>
    <td align="right">0.318001E+10</td>
    <td align="right">0.365105E+09</td>
    <td align="right">0.281490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290625E+10</td>
    <td align="right">0.110301E+10</td>
    <td align="right">0.300187E+10</td>
    <td align="right">0.280695E+09</td>
    <td align="right">0.272117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221730E+10</td>
    <td align="right">0.132466E+10</td>
    <td align="right">0.240556E+10</td>
    <td align="right"> 64222351.15</td>
    <td align="right">0.234134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124262E+10</td>
    <td align="right">0.199657E+10</td>
    <td align="right">0.174365E+10</td>
    <td align="right">   605150.31</td>
    <td align="right">0.174305E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.420454E+09</td>
    <td align="right">0.311980E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 84017658.22</td>
    <td align="right">0.430536E+10</td>
    <td align="right">0.864656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864656E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  6147051.69</td>
    <td align="right">0.599133E+10</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126325E+11</td>
    <td align="right">0.393321E+11</td>
    <td align="right">0.218556E+11</td>
    <td align="right">0.889527E+09</td>
    <td align="right">0.209660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  6147051.69</td>
    <td align="right">0.110301E+10</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689116E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.290625E+10</td>
    <td align="right">0.682851E+10</td>
    <td align="right">0.318001E+10</td>
    <td align="right">0.365105E+09</td>
    <td align="right">0.281490E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.471899E+09</td>
    <td align="right">0.422383E+10</td>
    <td align="right">0.125816E+10</td>
    <td align="right">0.576889E+09</td>
    <td align="right">0.681266E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107726E+10</td>
    <td align="right">0.281144E+10</td>
    <td align="right">0.177720E+10</td>
    <td align="right">0.882326E+09</td>
    <td align="right">0.894879E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181410E+10</td>
    <td align="right">0.253078E+10</td>
    <td align="right">0.264583E+10</td>
    <td align="right">0.109485E+10</td>
    <td align="right">0.155097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280655E+10</td>
    <td align="right">0.172312E+10</td>
    <td align="right">0.326714E+10</td>
    <td align="right">0.161937E+10</td>
    <td align="right">0.164777E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342039E+10</td>
    <td align="right">0.140437E+10</td>
    <td align="right">0.372831E+10</td>
    <td align="right">0.165857E+10</td>
    <td align="right">0.206973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.493906E+10</td>
    <td align="right">0.899703E+09</td>
    <td align="right">0.466988E+10</td>
    <td align="right">0.240267E+10</td>
    <td align="right">0.226721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.582166E+10</td>
    <td align="right">0.768252E+09</td>
    <td align="right">0.506450E+10</td>
    <td align="right">0.286264E+10</td>
    <td align="right">0.220185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.490868E+10</td>
    <td align="right">0.877381E+09</td>
    <td align="right">0.440205E+10</td>
    <td align="right">0.245263E+10</td>
    <td align="right">0.194942E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297665E+10</td>
    <td align="right">0.126091E+10</td>
    <td align="right">0.301399E+10</td>
    <td align="right">0.155598E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.173758E+10</td>
    <td align="right">0.193787E+10</td>
    <td align="right">0.223418E+10</td>
    <td align="right">0.113447E+10</td>
    <td align="right">0.109971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.711482E+09</td>
    <td align="right">0.260666E+10</td>
    <td align="right">0.137041E+10</td>
    <td align="right">0.639848E+09</td>
    <td align="right">0.730560E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.332813E+09</td>
    <td align="right">0.367190E+10</td>
    <td align="right">0.104446E+10</td>
    <td align="right">0.448648E+09</td>
    <td align="right">0.595815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310181E+11</td>
    <td align="right">0.247162E+11</td>
    <td align="right">0.344761E+11</td>
    <td align="right">0.173289E+11</td>
    <td align="right">0.171472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.332813E+09</td>
    <td align="right">0.768252E+09</td>
    <td align="right">0.104446E+10</td>
    <td align="right">0.448648E+09</td>
    <td align="right">0.595815E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.582166E+10</td>
    <td align="right">0.422383E+10</td>
    <td align="right">0.506450E+10</td>
    <td align="right">0.286264E+10</td>
    <td align="right">0.226721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.530468E+10</td>
    <td align="right">0.557401E+10</td>
    <td align="right">0.579075E+10</td>
    <td align="right">0.413531E+10</td>
    <td align="right">0.165544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644690E+10</td>
    <td align="right">0.390594E+10</td>
    <td align="right">0.666316E+10</td>
    <td align="right">0.479243E+10</td>
    <td align="right">0.187072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.594228E+10</td>
    <td align="right">0.388504E+10</td>
    <td align="right">0.659675E+10</td>
    <td align="right">0.370564E+10</td>
    <td align="right">0.289111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425570E+10</td>
    <td align="right">0.271417E+10</td>
    <td align="right">0.512984E+10</td>
    <td align="right">0.245382E+10</td>
    <td align="right">0.267602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359042E+10</td>
    <td align="right">0.219644E+10</td>
    <td align="right">0.470860E+10</td>
    <td align="right">0.156337E+10</td>
    <td align="right">0.314523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.379118E+10</td>
    <td align="right">0.146335E+10</td>
    <td align="right">0.452743E+10</td>
    <td align="right">0.131983E+10</td>
    <td align="right">0.320759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.471496E+10</td>
    <td align="right">0.123443E+10</td>
    <td align="right">0.504358E+10</td>
    <td align="right">0.186242E+10</td>
    <td align="right">0.318116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.597400E+10</td>
    <td align="right">0.143034E+10</td>
    <td align="right">0.599491E+10</td>
    <td align="right">0.302237E+10</td>
    <td align="right">0.297254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664798E+10</td>
    <td align="right">0.204776E+10</td>
    <td align="right">0.643741E+10</td>
    <td align="right">0.394538E+10</td>
    <td align="right">0.249204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.709627E+10</td>
    <td align="right">0.305234E+10</td>
    <td align="right">0.695364E+10</td>
    <td align="right">0.480897E+10</td>
    <td align="right">0.214466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.602146E+10</td>
    <td align="right">0.369038E+10</td>
    <td align="right">0.613205E+10</td>
    <td align="right">0.444144E+10</td>
    <td align="right">0.169060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513798E+10</td>
    <td align="right">0.489943E+10</td>
    <td align="right">0.550641E+10</td>
    <td align="right">0.397560E+10</td>
    <td align="right">0.153081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.649238E+11</td>
    <td align="right">0.360936E+11</td>
    <td align="right">0.694845E+11</td>
    <td align="right">0.400266E+11</td>
    <td align="right">0.294579E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.359042E+10</td>
    <td align="right">0.123443E+10</td>
    <td align="right">0.452743E+10</td>
    <td align="right">0.131983E+10</td>
    <td align="right">0.153081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.709627E+10</td>
    <td align="right">0.557401E+10</td>
    <td align="right">0.695364E+10</td>
    <td align="right">0.480897E+10</td>
    <td align="right">0.320759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.428096E+09</td>
    <td align="right">0.438568E+10</td>
    <td align="right">0.113958E+10</td>
    <td align="right">0.459307E+09</td>
    <td align="right">0.680272E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.109893E+10</td>
    <td align="right">0.288486E+10</td>
    <td align="right">0.175673E+10</td>
    <td align="right">0.863525E+09</td>
    <td align="right">0.893208E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167070E+10</td>
    <td align="right">0.263772E+10</td>
    <td align="right">0.248914E+10</td>
    <td align="right">0.912107E+09</td>
    <td align="right">0.157703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273594E+10</td>
    <td align="right">0.181464E+10</td>
    <td align="right">0.314480E+10</td>
    <td align="right">0.139337E+10</td>
    <td align="right">0.175143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383637E+10</td>
    <td align="right">0.149829E+10</td>
    <td align="right">0.401862E+10</td>
    <td align="right">0.183229E+10</td>
    <td align="right">0.218633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449219E+10</td>
    <td align="right">0.995223E+09</td>
    <td align="right">0.423110E+10</td>
    <td align="right">0.194309E+10</td>
    <td align="right">0.228802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517564E+10</td>
    <td align="right">0.862040E+09</td>
    <td align="right">0.447878E+10</td>
    <td align="right">0.226279E+10</td>
    <td align="right">0.221599E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423361E+10</td>
    <td align="right">0.944944E+09</td>
    <td align="right">0.380363E+10</td>
    <td align="right">0.186667E+10</td>
    <td align="right">0.193696E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298662E+10</td>
    <td align="right">0.134650E+10</td>
    <td align="right">0.296150E+10</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.146413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177860E+10</td>
    <td align="right">0.203631E+10</td>
    <td align="right">0.218694E+10</td>
    <td align="right">0.108655E+10</td>
    <td align="right">0.110039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.913014E+09</td>
    <td align="right">0.270413E+10</td>
    <td align="right">0.149836E+10</td>
    <td align="right">0.743375E+09</td>
    <td align="right">0.754983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.390089E+09</td>
    <td align="right">0.377355E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439331E+09</td>
    <td align="right">0.601425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297398E+11</td>
    <td align="right">0.258839E+11</td>
    <td align="right">0.327499E+11</td>
    <td align="right">0.152997E+11</td>
    <td align="right">0.174502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.390089E+09</td>
    <td align="right">0.862040E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439331E+09</td>
    <td align="right">0.601425E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517564E+10</td>
    <td align="right">0.438568E+10</td>
    <td align="right">0.447878E+10</td>
    <td align="right">0.226279E+10</td>
    <td align="right">0.228802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9600567.16</td>
    <td align="right">0.694001E+10</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.821793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.102902E+09</td>
    <td align="right">0.470015E+10</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.425329E+09</td>
    <td align="right">0.420664E+10</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.188489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.809367E+09</td>
    <td align="right">0.290573E+10</td>
    <td align="right">0.207971E+10</td>
    <td align="right"> 12002827.19</td>
    <td align="right">0.206771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153023E+10</td>
    <td align="right">0.225581E+10</td>
    <td align="right">0.282203E+10</td>
    <td align="right">0.166897E+09</td>
    <td align="right">0.265513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241319E+10</td>
    <td align="right">0.136802E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284197E+10</td>
    <td align="right">0.115620E+10</td>
    <td align="right">0.300188E+10</td>
    <td align="right">0.280697E+09</td>
    <td align="right">0.272119E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217225E+10</td>
    <td align="right">0.137554E+10</td>
    <td align="right">0.240557E+10</td>
    <td align="right"> 64222683.94</td>
    <td align="right">0.234135E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121623E+10</td>
    <td align="right">0.201809E+10</td>
    <td align="right">0.174366E+10</td>
    <td align="right">   605153.44</td>
    <td align="right">0.174306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.411922E+09</td>
    <td align="right">0.309717E+10</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131431E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 80645214.04</td>
    <td align="right">0.428709E+10</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.864660E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5173212.51</td>
    <td align="right">0.600317E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120188E+11</td>
    <td align="right">0.403136E+11</td>
    <td align="right">0.218557E+11</td>
    <td align="right">0.889531E+09</td>
    <td align="right">0.209662E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5173212.51</td>
    <td align="right">0.115620E+10</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284197E+10</td>
    <td align="right">0.694001E+10</td>
    <td align="right">0.318002E+10</td>
    <td align="right">0.365107E+09</td>
    <td align="right">0.281492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.462994E+09</td>
    <td align="right">0.427178E+10</td>
    <td align="right">0.125817E+10</td>
    <td align="right">0.576895E+09</td>
    <td align="right">0.681271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105304E+10</td>
    <td align="right">0.286378E+10</td>
    <td align="right">0.177722E+10</td>
    <td align="right">0.882335E+09</td>
    <td align="right">0.894884E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176056E+10</td>
    <td align="right">0.260229E+10</td>
    <td align="right">0.264585E+10</td>
    <td align="right">0.109486E+10</td>
    <td align="right">0.155098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.273163E+10</td>
    <td align="right">0.180381E+10</td>
    <td align="right">0.326716E+10</td>
    <td align="right">0.161938E+10</td>
    <td align="right">0.164778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335245E+10</td>
    <td align="right">0.145105E+10</td>
    <td align="right">0.372834E+10</td>
    <td align="right">0.165859E+10</td>
    <td align="right">0.206975E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.490067E+10</td>
    <td align="right">0.910017E+09</td>
    <td align="right">0.466991E+10</td>
    <td align="right">0.240269E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580781E+10</td>
    <td align="right">0.755503E+09</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.220187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.489761E+10</td>
    <td align="right">0.861343E+09</td>
    <td align="right">0.440208E+10</td>
    <td align="right">0.245265E+10</td>
    <td align="right">0.194943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.297743E+10</td>
    <td align="right">0.122610E+10</td>
    <td align="right">0.301402E+10</td>
    <td align="right">0.155599E+10</td>
    <td align="right">0.145802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.174201E+10</td>
    <td align="right">0.188412E+10</td>
    <td align="right">0.223420E+10</td>
    <td align="right">0.113448E+10</td>
    <td align="right">0.109972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.711246E+09</td>
    <td align="right">0.257292E+10</td>
    <td align="right">0.137042E+10</td>
    <td align="right">0.639854E+09</td>
    <td align="right">0.730564E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329503E+09</td>
    <td align="right">0.366891E+10</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307270E+11</td>
    <td align="right">0.248716E+11</td>
    <td align="right">0.344764E+11</td>
    <td align="right">0.173291E+11</td>
    <td align="right">0.171473E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329503E+09</td>
    <td align="right">0.755503E+09</td>
    <td align="right">0.104447E+10</td>
    <td align="right">0.448652E+09</td>
    <td align="right">0.595819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.580781E+10</td>
    <td align="right">0.427178E+10</td>
    <td align="right">0.506454E+10</td>
    <td align="right">0.286267E+10</td>
    <td align="right">0.226722E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.513062E+10</td>
    <td align="right">0.591180E+10</td>
    <td align="right">0.579068E+10</td>
    <td align="right">0.413526E+10</td>
    <td align="right">0.165542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.627246E+10</td>
    <td align="right">0.407443E+10</td>
    <td align="right">0.666309E+10</td>
    <td align="right">0.479238E+10</td>
    <td align="right">0.187071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.576430E+10</td>
    <td align="right">0.407106E+10</td>
    <td align="right">0.659668E+10</td>
    <td align="right">0.370559E+10</td>
    <td align="right">0.289109E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.408625E+10</td>
    <td align="right">0.292757E+10</td>
    <td align="right">0.512979E+10</td>
    <td align="right">0.245379E+10</td>
    <td align="right">0.267600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340759E+10</td>
    <td align="right">0.237756E+10</td>
    <td align="right">0.470856E+10</td>
    <td align="right">0.156335E+10</td>
    <td align="right">0.314521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.366825E+10</td>
    <td align="right">0.157331E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.466728E+10</td>
    <td align="right">0.127050E+10</td>
    <td align="right">0.504355E+10</td>
    <td align="right">0.186240E+10</td>
    <td align="right">0.318115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.593168E+10</td>
    <td align="right">0.144705E+10</td>
    <td align="right">0.599486E+10</td>
    <td align="right">0.302234E+10</td>
    <td align="right">0.297252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.659903E+10</td>
    <td align="right">0.202101E+10</td>
    <td align="right">0.643735E+10</td>
    <td align="right">0.394533E+10</td>
    <td align="right">0.249202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.703267E+10</td>
    <td align="right">0.297604E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.214464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593379E+10</td>
    <td align="right">0.367904E+10</td>
    <td align="right">0.613198E+10</td>
    <td align="right">0.444139E+10</td>
    <td align="right">0.169059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502815E+10</td>
    <td align="right">0.507138E+10</td>
    <td align="right">0.550635E+10</td>
    <td align="right">0.397556E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.635221E+11</td>
    <td align="right">0.374008E+11</td>
    <td align="right">0.694838E+11</td>
    <td align="right">0.400261E+11</td>
    <td align="right">0.294577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340759E+10</td>
    <td align="right">0.127050E+10</td>
    <td align="right">0.452739E+10</td>
    <td align="right">0.131982E+10</td>
    <td align="right">0.153080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.703267E+10</td>
    <td align="right">0.591180E+10</td>
    <td align="right">0.695356E+10</td>
    <td align="right">0.480892E+10</td>
    <td align="right">0.320758E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418016E+09</td>
    <td align="right">0.444376E+10</td>
    <td align="right">0.113959E+10</td>
    <td align="right">0.459312E+09</td>
    <td align="right">0.680276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107154E+10</td>
    <td align="right">0.294054E+10</td>
    <td align="right">0.175675E+10</td>
    <td align="right">0.863534E+09</td>
    <td align="right">0.893214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161419E+10</td>
    <td align="right">0.272297E+10</td>
    <td align="right">0.248916E+10</td>
    <td align="right">0.912116E+09</td>
    <td align="right">0.157704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265660E+10</td>
    <td align="right">0.191270E+10</td>
    <td align="right">0.314483E+10</td>
    <td align="right">0.139338E+10</td>
    <td align="right">0.175144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.376365E+10</td>
    <td align="right">0.155230E+10</td>
    <td align="right">0.401865E+10</td>
    <td align="right">0.183231E+10</td>
    <td align="right">0.218634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.444425E+10</td>
    <td align="right">0.102375E+10</td>
    <td align="right">0.423114E+10</td>
    <td align="right">0.194310E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.515823E+10</td>
    <td align="right">0.864588E+09</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.221600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421981E+10</td>
    <td align="right">0.945903E+09</td>
    <td align="right">0.380366E+10</td>
    <td align="right">0.186668E+10</td>
    <td align="right">0.193697E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.298013E+10</td>
    <td align="right">0.132587E+10</td>
    <td align="right">0.296152E+10</td>
    <td align="right">0.149738E+10</td>
    <td align="right">0.146414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177628E+10</td>
    <td align="right">0.199654E+10</td>
    <td align="right">0.218695E+10</td>
    <td align="right">0.108656E+10</td>
    <td align="right">0.110040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.906184E+09</td>
    <td align="right">0.267764E+10</td>
    <td align="right">0.149837E+10</td>
    <td align="right">0.743383E+09</td>
    <td align="right">0.754988E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.383255E+09</td>
    <td align="right">0.377289E+10</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293921E+11</td>
    <td align="right">0.261794E+11</td>
    <td align="right">0.327502E+11</td>
    <td align="right">0.152999E+11</td>
    <td align="right">0.174503E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383255E+09</td>
    <td align="right">0.864588E+09</td>
    <td align="right">0.104076E+10</td>
    <td align="right">0.439335E+09</td>
    <td align="right">0.601429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.515823E+10</td>
    <td align="right">0.444376E+10</td>
    <td align="right">0.447881E+10</td>
    <td align="right">0.226281E+10</td>
    <td align="right">0.228803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        5.70</td>
    <td align="right">       -23.3</td>
    <td align="right">       32.48</td>
    <td align="right">      106.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -2.2</td>
    <td align="right">        -4.9</td>
    <td align="right">        -9.9</td>
    <td align="right">        6.21</td>
    <td align="right">       -16.1</td>
    <td align="right">       41.31</td>
    <td align="right">      158.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.30</td>
    <td align="right">        -2.8</td>
    <td align="right">        -8.4</td>
    <td align="right">        5.38</td>
    <td align="right">       -12.8</td>
    <td align="right">       78.62</td>
    <td align="right">      145.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.67</td>
    <td align="right">        2.37</td>
    <td align="right">        -2.9</td>
    <td align="right">        4.89</td>
    <td align="right">        -6.2</td>
    <td align="right">       82.10</td>
    <td align="right">      182.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.10</td>
    <td align="right">        5.18</td>
    <td align="right">        0.22</td>
    <td align="right">        5.28</td>
    <td align="right">        -1.1</td>
    <td align="right">      102.67</td>
    <td align="right">      205.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.46</td>
    <td align="right">       10.04</td>
    <td align="right">        4.91</td>
    <td align="right">        4.56</td>
    <td align="right">        5.04</td>
    <td align="right">      103.05</td>
    <td align="right">      264.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        4.24</td>
    <td align="right">        8.00</td>
    <td align="right">       89.47</td>
    <td align="right">      301.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       11.02</td>
    <td align="right">        4.61</td>
    <td align="right">        4.29</td>
    <td align="right">        7.18</td>
    <td align="right">       78.96</td>
    <td align="right">      261.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.69</td>
    <td align="right">        9.07</td>
    <td align="right">        4.37</td>
    <td align="right">        5.43</td>
    <td align="right">        3.41</td>
    <td align="right">       63.03</td>
    <td align="right">      204.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.64</td>
    <td align="right">        4.13</td>
    <td align="right">        -1.0</td>
    <td align="right">        5.38</td>
    <td align="right">        -4.2</td>
    <td align="right">       47.64</td>
    <td align="right">      162.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.84</td>
    <td align="right">        -0.8</td>
    <td align="right">        -6.9</td>
    <td align="right">        5.91</td>
    <td align="right">       -11.0</td>
    <td align="right">       33.00</td>
    <td align="right">      125.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -4.1</td>
    <td align="right">        -6.4</td>
    <td align="right">       -11.1</td>
    <td align="right">        5.64</td>
    <td align="right">       -18.2</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        7.07</td>
    <td align="right">        2.40</td>
    <td align="right">        -2.9</td>
    <td align="right">        5.23</td>
    <td align="right">        -5.7</td>
    <td align="right">       65.04</td>
    <td align="right">      184.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -8.8</td>
    <td align="right">       -10.8</td>
    <td align="right">       -16.1</td>
    <td align="right">        4.24</td>
    <td align="right">       -23.3</td>
    <td align="right">       26.54</td>
    <td align="right">       97.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.57</td>
    <td align="right">       12.44</td>
    <td align="right">        6.56</td>
    <td align="right">        6.21</td>
    <td align="right">        8.00</td>
    <td align="right">      103.05</td>
    <td align="right">      301.47</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.60</td>
    <td align="right">14-JAN-12:00</td>
    <td align="right">        5.15</td>
    <td align="right">        -1.1</td>
    <td align="right">        8.20</td>
    <td align="right">        -2.3</td>
    <td align="right">      105.00</td>
    <td align="right">      464.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.90</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">14-MAR-13:20</td>
    <td align="right">        6.65</td>
    <td align="right">        -2.4</td>
    <td align="right">        9.30</td>
    <td align="right">        1.23</td>
    <td align="right">      201.67</td>
    <td align="right">      711.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">07-APR-13:00</td>
    <td align="right">        9.64</td>
    <td align="right">        -4.4</td>
    <td align="right">        9.30</td>
    <td align="right">        4.92</td>
    <td align="right">      314.50</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       15.19</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.20</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       14.36</td>
    <td align="right">        0.60</td>
    <td align="right">        9.30</td>
    <td align="right">       17.03</td>
    <td align="right">      187.00</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.20</td>
    <td align="right">17-JUL-15:00</td>
    <td align="right">       17.25</td>
    <td align="right">        4.40</td>
    <td align="right">        4.60</td>
    <td align="right">       20.22</td>
    <td align="right">      119.50</td>
    <td align="right">      797.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.60</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.40</td>
    <td align="right">02-SEP-14:00</td>
    <td align="right">       16.25</td>
    <td align="right">        4.40</td>
    <td align="right">        7.70</td>
    <td align="right">       20.75</td>
    <td align="right">       95.50</td>
    <td align="right">      789.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">18-OCT-13:00</td>
    <td align="right">       11.37</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        7.35</td>
    <td align="right">       48.00</td>
    <td align="right">      913.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.20</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        8.15</td>
    <td align="right">        -1.1</td>
    <td align="right">       11.30</td>
    <td align="right">        2.22</td>
    <td align="right">       81.00</td>
    <td align="right">      689.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.90</td>
    <td align="right">10-DEC-01:00</td>
    <td align="right">        5.47</td>
    <td align="right">        -5.0</td>
    <td align="right">       13.90</td>
    <td align="right">        5.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.15</td>
    <td align="right">        -7.8</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.61</td>
    <td align="right">        6.70</td>
    <td align="right">       13.90</td>
    <td align="right">       22.47</td>
    <td align="right">      314.50</td>
    <td align="right">      913.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -33.9</td>
    <td align="right">10-JAN-21:00</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        3.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -25.0</td>
    <td align="right">01-FEB-03:00</td>
    <td align="right">       -25.2</td>
    <td align="right">       -27.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -45.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -23.3</td>
    <td align="right">04-MAR-23:00</td>
    <td align="right">       -23.8</td>
    <td align="right">       -28.9</td>
    <td align="right">        3.60</td>
    <td align="right">       -44.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.8</td>
    <td align="right">29-APR-03:00</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.6</td>
    <td align="right">        4.10</td>
    <td align="right">       -25.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -2.8</td>
    <td align="right">08-MAY-00:10</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.18</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.60</td>
    <td align="right">15-JUN-03:00</td>
    <td align="right">        -0.4</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.60</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.60</td>
    <td align="right">08-JUL-03:00</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.70</td>
    <td align="right">17-AUG-00:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        2.60</td>
    <td align="right">        -7.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">17-SEP-02:00</td>
    <td align="right">        -1.5</td>
    <td align="right">        -3.9</td>
    <td align="right">        4.10</td>
    <td align="right">       -16.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -6.1</td>
    <td align="right">10-OCT-05:19</td>
    <td align="right">        -6.6</td>
    <td align="right">        -7.8</td>
    <td align="right">        3.77</td>
    <td align="right">       -20.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -16.7</td>
    <td align="right">26-NOV-07:00</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.6</td>
    <td align="right">        4.60</td>
    <td align="right">       -33.8</td>
    <td align="right">       19.50</td>
    <td align="right">       94.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -28.3</td>
    <td align="right">29-DEC-08:00</td>
    <td align="right">       -28.5</td>
    <td align="right">       -32.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -48.7</td>
    <td align="right">       69.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -33.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -34.0</td>
    <td align="right">       -37.8</td>
    <td align="right">        2.10</td>
    <td align="right">       -54.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.32</td>
    <td align="right">        1.70</td>
    <td align="right">        6.18</td>
    <td align="right">        -7.1</td>
    <td align="right">       69.50</td>
    <td align="right">       94.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.17</td>
    <td align="right">13-JAN-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.80</td>
    <td align="right">        -3.0</td>
    <td align="right">       40.00</td>
    <td align="right">      694.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.20</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       18.90</td>
    <td align="right">        -7.8</td>
    <td align="right">        5.20</td>
    <td align="right">        1.37</td>
    <td align="right">       76.00</td>
    <td align="right">      634.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.92</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">       15.00</td>
    <td align="right">        -1.7</td>
    <td align="right">       10.30</td>
    <td align="right">        1.80</td>
    <td align="right">      241.00</td>
    <td align="right">      538.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.00</td>
    <td align="right">06-APR-15:00</td>
    <td align="right">       22.20</td>
    <td align="right">        1.10</td>
    <td align="right">        3.60</td>
    <td align="right">        5.33</td>
    <td align="right">      110.00</td>
    <td align="right">      779.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.19</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       30.00</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">       20.57</td>
    <td align="right">      215.50</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.18</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        2.60</td>
    <td align="right">       18.28</td>
    <td align="right">      204.00</td>
    <td align="right">      614.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.19</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       29.40</td>
    <td align="right">       14.40</td>
    <td align="right">        8.80</td>
    <td align="right">       19.52</td>
    <td align="right">      306.50</td>
    <td align="right">      563.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.61</td>
    <td align="right">05-AUG-15:00</td>
    <td align="right">       35.60</td>
    <td align="right">        6.70</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      136.50</td>
    <td align="right">      625.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.11</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">       25.17</td>
    <td align="right">       17.93</td>
    <td align="right">        4.10</td>
    <td align="right">       15.88</td>
    <td align="right">      127.67</td>
    <td align="right">      652.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.58</td>
    <td align="right">18-OCT-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        7.70</td>
    <td align="right">        7.55</td>
    <td align="right">       40.50</td>
    <td align="right">      852.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.87</td>
    <td align="right">17-NOV-16:00</td>
    <td align="right">       17.20</td>
    <td align="right">        1.10</td>
    <td align="right">       11.30</td>
    <td align="right">        4.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.61</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        2.80</td>
    <td align="right">        8.20</td>
    <td align="right">        1.37</td>
    <td align="right">       74.00</td>
    <td align="right">      138.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.60</td>
    <td align="right">       17.93</td>
    <td align="right">       11.30</td>
    <td align="right">       22.47</td>
    <td align="right">      306.50</td>
    <td align="right">      852.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.70</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        7.20</td>
    <td align="right">        4.47</td>
    <td align="right">        5.20</td>
    <td align="right">        -1.0</td>
    <td align="right">      107.00</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">11-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">       10.80</td>
    <td align="right">        -5.7</td>
    <td align="right">       69.50</td>
    <td align="right">       50.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">10-MAR-12:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.49</td>
    <td align="right">       10.30</td>
    <td align="right">        -2.3</td>
    <td align="right">      253.00</td>
    <td align="right">      140.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        6.10</td>
    <td align="right">17-APR-16:19</td>
    <td align="right">        7.97</td>
    <td align="right">        6.96</td>
    <td align="right">        4.50</td>
    <td align="right">        0.84</td>
    <td align="right">      201.50</td>
    <td align="right">      117.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.20</td>
    <td align="right">02-MAY-12:00</td>
    <td align="right">       18.90</td>
    <td align="right">       14.60</td>
    <td align="right">       12.90</td>
    <td align="right">       14.84</td>
    <td align="right">      108.50</td>
    <td align="right">      934.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.60</td>
    <td align="right">20-JUN-19:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.75</td>
    <td align="right">        3.60</td>
    <td align="right">       20.22</td>
    <td align="right">       17.50</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.70</td>
    <td align="right">18-JUL-21:00</td>
    <td align="right">       19.40</td>
    <td align="right">       17.51</td>
    <td align="right">        4.10</td>
    <td align="right">       16.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.10</td>
    <td align="right">08-AUG-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       16.73</td>
    <td align="right">        2.60</td>
    <td align="right">       12.03</td>
    <td align="right">      134.50</td>
    <td align="right">      869.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       20.09</td>
    <td align="right">        4.10</td>
    <td align="right">       15.57</td>
    <td align="right">      111.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        6.70</td>
    <td align="right">01-OCT-14:09</td>
    <td align="right">        9.08</td>
    <td align="right">        7.77</td>
    <td align="right">        2.10</td>
    <td align="right">        4.06</td>
    <td align="right">      260.33</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        3.30</td>
    <td align="right">16-NOV-19:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.87</td>
    <td align="right">        9.80</td>
    <td align="right">        -1.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.80</td>
    <td align="right">19-DEC-14:09</td>
    <td align="right">       10.97</td>
    <td align="right">        6.80</td>
    <td align="right">       10.78</td>
    <td align="right">        -1.0</td>
    <td align="right">       95.00</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.40</td>
    <td align="right">        2.15</td>
    <td align="right">        2.10</td>
    <td align="right">        -5.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       20.09</td>
    <td align="right">       12.90</td>
    <td align="right">       20.22</td>
    <td align="right">      260.33</td>
    <td align="right">      934.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.41</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.03</td>
    <td align="right">       30.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.01</td>
    <td align="right">       37.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.90</td>
    <td align="right">       46.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.91</td>
    <td align="right">       55.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.24</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       48.01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.67</td>
    <td align="right">       34.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.64</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.74</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.74</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.37</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.46</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.26</td>
    <td align="right">       57.38</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356864E+10</td>
    <td align="right">-.507855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-853285846.9</td>
    <td align="right">       64.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.331952E+10</td>
    <td align="right">-.469641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-754392312.5</td>
    <td align="right">       64.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395414E+10</td>
    <td align="right">-.550058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-804907412.0</td>
    <td align="right">       63.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326451E+10</td>
    <td align="right">-.477179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-784765183.9</td>
    <td align="right">       64.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328093E+10</td>
    <td align="right">-.483960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-813751091.1</td>
    <td align="right">       64.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.298289E+10</td>
    <td align="right">-.451248E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-771835119.6</td>
    <td align="right">       63.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246023E+10</td>
    <td align="right">-.403996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-817687015.6</td>
    <td align="right">       65.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277087E+10</td>
    <td align="right">-.436458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-794233006.5</td>
    <td align="right">       63.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245256E+10</td>
    <td align="right">-.398391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-785861563.1</td>
    <td align="right">       64.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.274252E+10</td>
    <td align="right">-.430581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-825042327.7</td>
    <td align="right">       65.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.299750E+10</td>
    <td align="right">-.450039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-798037332.6</td>
    <td align="right">       64.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319379E+10</td>
    <td align="right">-.472656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-841102009.5</td>
    <td align="right">       64.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.369881E+11</td>
    <td align="right">-.553206E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.964490E+10</td>
    <td align="right">       64.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245256E+10</td>
    <td align="right">-.550058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-853285846.9</td>
    <td align="right">       63.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.395414E+10</td>
    <td align="right">-.398391E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-754392312.5</td>
    <td align="right">       65.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5336.77</td>
    <td align="right">       32.81</td>
    <td align="right">      186.33</td>
    <td align="right">      224.83</td>
    <td align="right">     4683.86</td>
    <td align="right">       37.55</td>
    <td align="right">      217.67</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7482.83</td>
    <td align="right">       35.84</td>
    <td align="right">      256.67</td>
    <td align="right">      254.50</td>
    <td align="right">     3239.04</td>
    <td align="right">       31.62</td>
    <td align="right">      235.17</td>
    <td align="right">      243.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     8766.17</td>
    <td align="right">       32.31</td>
    <td align="right">      254.83</td>
    <td align="right">      317.83</td>
    <td align="right">     1771.61</td>
    <td align="right">       21.92</td>
    <td align="right">      183.00</td>
    <td align="right">      287.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2114.14</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">      343.00</td>
    <td align="right">     1226.37</td>
    <td align="right">       20.94</td>
    <td align="right">      157.17</td>
    <td align="right">      305.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     1858.32</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      389.83</td>
    <td align="right">     1055.01</td>
    <td align="right">       20.66</td>
    <td align="right">      157.00</td>
    <td align="right">      344.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1581.72</td>
    <td align="right">       17.29</td>
    <td align="right">        0.00</td>
    <td align="right">      400.50</td>
    <td align="right">      929.30</td>
    <td align="right">       20.13</td>
    <td align="right">      177.67</td>
    <td align="right">      350.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1701.91</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
    <td align="right">      396.50</td>
    <td align="right">     1029.03</td>
    <td align="right">       20.58</td>
    <td align="right">      140.17</td>
    <td align="right">      358.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1834.92</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">     1113.03</td>
    <td align="right">       20.03</td>
    <td align="right">      150.17</td>
    <td align="right">      336.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2637.15</td>
    <td align="right">       18.76</td>
    <td align="right">       29.50</td>
    <td align="right">      321.67</td>
    <td align="right">     1335.30</td>
    <td align="right">       20.43</td>
    <td align="right">      141.17</td>
    <td align="right">      291.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     7603.11</td>
    <td align="right">       33.93</td>
    <td align="right">      280.50</td>
    <td align="right">      297.33</td>
    <td align="right">     2161.86</td>
    <td align="right">       24.68</td>
    <td align="right">      190.00</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     5599.09</td>
    <td align="right">       35.27</td>
    <td align="right">      246.33</td>
    <td align="right">      245.50</td>
    <td align="right">     5040.73</td>
    <td align="right">       38.23</td>
    <td align="right">      263.17</td>
    <td align="right">      237.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     4252.47</td>
    <td align="right">       33.33</td>
    <td align="right">      197.00</td>
    <td align="right">      224.67</td>
    <td align="right">     3872.79</td>
    <td align="right">       38.59</td>
    <td align="right">      238.50</td>
    <td align="right">      216.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3875.07</td>
    <td align="right">       24.42</td>
    <td align="right">     1451.17</td>
    <td align="right">     3792.33</td>
    <td align="right">     2025.34</td>
    <td align="right">       24.94</td>
    <td align="right">     2250.83</td>
    <td align="right">     3464.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1581.72</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">      224.67</td>
    <td align="right">      929.30</td>
    <td align="right">       20.03</td>
    <td align="right">      140.17</td>
    <td align="right">      210.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8766.17</td>
    <td align="right">       35.84</td>
    <td align="right">      280.50</td>
    <td align="right">      400.50</td>
    <td align="right">     5040.73</td>
    <td align="right">       38.59</td>
    <td align="right">      263.17</td>
    <td align="right">      358.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1613.29</td>
    <td align="right">       20.52</td>
    <td align="right">       74.67</td>
    <td align="right">      206.33</td>
    <td align="right">      973.79</td>
    <td align="right">       23.37</td>
    <td align="right">       77.17</td>
    <td align="right">      170.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1849.42</td>
    <td align="right">       20.11</td>
    <td align="right">       74.67</td>
    <td align="right">      236.50</td>
    <td align="right">      983.02</td>
    <td align="right">       21.30</td>
    <td align="right">       74.50</td>
    <td align="right">      201.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2967.91</td>
    <td align="right">       21.82</td>
    <td align="right">       94.00</td>
    <td align="right">      312.83</td>
    <td align="right">     1654.88</td>
    <td align="right">       23.13</td>
    <td align="right">      103.67</td>
    <td align="right">      277.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2983.62</td>
    <td align="right">       20.97</td>
    <td align="right">       85.17</td>
    <td align="right">      349.67</td>
    <td align="right">     1665.30</td>
    <td align="right">       22.51</td>
    <td align="right">       60.67</td>
    <td align="right">      309.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3210.26</td>
    <td align="right">       20.04</td>
    <td align="right">       95.83</td>
    <td align="right">      400.33</td>
    <td align="right">     1430.00</td>
    <td align="right">       21.61</td>
    <td align="right">       57.83</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     4000.84</td>
    <td align="right">       21.49</td>
    <td align="right">      133.17</td>
    <td align="right">      412.17</td>
    <td align="right">     1720.88</td>
    <td align="right">       21.89</td>
    <td align="right">       78.33</td>
    <td align="right">      377.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     4243.86</td>
    <td align="right">       20.98</td>
    <td align="right">      110.67</td>
    <td align="right">      413.83</td>
    <td align="right">     1851.79</td>
    <td align="right">       22.39</td>
    <td align="right">       74.17</td>
    <td align="right">      384.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3417.35</td>
    <td align="right">       20.44</td>
    <td align="right">      112.67</td>
    <td align="right">      382.50</td>
    <td align="right">     1965.51</td>
    <td align="right">       22.20</td>
    <td align="right">       86.33</td>
    <td align="right">      347.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2509.57</td>
    <td align="right">       19.28</td>
    <td align="right">       84.83</td>
    <td align="right">      318.00</td>
    <td align="right">     1447.94</td>
    <td align="right">       22.38</td>
    <td align="right">       84.00</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2330.82</td>
    <td align="right">       21.36</td>
    <td align="right">      106.50</td>
    <td align="right">      279.50</td>
    <td align="right">     1330.06</td>
    <td align="right">       22.64</td>
    <td align="right">      104.67</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1458.77</td>
    <td align="right">       19.81</td>
    <td align="right">       80.33</td>
    <td align="right">      221.83</td>
    <td align="right">      790.90</td>
    <td align="right">       21.13</td>
    <td align="right">       71.00</td>
    <td align="right">      181.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1244.16</td>
    <td align="right">       20.06</td>
    <td align="right">       79.83</td>
    <td align="right">      196.17</td>
    <td align="right">      788.84</td>
    <td align="right">       23.50</td>
    <td align="right">       85.00</td>
    <td align="right">      151.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2835.61</td>
    <td align="right">       20.61</td>
    <td align="right">     1132.33</td>
    <td align="right">     3729.67</td>
    <td align="right">     1454.43</td>
    <td align="right">       22.29</td>
    <td align="right">      957.33</td>
    <td align="right">     3281.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1244.16</td>
    <td align="right">       19.28</td>
    <td align="right">       74.67</td>
    <td align="right">      196.17</td>
    <td align="right">      788.84</td>
    <td align="right">       21.13</td>
    <td align="right">       57.83</td>
    <td align="right">      151.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4243.86</td>
    <td align="right">       21.82</td>
    <td align="right">      133.17</td>
    <td align="right">      413.83</td>
    <td align="right">     1965.51</td>
    <td align="right">       23.50</td>
    <td align="right">      104.67</td>
    <td align="right">      384.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      532.83</td>
    <td align="right">       13.49</td>
    <td align="right">        0.00</td>
    <td align="right">      178.67</td>
    <td align="right">      318.04</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">       91.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">      581.12</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      218.83</td>
    <td align="right">      361.46</td>
    <td align="right">       17.54</td>
    <td align="right">        0.00</td>
    <td align="right">      148.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      922.06</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      303.83</td>
    <td align="right">      545.46</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      959.21</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
    <td align="right">      576.32</td>
    <td align="right">       20.12</td>
    <td align="right">       12.50</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1193.23</td>
    <td align="right">       19.49</td>
    <td align="right">       38.17</td>
    <td align="right">      407.00</td>
    <td align="right">      673.14</td>
    <td align="right">       20.74</td>
    <td align="right">       84.00</td>
    <td align="right">      367.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1238.20</td>
    <td align="right">       21.15</td>
    <td align="right">       96.50</td>
    <td align="right">      434.67</td>
    <td align="right">      703.82</td>
    <td align="right">       22.08</td>
    <td align="right">      160.83</td>
    <td align="right">      406.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1210.84</td>
    <td align="right">       20.68</td>
    <td align="right">       72.17</td>
    <td align="right">      421.83</td>
    <td align="right">      700.24</td>
    <td align="right">       21.00</td>
    <td align="right">      104.83</td>
    <td align="right">      391.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">      934.84</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">      394.50</td>
    <td align="right">      600.52</td>
    <td align="right">       19.80</td>
    <td align="right">       21.00</td>
    <td align="right">      366.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      762.17</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">      316.67</td>
    <td align="right">      477.36</td>
    <td align="right">       18.78</td>
    <td align="right">        0.17</td>
    <td align="right">      258.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      629.96</td>
    <td align="right">       14.87</td>
    <td align="right">        0.00</td>
    <td align="right">      259.50</td>
    <td align="right">      387.57</td>
    <td align="right">       17.87</td>
    <td align="right">        0.00</td>
    <td align="right">      186.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      499.09</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">      193.00</td>
    <td align="right">      303.28</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">       93.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">      433.76</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">      163.00</td>
    <td align="right">      263.00</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">       44.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      876.44</td>
    <td align="right">       16.96</td>
    <td align="right">      206.83</td>
    <td align="right">     3637.83</td>
    <td align="right">      522.10</td>
    <td align="right">       19.24</td>
    <td align="right">      383.33</td>
    <td align="right">     2905.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      433.76</td>
    <td align="right">       12.85</td>
    <td align="right">        0.00</td>
    <td align="right">      163.00</td>
    <td align="right">      263.00</td>
    <td align="right">       16.03</td>
    <td align="right">        0.00</td>
    <td align="right">       44.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1238.20</td>
    <td align="right">       21.15</td>
    <td align="right">       96.50</td>
    <td align="right">      434.67</td>
    <td align="right">      703.82</td>
    <td align="right">       22.08</td>
    <td align="right">      160.83</td>
    <td align="right">      406.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1478.20</td>
    <td align="right">       19.38</td>
    <td align="right">       68.33</td>
    <td align="right">      199.67</td>
    <td align="right">      926.11</td>
    <td align="right">       22.29</td>
    <td align="right">       69.33</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-09:00</td>
    <td align="right">     1961.76</td>
    <td align="right">       20.07</td>
    <td align="right">       77.17</td>
    <td align="right">      235.17</td>
    <td align="right">     1115.78</td>
    <td align="right">       23.07</td>
    <td align="right">       90.50</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2769.18</td>
    <td align="right">       21.34</td>
    <td align="right">       91.33</td>
    <td align="right">      309.17</td>
    <td align="right">     1523.25</td>
    <td align="right">       22.89</td>
    <td align="right">       94.00</td>
    <td align="right">      274.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2762.89</td>
    <td align="right">       19.63</td>
    <td align="right">       75.83</td>
    <td align="right">      340.17</td>
    <td align="right">     1629.38</td>
    <td align="right">       21.36</td>
    <td align="right">       48.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3245.60</td>
    <td align="right">       18.56</td>
    <td align="right">       74.50</td>
    <td align="right">      394.33</td>
    <td align="right">     1535.84</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">      355.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3303.34</td>
    <td align="right">       16.61</td>
    <td align="right">       52.00</td>
    <td align="right">      416.00</td>
    <td align="right">     1522.95</td>
    <td align="right">       18.23</td>
    <td align="right">        0.17</td>
    <td align="right">      377.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3861.11</td>
    <td align="right">       18.64</td>
    <td align="right">       79.67</td>
    <td align="right">      403.17</td>
    <td align="right">     1769.43</td>
    <td align="right">       18.58</td>
    <td align="right">        3.67</td>
    <td align="right">      369.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     3020.32</td>
    <td align="right">       18.41</td>
    <td align="right">       88.17</td>
    <td align="right">      380.67</td>
    <td align="right">     1662.22</td>
    <td align="right">       20.38</td>
    <td align="right">       58.83</td>
    <td align="right">      345.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     3014.15</td>
    <td align="right">       20.41</td>
    <td align="right">       98.33</td>
    <td align="right">      318.67</td>
    <td align="right">     1271.30</td>
    <td align="right">       21.78</td>
    <td align="right">       69.50</td>
    <td align="right">      285.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">     1967.39</td>
    <td align="right">       19.53</td>
    <td align="right">       80.50</td>
    <td align="right">      276.17</td>
    <td align="right">     1132.36</td>
    <td align="right">       22.57</td>
    <td align="right">       90.50</td>
    <td align="right">      239.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1670.74</td>
    <td align="right">       19.85</td>
    <td align="right">       81.83</td>
    <td align="right">      218.50</td>
    <td align="right">     1006.66</td>
    <td align="right">       22.99</td>
    <td align="right">       89.83</td>
    <td align="right">      180.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">     1194.47</td>
    <td align="right">       20.01</td>
    <td align="right">       76.67</td>
    <td align="right">      199.67</td>
    <td align="right">      660.80</td>
    <td align="right">       20.94</td>
    <td align="right">       65.83</td>
    <td align="right">      153.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2674.10</td>
    <td align="right">       19.21</td>
    <td align="right">      944.33</td>
    <td align="right">     3691.33</td>
    <td align="right">     1371.11</td>
    <td align="right">       20.86</td>
    <td align="right">      680.17</td>
    <td align="right">     3244.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1194.47</td>
    <td align="right">       16.61</td>
    <td align="right">       52.00</td>
    <td align="right">      199.67</td>
    <td align="right">      660.80</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">      153.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3861.11</td>
    <td align="right">       21.34</td>
    <td align="right">       98.33</td>
    <td align="right">      416.00</td>
    <td align="right">     1769.43</td>
    <td align="right">       23.07</td>
    <td align="right">       94.00</td>
    <td align="right">      377.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5160.31</td>
    <td align="right">       32.00</td>
    <td align="right">      185.17</td>
    <td align="right">      223.00</td>
    <td align="right">     4549.29</td>
    <td align="right">       37.27</td>
    <td align="right">      215.17</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7242.36</td>
    <td align="right">       33.77</td>
    <td align="right">      239.67</td>
    <td align="right">      250.50</td>
    <td align="right">     3098.08</td>
    <td align="right">       30.21</td>
    <td align="right">      179.67</td>
    <td align="right">      243.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     8578.67</td>
    <td align="right">       31.59</td>
    <td align="right">      252.17</td>
    <td align="right">      316.17</td>
    <td align="right">     1645.26</td>
    <td align="right">       19.08</td>
    <td align="right">       13.83</td>
    <td align="right">      285.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     1991.50</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">      341.00</td>
    <td align="right">     1141.13</td>
    <td align="right">       18.43</td>
    <td align="right">        4.67</td>
    <td align="right">      299.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     1761.73</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      991.84</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1501.28</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      397.17</td>
    <td align="right">      877.58</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1611.46</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">      394.17</td>
    <td align="right">      968.70</td>
    <td align="right">       18.33</td>
    <td align="right">        0.67</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
