    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1726.91</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">     1036.14</td>
    <td align="right">       17.61</td>
    <td align="right">        0.67</td>
    <td align="right">      331.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2496.63</td>
    <td align="right">       15.21</td>
    <td align="right">       29.50</td>
    <td align="right">      319.67</td>
    <td align="right">     1232.16</td>
    <td align="right">       17.81</td>
    <td align="right">        9.83</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     7421.35</td>
    <td align="right">       33.08</td>
    <td align="right">      274.67</td>
    <td align="right">      295.17</td>
    <td align="right">     2037.52</td>
    <td align="right">       22.27</td>
    <td align="right">       80.33</td>
    <td align="right">      279.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     5339.73</td>
    <td align="right">       32.42</td>
    <td align="right">      223.00</td>
    <td align="right">      241.67</td>
    <td align="right">     4914.79</td>
    <td align="right">       37.84</td>
    <td align="right">      260.67</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     3904.52</td>
    <td align="right">       29.48</td>
    <td align="right">      169.00</td>
    <td align="right">      223.33</td>
    <td align="right">     3719.35</td>
    <td align="right">       36.92</td>
    <td align="right">      218.83</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3719.23</td>
    <td align="right">       21.58</td>
    <td align="right">     1373.17</td>
    <td align="right">     3761.67</td>
    <td align="right">     1928.03</td>
    <td align="right">       22.87</td>
    <td align="right">      984.67</td>
    <td align="right">     3426.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1501.28</td>
    <td align="right">       13.55</td>
    <td align="right">        0.00</td>
    <td align="right">      223.00</td>
    <td align="right">      877.58</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8578.67</td>
    <td align="right">       33.77</td>
    <td align="right">      274.67</td>
    <td align="right">      397.17</td>
    <td align="right">     4914.79</td>
    <td align="right">       37.84</td>
    <td align="right">      260.67</td>
    <td align="right">      353.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1563.05</td>
    <td align="right">       20.11</td>
    <td align="right">       74.50</td>
    <td align="right">      204.67</td>
    <td align="right">      936.18</td>
    <td align="right">       23.14</td>
    <td align="right">       72.67</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.63</td>
    <td align="right">       19.67</td>
    <td align="right">       74.67</td>
    <td align="right">      234.33</td>
    <td align="right">      933.28</td>
    <td align="right">       21.07</td>
    <td align="right">       64.50</td>
    <td align="right">      197.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2719.30</td>
    <td align="right">       19.68</td>
    <td align="right">       74.00</td>
    <td align="right">      310.67</td>
    <td align="right">     1588.43</td>
    <td align="right">       22.93</td>
    <td align="right">       91.83</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2724.35</td>
    <td align="right">       18.73</td>
    <td align="right">       65.17</td>
    <td align="right">      347.83</td>
    <td align="right">     1597.63</td>
    <td align="right">       22.32</td>
    <td align="right">       60.17</td>
    <td align="right">      303.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3122.78</td>
    <td align="right">       19.63</td>
    <td align="right">       95.83</td>
    <td align="right">      397.33</td>
    <td align="right">     1364.16</td>
    <td align="right">       21.43</td>
    <td align="right">       57.83</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3779.75</td>
    <td align="right">       19.56</td>
    <td align="right">      107.17</td>
    <td align="right">      409.17</td>
    <td align="right">     1644.14</td>
    <td align="right">       21.72</td>
    <td align="right">       78.33</td>
    <td align="right">      374.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     4134.64</td>
    <td align="right">       20.58</td>
    <td align="right">      110.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1767.19</td>
    <td align="right">       22.23</td>
    <td align="right">       74.17</td>
    <td align="right">      381.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3319.93</td>
    <td align="right">       20.04</td>
    <td align="right">      112.67</td>
    <td align="right">      380.50</td>
    <td align="right">     1889.63</td>
    <td align="right">       22.02</td>
    <td align="right">       86.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2409.97</td>
    <td align="right">       18.65</td>
    <td align="right">       81.83</td>
    <td align="right">      315.83</td>
    <td align="right">     1386.16</td>
    <td align="right">       22.19</td>
    <td align="right">       79.17</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2124.22</td>
    <td align="right">       19.02</td>
    <td align="right">       81.50</td>
    <td align="right">      276.83</td>
    <td align="right">     1281.66</td>
    <td align="right">       22.43</td>
    <td align="right">       97.83</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1409.92</td>
    <td align="right">       19.37</td>
    <td align="right">       80.17</td>
    <td align="right">      218.67</td>
    <td align="right">      754.42</td>
    <td align="right">       20.88</td>
    <td align="right">       65.33</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1204.50</td>
    <td align="right">       19.62</td>
    <td align="right">       79.83</td>
    <td align="right">      193.17</td>
    <td align="right">      760.03</td>
    <td align="right">       23.28</td>
    <td align="right">       81.00</td>
    <td align="right">      146.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2702.22</td>
    <td align="right">       19.57</td>
    <td align="right">     1038.00</td>
    <td align="right">     3701.50</td>
    <td align="right">     1392.86</td>
    <td align="right">       22.09</td>
    <td align="right">      908.83</td>
    <td align="right">     3229.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1204.50</td>
    <td align="right">       18.65</td>
    <td align="right">       65.17</td>
    <td align="right">      193.17</td>
    <td align="right">      754.42</td>
    <td align="right">       20.88</td>
    <td align="right">       57.83</td>
    <td align="right">      146.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4134.64</td>
    <td align="right">       20.58</td>
    <td align="right">      112.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1889.63</td>
    <td align="right">       23.28</td>
    <td align="right">       97.83</td>
    <td align="right">      381.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      508.82</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">      174.17</td>
    <td align="right">      305.22</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      555.49</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">      213.17</td>
    <td align="right">      348.01</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">      139.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      882.96</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">      301.33</td>
    <td align="right">      524.73</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      250.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      919.15</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">      344.17</td>
    <td align="right">      555.32</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1144.71</td>
    <td align="right">       16.43</td>
    <td align="right">       38.17</td>
    <td align="right">      404.67</td>
    <td align="right">      676.95</td>
    <td align="right">       20.13</td>
    <td align="right">       42.17</td>
    <td align="right">      367.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1187.81</td>
    <td align="right">       18.56</td>
    <td align="right">       96.33</td>
    <td align="right">      433.17</td>
    <td align="right">      665.30</td>
    <td align="right">       18.77</td>
    <td align="right">        5.00</td>
    <td align="right">      398.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1163.29</td>
    <td align="right">       17.97</td>
    <td align="right">       72.00</td>
    <td align="right">      419.50</td>
    <td align="right">      674.58</td>
    <td align="right">       19.00</td>
    <td align="right">       14.00</td>
    <td align="right">      388.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">      896.85</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      392.33</td>
    <td align="right">      580.61</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      362.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      730.10</td>
    <td align="right">       12.69</td>
    <td align="right">        0.00</td>
    <td align="right">      312.67</td>
    <td align="right">      460.73</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">      250.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      602.55</td>
    <td align="right">       11.38</td>
    <td align="right">        0.00</td>
    <td align="right">      254.50</td>
    <td align="right">      373.18</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      178.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      476.65</td>
    <td align="right">        9.87</td>
    <td align="right">        0.00</td>
    <td align="right">      187.33</td>
    <td align="right">      291.37</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">       76.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      413.16</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      251.97</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      839.93</td>
    <td align="right">       13.73</td>
    <td align="right">      206.50</td>
    <td align="right">     3592.67</td>
    <td align="right">      504.36</td>
    <td align="right">       17.06</td>
    <td align="right">       61.17</td>
    <td align="right">     2805.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      413.16</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      251.97</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1187.81</td>
    <td align="right">       18.56</td>
    <td align="right">       96.33</td>
    <td align="right">      433.17</td>
    <td align="right">      676.95</td>
    <td align="right">       20.13</td>
    <td align="right">       42.17</td>
    <td align="right">      398.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1431.81</td>
    <td align="right">       19.06</td>
    <td align="right">       68.33</td>
    <td align="right">      197.67</td>
    <td align="right">      892.27</td>
    <td align="right">       22.20</td>
    <td align="right">       69.33</td>
    <td align="right">      153.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1901.79</td>
    <td align="right">       19.71</td>
    <td align="right">       77.17</td>
    <td align="right">      232.67</td>
    <td align="right">     1068.59</td>
    <td align="right">       22.97</td>
    <td align="right">       88.83</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2687.10</td>
    <td align="right">       21.00</td>
    <td align="right">       91.17</td>
    <td align="right">      306.67</td>
    <td align="right">     1463.80</td>
    <td align="right">       22.78</td>
    <td align="right">       92.50</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2671.77</td>
    <td align="right">       19.24</td>
    <td align="right">       75.83</td>
    <td align="right">      337.50</td>
    <td align="right">     1560.41</td>
    <td align="right">       21.21</td>
    <td align="right">       48.00</td>
    <td align="right">      299.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3146.14</td>
    <td align="right">       18.17</td>
    <td align="right">       74.50</td>
    <td align="right">      391.33</td>
    <td align="right">     1462.18</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3210.27</td>
    <td align="right">       16.18</td>
    <td align="right">       52.00</td>
    <td align="right">      412.67</td>
    <td align="right">     1454.23</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3758.20</td>
    <td align="right">       18.23</td>
    <td align="right">       79.67</td>
    <td align="right">      399.67</td>
    <td align="right">     1692.08</td>
    <td align="right">       18.42</td>
    <td align="right">        3.67</td>
    <td align="right">      365.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2932.96</td>
    <td align="right">       18.01</td>
    <td align="right">       88.17</td>
    <td align="right">      377.83</td>
    <td align="right">     1587.87</td>
    <td align="right">       20.06</td>
    <td align="right">       56.33</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2935.40</td>
    <td align="right">       20.05</td>
    <td align="right">       98.33</td>
    <td align="right">      317.00</td>
    <td align="right">     1157.42</td>
    <td align="right">       20.32</td>
    <td align="right">       50.67</td>
    <td align="right">      278.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1901.43</td>
    <td align="right">       19.16</td>
    <td align="right">       80.50</td>
    <td align="right">      273.33</td>
    <td align="right">     1026.71</td>
    <td align="right">       21.17</td>
    <td align="right">       73.67</td>
    <td align="right">      232.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1619.40</td>
    <td align="right">       19.50</td>
    <td align="right">       81.50</td>
    <td align="right">      216.00</td>
    <td align="right">      968.34</td>
    <td align="right">       22.89</td>
    <td align="right">       89.17</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1153.90</td>
    <td align="right">       19.69</td>
    <td align="right">       76.50</td>
    <td align="right">      196.83</td>
    <td align="right">      630.98</td>
    <td align="right">       20.85</td>
    <td align="right">       64.50</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2595.36</td>
    <td align="right">       18.83</td>
    <td align="right">      943.67</td>
    <td align="right">     3659.17</td>
    <td align="right">     1302.00</td>
    <td align="right">       20.49</td>
    <td align="right">      636.67</td>
    <td align="right">     3194.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1153.90</td>
    <td align="right">       16.18</td>
    <td align="right">       52.00</td>
    <td align="right">      196.83</td>
    <td align="right">      630.98</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.20</td>
    <td align="right">       21.00</td>
    <td align="right">       98.33</td>
    <td align="right">      412.67</td>
    <td align="right">     1692.08</td>
    <td align="right">       22.97</td>
    <td align="right">       92.50</td>
    <td align="right">      374.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     5160.34</td>
    <td align="right">       32.00</td>
    <td align="right">      185.17</td>
    <td align="right">      223.00</td>
    <td align="right">     4549.23</td>
    <td align="right">       37.27</td>
    <td align="right">      215.17</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     7242.38</td>
    <td align="right">       33.77</td>
    <td align="right">      239.67</td>
    <td align="right">      250.50</td>
    <td align="right">     3097.99</td>
    <td align="right">       30.21</td>
    <td align="right">      179.67</td>
    <td align="right">      243.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     8578.61</td>
    <td align="right">       31.59</td>
    <td align="right">      252.17</td>
    <td align="right">      316.17</td>
    <td align="right">     1645.14</td>
    <td align="right">       19.08</td>
    <td align="right">       13.83</td>
    <td align="right">      285.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     1991.42</td>
    <td align="right">       14.40</td>
    <td align="right">        0.00</td>
    <td align="right">      341.00</td>
    <td align="right">     1141.05</td>
    <td align="right">       18.43</td>
    <td align="right">        4.67</td>
    <td align="right">      299.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     1761.66</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      991.77</td>
    <td align="right">       18.24</td>
    <td align="right">        0.33</td>
    <td align="right">      340.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1501.23</td>
    <td align="right">       13.80</td>
    <td align="right">        0.00</td>
    <td align="right">      397.17</td>
    <td align="right">      877.52</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1611.41</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">      394.17</td>
    <td align="right">      968.65</td>
    <td align="right">       18.33</td>
    <td align="right">        0.67</td>
    <td align="right">      353.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1726.85</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      373.33</td>
    <td align="right">     1036.08</td>
    <td align="right">       17.61</td>
    <td align="right">        0.67</td>
    <td align="right">      331.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2496.58</td>
    <td align="right">       15.21</td>
    <td align="right">       29.50</td>
    <td align="right">      319.67</td>
    <td align="right">     1232.08</td>
    <td align="right">       17.82</td>
    <td align="right">        9.83</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     7421.36</td>
    <td align="right">       33.08</td>
    <td align="right">      274.67</td>
    <td align="right">      295.17</td>
    <td align="right">     2037.44</td>
    <td align="right">       22.27</td>
    <td align="right">       80.33</td>
    <td align="right">      279.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     5339.77</td>
    <td align="right">       32.42</td>
    <td align="right">      223.00</td>
    <td align="right">      241.67</td>
    <td align="right">     4914.72</td>
    <td align="right">       37.84</td>
    <td align="right">      260.67</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     3904.59</td>
    <td align="right">       29.48</td>
    <td align="right">      169.00</td>
    <td align="right">      223.33</td>
    <td align="right">     3719.31</td>
    <td align="right">       36.92</td>
    <td align="right">      218.83</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3719.20</td>
    <td align="right">       21.58</td>
    <td align="right">     1373.17</td>
    <td align="right">     3761.67</td>
    <td align="right">     1927.96</td>
    <td align="right">       22.87</td>
    <td align="right">      984.67</td>
    <td align="right">     3426.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1501.23</td>
    <td align="right">       13.56</td>
    <td align="right">        0.00</td>
    <td align="right">      223.00</td>
    <td align="right">      877.52</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8578.61</td>
    <td align="right">       33.77</td>
    <td align="right">      274.67</td>
    <td align="right">      397.17</td>
    <td align="right">     4914.72</td>
    <td align="right">       37.84</td>
    <td align="right">      260.67</td>
    <td align="right">      353.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1563.05</td>
    <td align="right">       20.11</td>
    <td align="right">       74.50</td>
    <td align="right">      204.67</td>
    <td align="right">      936.15</td>
    <td align="right">       23.14</td>
    <td align="right">       72.67</td>
    <td align="right">      163.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1783.63</td>
    <td align="right">       19.67</td>
    <td align="right">       74.67</td>
    <td align="right">      234.33</td>
    <td align="right">      933.24</td>
    <td align="right">       21.07</td>
    <td align="right">       64.50</td>
    <td align="right">      197.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2719.28</td>
    <td align="right">       19.68</td>
    <td align="right">       74.00</td>
    <td align="right">      310.67</td>
    <td align="right">     1588.37</td>
    <td align="right">       22.93</td>
    <td align="right">       92.00</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2724.33</td>
    <td align="right">       18.73</td>
    <td align="right">       65.17</td>
    <td align="right">      347.83</td>
    <td align="right">     1597.57</td>
    <td align="right">       22.32</td>
    <td align="right">       60.17</td>
    <td align="right">      303.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3122.75</td>
    <td align="right">       19.63</td>
    <td align="right">       95.83</td>
    <td align="right">      397.33</td>
    <td align="right">     1364.10</td>
    <td align="right">       21.43</td>
    <td align="right">       57.83</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3779.74</td>
    <td align="right">       19.56</td>
    <td align="right">      107.17</td>
    <td align="right">      409.17</td>
    <td align="right">     1644.09</td>
    <td align="right">       21.72</td>
    <td align="right">       78.33</td>
    <td align="right">      374.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     4134.64</td>
    <td align="right">       20.58</td>
    <td align="right">      110.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1767.13</td>
    <td align="right">       22.23</td>
    <td align="right">       74.17</td>
    <td align="right">      381.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3319.93</td>
    <td align="right">       20.04</td>
    <td align="right">      112.67</td>
    <td align="right">      380.50</td>
    <td align="right">     1889.58</td>
    <td align="right">       22.02</td>
    <td align="right">       86.00</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:30</td>
    <td align="right">     2409.96</td>
    <td align="right">       18.65</td>
    <td align="right">       81.83</td>
    <td align="right">      315.83</td>
    <td align="right">     1386.12</td>
    <td align="right">       22.19</td>
    <td align="right">       79.17</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2124.22</td>
    <td align="right">       19.02</td>
    <td align="right">       81.50</td>
    <td align="right">      276.83</td>
    <td align="right">     1281.62</td>
    <td align="right">       22.43</td>
    <td align="right">       98.00</td>
    <td align="right">      236.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1409.92</td>
    <td align="right">       19.37</td>
    <td align="right">       80.17</td>
    <td align="right">      218.67</td>
    <td align="right">      754.39</td>
    <td align="right">       20.88</td>
    <td align="right">       65.33</td>
    <td align="right">      176.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:50</td>
    <td align="right">     1204.50</td>
    <td align="right">       19.62</td>
    <td align="right">       79.83</td>
    <td align="right">      193.17</td>
    <td align="right">      760.00</td>
    <td align="right">       23.28</td>
    <td align="right">       81.00</td>
    <td align="right">      146.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2702.21</td>
    <td align="right">       19.57</td>
    <td align="right">     1038.00</td>
    <td align="right">     3701.50</td>
    <td align="right">     1392.81</td>
    <td align="right">       22.09</td>
    <td align="right">      909.17</td>
    <td align="right">     3229.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1204.50</td>
    <td align="right">       18.65</td>
    <td align="right">       65.17</td>
    <td align="right">      193.17</td>
    <td align="right">      754.39</td>
    <td align="right">       20.88</td>
    <td align="right">       57.83</td>
    <td align="right">      146.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4134.64</td>
    <td align="right">       20.58</td>
    <td align="right">      112.67</td>
    <td align="right">      412.50</td>
    <td align="right">     1889.58</td>
    <td align="right">       23.28</td>
    <td align="right">       98.00</td>
    <td align="right">      381.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      508.81</td>
    <td align="right">        9.86</td>
    <td align="right">        0.00</td>
    <td align="right">      174.17</td>
    <td align="right">      305.20</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">      555.49</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
    <td align="right">      213.17</td>
    <td align="right">      348.00</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">      139.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      882.95</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">      301.33</td>
    <td align="right">      524.70</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      250.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">      919.13</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">      344.17</td>
    <td align="right">      555.29</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1144.69</td>
    <td align="right">       16.44</td>
    <td align="right">       38.17</td>
    <td align="right">      404.67</td>
    <td align="right">      676.91</td>
    <td align="right">       20.13</td>
    <td align="right">       42.17</td>
    <td align="right">      367.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     1187.80</td>
    <td align="right">       18.56</td>
    <td align="right">       96.33</td>
    <td align="right">      433.17</td>
    <td align="right">      665.27</td>
    <td align="right">       18.77</td>
    <td align="right">        5.00</td>
    <td align="right">      398.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1163.29</td>
    <td align="right">       17.97</td>
    <td align="right">       72.00</td>
    <td align="right">      419.50</td>
    <td align="right">      674.55</td>
    <td align="right">       19.00</td>
    <td align="right">       14.00</td>
    <td align="right">      388.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">      896.85</td>
    <td align="right">       13.73</td>
    <td align="right">        0.00</td>
    <td align="right">      392.33</td>
    <td align="right">      580.58</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      362.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">      730.09</td>
    <td align="right">       12.69</td>
    <td align="right">        0.00</td>
    <td align="right">      312.67</td>
    <td align="right">      460.71</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">      250.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:49</td>
    <td align="right">      602.55</td>
    <td align="right">       11.39</td>
    <td align="right">        0.00</td>
    <td align="right">      254.50</td>
    <td align="right">      373.16</td>
    <td align="right">       15.56</td>
    <td align="right">        0.00</td>
    <td align="right">      178.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">      476.65</td>
    <td align="right">        9.88</td>
    <td align="right">        0.00</td>
    <td align="right">      187.33</td>
    <td align="right">      291.36</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">       76.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">      413.16</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      251.95</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      839.93</td>
    <td align="right">       13.73</td>
    <td align="right">      206.50</td>
    <td align="right">     3592.67</td>
    <td align="right">      504.34</td>
    <td align="right">       17.06</td>
    <td align="right">       61.17</td>
    <td align="right">     2805.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      413.16</td>
    <td align="right">        9.09</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      251.95</td>
    <td align="right">       13.38</td>
    <td align="right">        0.00</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1187.80</td>
    <td align="right">       18.56</td>
    <td align="right">       96.33</td>
    <td align="right">      433.17</td>
    <td align="right">      676.91</td>
    <td align="right">       20.13</td>
    <td align="right">       42.17</td>
    <td align="right">      398.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_TOP_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_TOP_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      226.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1431.81</td>
    <td align="right">       19.06</td>
    <td align="right">       68.33</td>
    <td align="right">      197.67</td>
    <td align="right">      892.24</td>
    <td align="right">       22.20</td>
    <td align="right">       69.33</td>
    <td align="right">      153.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">     1901.80</td>
    <td align="right">       19.71</td>
    <td align="right">       77.17</td>
    <td align="right">      232.67</td>
    <td align="right">     1068.55</td>
    <td align="right">       22.97</td>
    <td align="right">       88.83</td>
    <td align="right">      200.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      304.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2687.08</td>
    <td align="right">       21.00</td>
    <td align="right">       91.17</td>
    <td align="right">      306.67</td>
    <td align="right">     1463.74</td>
    <td align="right">       22.78</td>
    <td align="right">       92.50</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-08:39</td>
    <td align="right">     2671.75</td>
    <td align="right">       19.24</td>
    <td align="right">       75.83</td>
    <td align="right">      337.50</td>
    <td align="right">     1560.34</td>
    <td align="right">       21.21</td>
    <td align="right">       48.00</td>
    <td align="right">      299.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      385.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">     3146.11</td>
    <td align="right">       18.17</td>
    <td align="right">       74.50</td>
    <td align="right">      391.33</td>
    <td align="right">     1462.12</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      434.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-13:39</td>
    <td align="right">     3210.25</td>
    <td align="right">       16.18</td>
    <td align="right">       52.00</td>
    <td align="right">      412.67</td>
    <td align="right">     1454.17</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      417.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     3758.19</td>
    <td align="right">       18.23</td>
    <td align="right">       79.67</td>
    <td align="right">      399.67</td>
    <td align="right">     1692.02</td>
    <td align="right">       18.42</td>
    <td align="right">        3.67</td>
    <td align="right">      365.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      421.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:30</td>
    <td align="right">     2932.95</td>
    <td align="right">       18.02</td>
    <td align="right">       88.17</td>
    <td align="right">      377.83</td>
    <td align="right">     1587.82</td>
    <td align="right">       20.06</td>
    <td align="right">       56.33</td>
    <td align="right">      341.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      352.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     2935.41</td>
    <td align="right">       20.05</td>
    <td align="right">       98.33</td>
    <td align="right">      317.00</td>
    <td align="right">     1157.38</td>
    <td align="right">       20.32</td>
    <td align="right">       50.67</td>
    <td align="right">      278.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">     1901.43</td>
    <td align="right">       19.16</td>
    <td align="right">       80.50</td>
    <td align="right">      273.33</td>
    <td align="right">     1026.67</td>
    <td align="right">       21.17</td>
    <td align="right">       73.67</td>
    <td align="right">      232.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">     1619.40</td>
    <td align="right">       19.50</td>
    <td align="right">       81.50</td>
    <td align="right">      216.00</td>
    <td align="right">      968.31</td>
    <td align="right">       22.89</td>
    <td align="right">       89.17</td>
    <td align="right">      175.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      236.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:09</td>
    <td align="right">     1153.90</td>
    <td align="right">       19.69</td>
    <td align="right">       76.50</td>
    <td align="right">      196.83</td>
    <td align="right">      630.96</td>
    <td align="right">       20.85</td>
    <td align="right">       64.50</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3965.83</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2595.35</td>
    <td align="right">       18.83</td>
    <td align="right">      943.67</td>
    <td align="right">     3659.17</td>
    <td align="right">     1301.95</td>
    <td align="right">       20.49</td>
    <td align="right">      636.67</td>
    <td align="right">     3194.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1153.90</td>
    <td align="right">       16.18</td>
    <td align="right">       52.00</td>
    <td align="right">      196.83</td>
    <td align="right">      630.96</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      147.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      434.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3758.19</td>
    <td align="right">       21.00</td>
    <td align="right">       98.33</td>
    <td align="right">      412.67</td>
    <td align="right">     1692.02</td>
    <td align="right">       22.97</td>
    <td align="right">       92.50</td>
    <td align="right">      374.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_BOTTOMVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_BOTTOM VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360752E+09</td>
    <td align="right">    32110.52</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 34842564.62</td>
    <td align="right">    31739.81</td>
    <td align="right">07-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  3043266.84</td>
    <td align="right">    31619.16</td>
    <td align="right">06-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   144001.22</td>
    <td align="right">     2400.02</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 12751217.37</td>
    <td align="right">    31696.83</td>
    <td align="right">26-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.411533E+09</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360752E+09</td>
    <td align="right">    32110.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_MIDVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_MID VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_MID VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188187E+10</td>
    <td align="right">    20020.70</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510063E+09</td>
    <td align="right">    19854.46</td>
    <td align="right">13-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185543E+09</td>
    <td align="right">    19793.93</td>
    <td align="right">07-MAR-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  4665034.14</td>
    <td align="right">    19830.91</td>
    <td align="right">08-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    25931.89</td>
    <td align="right">      432.20</td>
    <td align="right">10-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171125E+09</td>
    <td align="right">    19826.48</td>
    <td align="right">29-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.660497E+09</td>
    <td align="right">    19822.04</td>
    <td align="right">04-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.341379E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.188187E+10</td>
    <td align="right">    20020.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::CORE_TOPVAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> CORE_TOP VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_CORE_TOP VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.635170E+10</td>
    <td align="right">    20491.31</td>
    <td align="right">14-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252913E+10</td>
    <td align="right">    20474.56</td>
    <td align="right">13-FEB-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112272E+10</td>
    <td align="right">    20469.11</td>
    <td align="right">11-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 82978277.39</td>
    <td align="right">    20452.36</td>
    <td align="right">10-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153627E+09</td>
    <td align="right">    20456.61</td>
    <td align="right">08-MAY-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 86607878.36</td>
    <td align="right">    20495.42</td>
    <td align="right">10-OCT-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130960E+10</td>
    <td align="right">    20909.66</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.374697E+10</td>
    <td align="right">    20491.64</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153833E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.635170E+10</td>
    <td align="right">    20909.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.632342E+10</td>
    <td align="right">     5278.03</td>
    <td align="right">23-JAN-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341179E+10</td>
    <td align="right">     5274.00</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196304E+10</td>
    <td align="right">     5272.40</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.445831E+09</td>
    <td align="right">     5286.79</td>
    <td align="right">24-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325555E+09</td>
    <td align="right">     5281.29</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1412395.55</td>
    <td align="right">     2499.37</td>
    <td align="right">17-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1251979.52</td>
    <td align="right">     4403.37</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 64665329.20</td>
    <td align="right">     5302.64</td>
    <td align="right">14-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.425631E+09</td>
    <td align="right">     5514.21</td>
    <td align="right">16-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204186E+10</td>
    <td align="right">     5427.12</td>
    <td align="right">17-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.460386E+10</td>
    <td align="right">     5278.31</td>
    <td align="right">06-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.196083E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.632342E+10</td>
    <td align="right">     5514.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.520537E+10</td>
    <td align="right">     6405.84</td>
    <td align="right">14-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269330E+10</td>
    <td align="right">     6402.23</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.167543E+10</td>
    <td align="right">     6399.88</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457616E+09</td>
    <td align="right">     6416.28</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280059E+09</td>
    <td align="right">     6412.09</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3942875.35</td>
    <td align="right">     6415.29</td>
    <td align="right">16-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1851151.47</td>
    <td align="right">     1335.16</td>
    <td align="right">17-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105472E+09</td>
    <td align="right">     6434.91</td>
    <td align="right">12-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478205E+09</td>
    <td align="right">     6693.70</td>
    <td align="right">16-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184890E+10</td>
    <td align="right">     6535.50</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381095E+10</td>
    <td align="right">     6407.28</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.165611E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.520537E+10</td>
    <td align="right">     6693.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.527822E+10</td>
    <td align="right">     6977.85</td>
    <td align="right">23-JAN-05:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.252097E+10</td>
    <td align="right">     6972.57</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171698E+10</td>
    <td align="right">     6970.16</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.514116E+09</td>
    <td align="right">     6989.30</td>
    <td align="right">24-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.412223E+09</td>
    <td align="right">     6982.67</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  6444420.31</td>
    <td align="right">     6121.78</td>
    <td align="right">17-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  3620668.78</td>
    <td align="right">     6989.04</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 85777903.06</td>
    <td align="right">     7010.36</td>
    <td align="right">14-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359075E+09</td>
    <td align="right">     6984.78</td>
    <td align="right">03-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163017E+10</td>
    <td align="right">     7174.73</td>
    <td align="right">17-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.360444E+10</td>
    <td align="right">     6978.15</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161320E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.527822E+10</td>
    <td align="right">     7174.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_TOP_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.560194E+10</td>
    <td align="right">     7101.55</td>
    <td align="right">14-JAN-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.302011E+10</td>
    <td align="right">     7097.57</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207758E+10</td>
    <td align="right">     7094.93</td>
    <td align="right">07-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.677150E+09</td>
    <td align="right">     7114.30</td>
    <td align="right">24-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419990E+09</td>
    <td align="right">     7108.66</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 23970094.96</td>
    <td align="right">     5658.20</td>
    <td align="right">16-JUN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   283950.34</td>
    <td align="right">      131.06</td>
    <td align="right">08-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 12143348.27</td>
    <td align="right">     7050.60</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.184891E+09</td>
    <td align="right">     7133.90</td>
    <td align="right">12-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.686273E+09</td>
    <td align="right">     7420.67</td>
    <td align="right">16-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.210762E+10</td>
    <td align="right">     7097.33</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.410640E+10</td>
    <td align="right">     7103.12</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189183E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   283950.34</td>
    <td align="right">      131.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.560194E+10</td>
    <td align="right">     7420.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444378E+10</td>
    <td align="right">     4516.67</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251084E+10</td>
    <td align="right">     4498.16</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150879E+10</td>
    <td align="right">     4508.33</td>
    <td align="right">23-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.420026E+09</td>
    <td align="right">     4509.53</td>
    <td align="right">24-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190100E+09</td>
    <td align="right">     4506.86</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    17268.54</td>
    <td align="right">      259.03</td>
    <td align="right">20-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 31003419.30</td>
    <td align="right">     4496.14</td>
    <td align="right">10-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679517E+09</td>
    <td align="right">     4592.39</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.240484E+10</td>
    <td align="right">     4502.00</td>
    <td align="right">06-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.121889E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444378E+10</td>
    <td align="right">     4592.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362654E+10</td>
    <td align="right">     5250.93</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189336E+10</td>
    <td align="right">     5230.59</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114404E+10</td>
    <td align="right">     5241.92</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337194E+09</td>
    <td align="right">     5242.06</td>
    <td align="right">21-APR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146859E+09</td>
    <td align="right">     5241.26</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1621526.00</td>
    <td align="right">     4105.33</td>
    <td align="right">20-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 39522107.29</td>
    <td align="right">     5234.13</td>
    <td align="right">04-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.683784E+09</td>
    <td align="right">     5231.18</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.209737E+10</td>
    <td align="right">     5234.92</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.997030E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362654E+10</td>
    <td align="right">     5250.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.637024E+10</td>
    <td align="right">     5490.52</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419834E+10</td>
    <td align="right">     5564.82</td>
    <td align="right">27-FEB-17:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390815E+10</td>
    <td align="right">     5687.27</td>
    <td align="right">14-MAR-16:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.244841E+10</td>
    <td align="right">     5696.78</td>
    <td align="right">11-APR-16:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202438E+10</td>
    <td align="right">     5819.63</td>
    <td align="right">30-MAY-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546152E+09</td>
    <td align="right">     5765.20</td>
    <td align="right">01-JUN-11:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.149263E+09</td>
    <td align="right">     5773.81</td>
    <td align="right">03-JUL-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343515E+09</td>
    <td align="right">     5737.08</td>
    <td align="right">15-AUG-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.588108E+09</td>
    <td align="right">     5672.80</td>
    <td align="right">15-SEP-06:20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.107929E+10</td>
    <td align="right">     5758.14</td>
    <td align="right">25-OCT-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248561E+10</td>
    <td align="right">     5705.70</td>
    <td align="right">24-NOV-17:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.449063E+10</td>
    <td align="right">     5638.66</td>
    <td align="right">06-DEC-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286321E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149263E+09</td>
    <td align="right">     5490.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.637024E+10</td>
    <td align="right">     5819.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_BOT_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.396658E+10</td>
    <td align="right">     5809.89</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.211327E+10</td>
    <td align="right">     5786.85</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.143441E+10</td>
    <td align="right">     5799.38</td>
    <td align="right">23-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501654E+09</td>
    <td align="right">     5801.13</td>
    <td align="right">24-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191244E+09</td>
    <td align="right">     5798.77</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1739527.28</td>
    <td align="right">     1710.16</td>
    <td align="right">17-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  5766038.39</td>
    <td align="right">     5603.42</td>
    <td align="right">19-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65855451.06</td>
    <td align="right">     5790.73</td>
    <td align="right">04-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.778544E+09</td>
    <td align="right">     5787.44</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.231492E+10</td>
    <td align="right">     5791.61</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113740E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396658E+10</td>
    <td align="right">     5809.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_3VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.415404E+10</td>
    <td align="right">     4675.63</td>
    <td align="right">02-JAN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189793E+10</td>
    <td align="right">     4662.52</td>
    <td align="right">15-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785062E+09</td>
    <td align="right">     4660.88</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 78989583.25</td>
    <td align="right">     4673.00</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 87608075.73</td>
    <td align="right">     4668.86</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  3069565.21</td>
    <td align="right">     4670.63</td>
    <td align="right">19-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 70188571.60</td>
    <td align="right">     4665.36</td>
    <td align="right">04-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.832638E+09</td>
    <td align="right">     4759.74</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246982E+10</td>
    <td align="right">     4666.41</td>
    <td align="right">06-DEC-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103793E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415404E+10</td>
    <td align="right">     4759.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_2VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.382216E+10</td>
    <td align="right">     6518.06</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.185151E+10</td>
    <td align="right">     6501.46</td>
    <td align="right">15-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.982733E+09</td>
    <td align="right">     6498.85</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202601E+09</td>
    <td align="right">     6516.27</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.134107E+09</td>
    <td align="right">     6511.91</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     5452.46</td>
    <td align="right">        9.09</td>
    <td align="right">16-JUN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 24033158.47</td>
    <td align="right">     6530.31</td>
    <td align="right">13-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170638E+09</td>
    <td align="right">     6513.49</td>
    <td align="right">02-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.108049E+10</td>
    <td align="right">     6501.42</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252839E+10</td>
    <td align="right">     6507.32</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.382216E+10</td>
    <td align="right">     6530.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_1VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.331044E+10</td>
    <td align="right">     6460.24</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.135549E+10</td>
    <td align="right">     6446.44</td>
    <td align="right">15-FEB-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707797E+09</td>
    <td align="right">     6444.19</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130106E+09</td>
    <td align="right">     6461.14</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130958E+09</td>
    <td align="right">     6456.09</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  6695068.68</td>
    <td align="right">     6458.18</td>
    <td align="right">19-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63034453.01</td>
    <td align="right">     6450.76</td>
    <td align="right">04-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.724541E+09</td>
    <td align="right">     6581.24</td>
    <td align="right">24-NOV-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.188652E+10</td>
    <td align="right">     6452.20</td>
    <td align="right">06-DEC-07:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.831557E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331044E+10</td>
    <td align="right">     6581.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PERIMETER_MID_ZN_4VAVBOXREHEATCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393254E+10</td>
    <td align="right">     6730.27</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193252E+10</td>
    <td align="right">     6712.97</td>
    <td align="right">15-FEB-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.111486E+10</td>
    <td align="right">     6710.25</td>
    <td align="right">15-MAR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265742E+09</td>
    <td align="right">     6728.26</td>
    <td align="right">21-APR-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164351E+09</td>
    <td align="right">     6723.81</td>
    <td align="right">22-MAY-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1535711.49</td>
    <td align="right">     1658.50</td>
    <td align="right">17-JUN-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   896077.22</td>
    <td align="right">     1644.64</td>
    <td align="right">18-AUG-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 32580963.89</td>
    <td align="right">     6742.78</td>
    <td align="right">13-SEP-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203184E+09</td>
    <td align="right">     6725.40</td>
    <td align="right">02-OCT-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110414E+10</td>
    <td align="right">     6712.93</td>
    <td align="right">09-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.257190E+10</td>
    <td align="right">     6719.02</td>
    <td align="right">06-DEC-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.113243E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.393254E+10</td>
    <td align="right">     6742.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166703E+11</td>
    <td align="right">    36838.44</td>
    <td align="right">10-JAN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.837300E+10</td>
    <td align="right">    28771.20</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.383041E+10</td>
    <td align="right">    25375.46</td>
    <td align="right">06-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.557752E+09</td>
    <td align="right">    10916.22</td>
    <td align="right">29-APR-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360005E+09</td>
    <td align="right">     8111.60</td>
    <td align="right">08-MAY-06:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   248104.33</td>
    <td align="right">      649.22</td>
    <td align="right">16-JUN-06:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 13477170.40</td>
    <td align="right">     2167.33</td>
    <td align="right">19-SEP-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.357741E+09</td>
    <td align="right">    11305.72</td>
    <td align="right">10-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.280834E+10</td>
    <td align="right">    19283.86</td>
    <td align="right">27-NOV-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.978670E+10</td>
    <td align="right">    31850.61</td>
    <td align="right">29-DEC-08:61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427580E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.166703E+11</td>
    <td align="right">    36838.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.200916E+11</td>
    <td align="right">    38326.70</td>
    <td align="right">10-JAN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114645E+11</td>
    <td align="right">    31300.99</td>
    <td align="right">01-FEB-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.707177E+10</td>
    <td align="right">    26827.09</td>
    <td align="right">06-MAR-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.197907E+10</td>
    <td align="right">    13675.08</td>
    <td align="right">29-APR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124457E+10</td>
    <td align="right">    11079.51</td>
    <td align="right">08-MAY-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14964726.50</td>
    <td align="right">     3656.18</td>
    <td align="right">16-JUN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.188381E+09</td>
    <td align="right">     4937.21</td>
    <td align="right">19-SEP-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.132331E+10</td>
    <td align="right">    14039.83</td>
    <td align="right">10-OCT-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.517895E+10</td>
    <td align="right">    22156.55</td>
    <td align="right">27-NOV-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134729E+11</td>
    <td align="right">    34136.28</td>
    <td align="right">29-DEC-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.620301E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200916E+11</td>
    <td align="right">    38326.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_HEATC></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_HEATC</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_HEATC_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY [J]</td>
    <td align="right">HEATING COIL HEATING RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL HEATING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY []</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE []</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE []</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.219264E+11</td>
    <td align="right">    40122.75</td>
    <td align="right">10-JAN-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122534E+11</td>
    <td align="right">    33705.80</td>
    <td align="right">01-FEB-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791026E+10</td>
    <td align="right">    29730.04</td>
    <td align="right">04-MAR-07:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248894E+10</td>
    <td align="right">    16364.50</td>
    <td align="right">29-APR-06:08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149461E+10</td>
    <td align="right">    12934.63</td>
    <td align="right">08-MAY-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72790785.39</td>
    <td align="right">     5034.66</td>
    <td align="right">16-JUN-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   255330.79</td>
    <td align="right">      450.30</td>
    <td align="right">18-AUG-06:06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390422E+09</td>
    <td align="right">     6863.87</td>
    <td align="right">19-SEP-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182098E+10</td>
    <td align="right">    16275.71</td>
    <td align="right">10-OCT-06:05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.588650E+10</td>
    <td align="right">    23933.40</td>
    <td align="right">27-NOV-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.148719E+11</td>
    <td align="right">    36063.64</td>
    <td align="right">29-DEC-08:45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.691164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.219264E+11</td>
    <td align="right">    40122.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321040E+09</td>
    <td align="right">0.321040E+09</td>
    <td align="right">    16993.89</td>
    <td align="right">27-FEB-15:30</td>
    <td align="right">    16993.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 24050345.88</td>
    <td align="right"> 23989961.60</td>
    <td align="right">     3516.20</td>
    <td align="right">14-MAR-13:00</td>
    <td align="right">     3516.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.290049E+10</td>
    <td align="right">0.287493E+10</td>
    <td align="right">    30995.84</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    30995.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.953530E+10</td>
    <td align="right">0.918487E+10</td>
    <td align="right">    48467.98</td>
    <td align="right">19-MAY-16:10</td>
    <td align="right">    48467.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.296879E+11</td>
    <td align="right">0.277287E+11</td>
    <td align="right">    65071.04</td>
    <td align="right">20-JUN-16:10</td>
    <td align="right">    54408.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.460627E+11</td>
    <td align="right">    71272.19</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    71272.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.425328E+11</td>
    <td align="right">0.417389E+11</td>
    <td align="right">    68067.41</td>
    <td align="right">10-AUG-15:20</td>
    <td align="right">    68067.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224992E+11</td>
    <td align="right">0.202438E+11</td>
    <td align="right">    98301.17</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    47360.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.595240E+10</td>
    <td align="right">0.591957E+10</td>
    <td align="right">    49066.77</td>
    <td align="right">18-OCT-15:50</td>
    <td align="right">    49066.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.513324E+09</td>
    <td align="right">0.507165E+09</td>
    <td align="right">    12226.62</td>
    <td align="right">17-NOV-17:00</td>
    <td align="right">    12226.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.162623E+12</td>
    <td align="right">0.154606E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.460627E+11</td>
    <td align="right">    98301.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71272.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292693E+09</td>
    <td align="right">0.292693E+09</td>
    <td align="right">    14676.36</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    14676.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 23627757.94</td>
    <td align="right"> 23627757.94</td>
    <td align="right">     3348.43</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3348.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.248246E+10</td>
    <td align="right">0.246790E+10</td>
    <td align="right">    25979.69</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">    25979.69</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.813763E+10</td>
    <td align="right">0.790976E+10</td>
    <td align="right">    43502.88</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    43502.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.255044E+11</td>
    <td align="right">0.239458E+11</td>
    <td align="right">    55334.89</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    46041.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.410444E+11</td>
    <td align="right">0.391163E+11</td>
    <td align="right">    63561.34</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    63561.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.353377E+11</td>
    <td align="right">0.347732E+11</td>
    <td align="right">    57932.02</td>
    <td align="right">10-AUG-15:00</td>
    <td align="right">    57932.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182810E+11</td>
    <td align="right">0.165380E+11</td>
    <td align="right">    85392.77</td>
    <td align="right">07-SEP-14:55</td>
    <td align="right">    45239.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.450366E+10</td>
    <td align="right">0.448234E+10</td>
    <td align="right">    39116.84</td>
    <td align="right">18-OCT-15:30</td>
    <td align="right">    39116.84</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.376070E+09</td>
    <td align="right">0.371304E+09</td>
    <td align="right">     9145.47</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     9145.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.135984E+12</td>
    <td align="right">0.129921E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.410444E+11</td>
    <td align="right">0.391163E+11</td>
    <td align="right">    85392.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63561.34</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> CoilReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CoilReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL HEATING ENERGY []</td>
    <td align="right">HEATING COIL HEATING RATE []</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {AT MAX/MIN} [W]</td>
    <td align="right">COOLING COIL WETTED AREA FRACTION []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.283631E+09</td>
    <td align="right">0.283631E+09</td>
    <td align="right">    14583.02</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    14583.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 22403976.90</td>
    <td align="right"> 22393742.01</td>
    <td align="right">     3227.44</td>
    <td align="right">14-MAR-13:30</td>
    <td align="right">     3227.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.251572E+10</td>
    <td align="right">0.249537E+10</td>
    <td align="right">    26665.92</td>
    <td align="right">06-APR-16:00</td>
    <td align="right">    26665.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.862657E+10</td>
    <td align="right">0.833233E+10</td>
    <td align="right">    51428.81</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">    51428.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.277335E+11</td>
    <td align="right">0.259306E+11</td>
    <td align="right">    63494.26</td>
    <td align="right">20-JUN-16:00</td>
    <td align="right">    53968.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445824E+11</td>
    <td align="right">0.424334E+11</td>
    <td align="right">    74092.11</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    74092.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.374656E+11</td>
    <td align="right">0.367452E+11</td>
    <td align="right">    66175.25</td>
    <td align="right">07-AUG-15:00</td>
    <td align="right">    66175.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188898E+11</td>
    <td align="right">0.169302E+11</td>
    <td align="right">    86660.38</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    44079.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.429786E+10</td>
    <td align="right">0.425776E+10</td>
    <td align="right">    38883.52</td>
    <td align="right">18-OCT-15:00</td>
    <td align="right">    38883.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.380436E+09</td>
    <td align="right">0.369372E+09</td>
    <td align="right">     8865.00</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8865.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.144798E+12</td>
    <td align="right">0.137800E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445824E+11</td>
    <td align="right">0.424334E+11</td>
    <td align="right">    86660.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74092.11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PlantLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> PlantLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PlantLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.66</td>
    <td align="right">     4429.32</td>
    <td align="right">16-JAN-06:50</td>
    <td align="right">     1832.41</td>
    <td align="right">     7209.96</td>
    <td align="right">30-JAN-12:07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      289.65</td>
    <td align="right">     4418.76</td>
    <td align="right">20-FEB-06:50</td>
    <td align="right">     1887.28</td>
    <td align="right">     7253.94</td>
    <td align="right">17-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.56</td>
    <td align="right">     4043.74</td>
    <td align="right">27-MAR-05:17</td>
    <td align="right">     2020.35</td>
    <td align="right">     7242.70</td>
    <td align="right">01-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.97</td>
    <td align="right">     4074.73</td>
    <td align="right">24-APR-05:17</td>
    <td align="right">     1789.33</td>
    <td align="right">     7013.02</td>
    <td align="right">05-APR-11:06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.73</td>
    <td align="right">     4565.61</td>
    <td align="right">29-MAY-09:00</td>
    <td align="right">     1749.94</td>
    <td align="right">     6735.45</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      259.45</td>
    <td align="right">     4184.36</td>
    <td align="right">26-JUN-05:20</td>
    <td align="right">     1683.81</td>
    <td align="right">     6317.72</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      342.04</td>
    <td align="right">     4213.09</td>
    <td align="right">17-JUL-05:20</td>
    <td align="right">     1417.34</td>
    <td align="right">     5936.55</td>
    <td align="right">03-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.79</td>
    <td align="right">     4215.30</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">     1573.53</td>
    <td align="right">     5757.73</td>
    <td align="right">02-AUG-11:06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      334.44</td>
    <td align="right">     4610.04</td>
    <td align="right">04-SEP-08:65</td>
    <td align="right">     1470.20</td>
    <td align="right">     5898.20</td>
    <td align="right">28-SEP-11:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.60</td>
    <td align="right">     4593.00</td>
    <td align="right">09-OCT-08:30</td>
    <td align="right">     1532.46</td>
    <td align="right">     6232.37</td>
    <td align="right">30-OCT-11:06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.16</td>
    <td align="right">     4564.50</td>
    <td align="right">12-NOV-10:15</td>
    <td align="right">     1668.26</td>
    <td align="right">     6634.29</td>
    <td align="right">30-NOV-12:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.10</td>
    <td align="right">     4451.79</td>
    <td align="right">25-DEC-06:30</td>
    <td align="right">     1698.03</td>
    <td align="right">     6976.96</td>
    <td align="right">29-DEC-12:16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      296.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1692.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.56</td>
    <td align="right">     4043.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1417.34</td>
    <td align="right">     5757.73</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.60</td>
    <td align="right">     4610.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2020.35</td>
    <td align="right">     7253.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_BOTFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_BOT FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224556E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2160.41</td>
    <td align="right">20-JAN-08:25</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200924E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     4053.46</td>
    <td align="right">28-FEB-08:04</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261877E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     4954.28</td>
    <td align="right">01-MAR-08:03</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251279E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     4893.11</td>
    <td align="right">18-APR-07:03</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277996E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     4463.92</td>
    <td align="right">05-MAY-07:02</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340345E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     7746.92</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373732E+10</td>
    <td align="right">        0.44</td>
    <td align="right">     7746.92</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411874E+10</td>
    <td align="right">        0.47</td>
    <td align="right">    10433.59</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336856E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     7746.92</td>
    <td align="right">27-SEP-05:02</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298531E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     6868.81</td>
    <td align="right">20-OCT-05:02</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251169E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     4724.60</td>
    <td align="right">16-NOV-08:03</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223604E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     3715.77</td>
    <td align="right">08-DEC-08:12</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345274E+11</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200924E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     2160.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411874E+10</td>
    <td align="right">        0.47</td>
    <td align="right">    10433.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_MIDFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_MID FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190514E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     1798.01</td>
    <td align="right">19-JAN-13:23</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168134E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     2564.09</td>
    <td align="right">28-FEB-16:10</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195708E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2956.89</td>
    <td align="right">01-MAR-16:20</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182861E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     2687.34</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207788E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     4458.14</td>
    <td align="right">30-MAY-05:03</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287659E+10</td>
    <td align="right">        0.46</td>
    <td align="right">     6664.20</td>
    <td align="right">30-JUN-06:03</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326475E+10</td>
    <td align="right">        0.48</td>
    <td align="right">     6169.97</td>
    <td align="right">03-JUL-06:02</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343855E+10</td>
    <td align="right">        0.50</td>
    <td align="right">     5102.95</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255091E+10</td>
    <td align="right">        0.43</td>
    <td align="right">    10632.33</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203397E+10</td>
    <td align="right">        0.37</td>
    <td align="right">     3299.87</td>
    <td align="right">20-OCT-15:30</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178877E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     2559.29</td>
    <td align="right">03-NOV-15:30</td>
    <td align="right">        0.92</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175461E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     1883.54</td>
    <td align="right">12-DEC-12:30</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271582E+11</td>
    <td align="right">        0.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168134E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     1798.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343855E+10</td>
    <td align="right">        0.50</td>
    <td align="right">    10632.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FanReportMonthly::PACU_VAV_TOPFAN></a>
<p>Report:<b> FanReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP FAN</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:FanReportMonthly_PACU_VAV_TOP FAN_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC ENERGY [J]</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE [deltaC]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">FAN RISE IN AIR TEMPERATURE {AT MAX/MIN} [deltaC]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215692E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     1534.51</td>
    <td align="right">19-JAN-13:23</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176556E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     1915.29</td>
    <td align="right">24-FEB-13:35</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199894E+10</td>
    <td align="right">        0.38</td>
    <td align="right">     2073.32</td>
    <td align="right">01-MAR-15:50</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177466E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2707.86</td>
    <td align="right">25-APR-16:00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202102E+10</td>
    <td align="right">        0.36</td>
    <td align="right">     3655.42</td>
    <td align="right">19-MAY-16:00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274348E+10</td>
    <td align="right">        0.43</td>
    <td align="right">     4499.62</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">        1.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317905E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     6299.83</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318732E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     5514.10</td>
    <td align="right">07-AUG-16:00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227826E+10</td>
    <td align="right">        0.39</td>
    <td align="right">     5552.45</td>
    <td align="right">05-SEP-04:01</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184944E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     2610.51</td>
    <td align="right">18-OCT-15:10</td>
    <td align="right">        0.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179405E+10</td>
    <td align="right">        0.35</td>
    <td align="right">     1915.29</td>
    <td align="right">03-NOV-11:30</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205943E+10</td>
    <td align="right">        0.40</td>
    <td align="right">     1578.43</td>
    <td align="right">12-DEC-12:40</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268081E+11</td>
    <td align="right">        0.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176556E+10</td>
    <td align="right">        0.34</td>
    <td align="right">     1534.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318732E+10</td>
    <td align="right">        0.45</td>
    <td align="right">     6299.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PumpReportMonthly::SHWSYS1PUMP></a>
<p>Report:<b> PumpReportMonthly</b></p>
<p>For:<b> SHWSYS1 PUMP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:PumpReportMonthly_SHWSYS1 PUMP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PUMP ELECTRIC ENERGY [J]</td>
    <td align="right">PUMP FLUID HEAT GAIN ENERGY [J]</td>
    <td align="right">PUMP ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">PUMP ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">PUMP SHAFT POWER {AT MAX/MIN} [W]</td>
    <td align="right">PUMP FLUID HEAT GAIN RATE {AT MAX/MIN} [W]</td>
    <td align="right">PUMP OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PUMP MASS FLOW RATE {AT MAX/MIN} [kg/s]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  1312252.29</td>
    <td align="right">   393675.69</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       72.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  1186777.96</td>
    <td align="right">   356033.39</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-06:01</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       57.71</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.12</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  1267813.46</td>
    <td align="right">   380344.04</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.51</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  1327936.58</td>
    <td align="right">   398380.97</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:01</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       69.16</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  1296568.00</td>
    <td align="right">   388970.40</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.59</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  1299182.04</td>
    <td align="right">   389754.61</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.58</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:03</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       59.99</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  1267813.46</td>
    <td align="right">   380344.04</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       60.23</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  1312252.29</td>
    <td align="right">   393675.69</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-05:10</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       69.09</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1278269.66</td>
    <td align="right">   383480.90</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-05:03</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       61.70</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1299182.04</td>
    <td align="right">   389754.61</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:01</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       58.57</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 15535289.52</td>
    <td align="right">  4660586.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1186777.96</td>
    <td align="right">   356033.39</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       57.71</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  1343620.87</td>
    <td align="right">   403086.26</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">       72.07</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CondLoopDemandReportMonthly::SHWSYS1></a>
<p>Report:<b> CondLoopDemandReportMonthly</b></p>
<p>For:<b> SHWSYS1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:CondLoopDemandReportMonthly_SHWSYS1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE COOLING DEMAND RATE {TIMESTAMP}</td>
    <td align="right">PLANT SUPPLY SIDE INLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE OUTLET TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE [W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {Maximum}[W]</td>
    <td align="right">PLANT SUPPLY SIDE HEATING DEMAND RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      295.66</td>
    <td align="right">     4429.32</td>
    <td align="right">16-JAN-06:50</td>
    <td align="right">       79.67</td>
    <td align="right">       81.85</td>
    <td align="right">     1832.41</td>
    <td align="right">     7209.96</td>
    <td align="right">30-JAN-12:07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      289.65</td>
    <td align="right">     4418.76</td>
    <td align="right">20-FEB-06:50</td>
    <td align="right">       79.62</td>
    <td align="right">       81.84</td>
    <td align="right">     1887.28</td>
    <td align="right">     7253.94</td>
    <td align="right">17-FEB-12:08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      204.56</td>
    <td align="right">     4043.74</td>
    <td align="right">27-MAR-05:17</td>
    <td align="right">       77.96</td>
    <td align="right">       81.76</td>
    <td align="right">     2020.35</td>
    <td align="right">     7242.70</td>
    <td align="right">01-MAR-12:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      263.97</td>
    <td align="right">     4074.73</td>
    <td align="right">24-APR-05:17</td>
    <td align="right">       78.10</td>
    <td align="right">       81.78</td>
    <td align="right">     1789.33</td>
    <td align="right">     7013.02</td>
    <td align="right">05-APR-11:06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      304.73</td>
    <td align="right">     4565.61</td>
    <td align="right">29-MAY-09:00</td>
    <td align="right">       80.27</td>
    <td align="right">       82.22</td>
    <td align="right">     1749.94</td>
    <td align="right">     6735.45</td>
    <td align="right">01-MAY-11:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      259.45</td>
    <td align="right">     4184.36</td>
    <td align="right">26-JUN-05:20</td>
    <td align="right">       78.58</td>
    <td align="right">       81.81</td>
    <td align="right">     1683.81</td>
    <td align="right">     6317.72</td>
    <td align="right">02-JUN-11:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      342.04</td>
    <td align="right">     4213.09</td>
    <td align="right">17-JUL-05:20</td>
    <td align="right">       78.71</td>
    <td align="right">       81.83</td>
    <td align="right">     1417.34</td>
    <td align="right">     5936.55</td>
    <td align="right">03-JUL-11:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      260.79</td>
    <td align="right">     4215.30</td>
    <td align="right">14-AUG-05:30</td>
    <td align="right">       78.72</td>
    <td align="right">       81.77</td>
    <td align="right">     1573.53</td>
    <td align="right">     5757.73</td>
    <td align="right">02-AUG-11:06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      334.44</td>
    <td align="right">     4610.04</td>
    <td align="right">04-SEP-08:65</td>
    <td align="right">       80.47</td>
    <td align="right">       82.22</td>
    <td align="right">     1470.20</td>
    <td align="right">     5898.20</td>
    <td align="right">28-SEP-11:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      365.60</td>
    <td align="right">     4593.00</td>
    <td align="right">09-OCT-08:30</td>
    <td align="right">       80.39</td>
    <td align="right">       82.22</td>
    <td align="right">     1532.46</td>
    <td align="right">     6232.37</td>
    <td align="right">30-OCT-11:06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.16</td>
    <td align="right">     4564.50</td>
    <td align="right">12-NOV-10:15</td>
    <td align="right">       80.27</td>
    <td align="right">       82.22</td>
    <td align="right">     1668.26</td>
    <td align="right">     6634.29</td>
    <td align="right">30-NOV-12:07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      316.10</td>
    <td align="right">     4451.79</td>
    <td align="right">25-DEC-06:30</td>
    <td align="right">       79.77</td>
    <td align="right">       81.89</td>
    <td align="right">     1698.03</td>
    <td align="right">     6976.96</td>
    <td align="right">29-DEC-12:16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      296.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1692.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      204.56</td>
    <td align="right">     4043.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       77.96</td>
    <td align="right">       81.76</td>
    <td align="right">     1417.34</td>
    <td align="right">     5757.73</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.60</td>
    <td align="right">     4610.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       80.47</td>
    <td align="right">       82.22</td>
    <td align="right">     2020.35</td>
    <td align="right">     7253.94</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.72</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.09</td>
    <td align="right">        3.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        2.00</td>
    <td align="right">        4.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.43</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.53</td>
    <td align="right">        3.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.09</td>
    <td align="right">        2.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        8.18</td>
    <td align="right">        2.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.97</td>
    <td align="right">        2.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.99</td>
    <td align="right">        3.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.53</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.99</td>
    <td align="right">        4.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.88</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       35.40</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.72</td>
    <td align="right">        1.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.18</td>
    <td align="right">        5.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.64</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.45</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_MID></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.03</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.12</td>
    <td align="right">        2.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.01</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.09</td>
    <td align="right">        3.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.67</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.26</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.09</td>
    <td align="right">        2.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.65</td>
    <td align="right">        3.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.90</td>
    <td align="right">        4.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.19</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.37</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.26</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::CORE_TOP></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.43</td>
    <td align="right">        4.88</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.06</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.45</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.18</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.97</td>
    <td align="right">        3.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.25</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.87</td>
    <td align="right">        3.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.07</td>
    <td align="right">        3.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.74</td>
    <td align="right">        4.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.06</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.24</td>
    <td align="right">        5.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.31</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.25</td>
    <td align="right">        5.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.64</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.47</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.19</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.66</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.31</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.31</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.04</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.32</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.22</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.04</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.30</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.68</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.64</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.14</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.80</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.11</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.74</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.51</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.22</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.23</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.57</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.20</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.85</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.36</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.72</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.46</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.11</td>
    <td align="right">        0.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.23</td>
    <td align="right">        0.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.28</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.39</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.06</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.52</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.68</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.61</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.09</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.46</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.29</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.80</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       17.02</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.06</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        4.61</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.12</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.41</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.08</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.62</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.88</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.59</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.04</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.57</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.28</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.21</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.66</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.30</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.04</td>
    <td align="right">        0.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.86</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.03</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.29</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.62</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.24</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.53</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.26</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.53</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.53</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.24</td>
    <td align="right">        1.12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.71</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.54</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.14</td>
    <td align="right">        2.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.19</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.91</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.49</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.28</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.63</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.42</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.56</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.15</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.32</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.34</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.14</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.28</td>
    <td align="right">        2.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        7.43</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.82</td>
    <td align="right">        4.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.65</td>
    <td align="right">        5.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.72</td>
    <td align="right">        6.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.62</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.97</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.46</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.68</td>
    <td align="right">        3.66</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.21</td>
    <td align="right">        2.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        3.41</td>
    <td align="right">        4.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.30</td>
    <td align="right">        4.85</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.15</td>
    <td align="right">        4.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       59.41</td>
    <td align="right">        4.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.41</td>
    <td align="right">        2.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.43</td>
    <td align="right">        6.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.61</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.32</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.08</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.45</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.29</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.72</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.36</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.72</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.36</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.24</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.32</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.29</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.08</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.36</td>
    <td align="right">        0.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.96</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.02</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.46</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.71</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.92</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.08</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.07</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.19</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.62</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.24</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.08</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.52</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.28</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.68</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.67</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.20</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.22</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        4.58</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.84</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.26</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.32</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.25</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.20</td>
    <td align="right">        0.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.03</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.26</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.59</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.22</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.46</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.36</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.84</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.31</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.21</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.18</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.18</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.64</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        5.36</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneTemperatureOscillationReportMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ZoneTemperatureOscillationReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneTemperatureOscillationReportMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE OSCILLATING TEMPERATURES TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE OCCUPANT COUNT {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.48</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.78</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.30</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.37</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.84</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.33</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.71</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.69</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.18</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.27</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       25.63</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.84</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210134E+11</td>
    <td align="right">0.208379E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128466E+11</td>
    <td align="right">0.104663E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106242E+11</td>
    <td align="right">0.478801E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.697402E+10</td>
    <td align="right">0.697190E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.774931E+10</td>
    <td align="right">0.450006E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113694E+11</td>
    <td align="right">   310130.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.163751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.153010E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.960115E+10</td>
    <td align="right"> 16846463.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.569126E+10</td>
    <td align="right">0.447177E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.728279E+10</td>
    <td align="right">0.351043E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135566E+11</td>
    <td align="right">0.122334E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.138385E+12</td>
    <td align="right">0.534475E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.569126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.210134E+11</td>
    <td align="right">0.208379E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190062E+11</td>
    <td align="right">0.251146E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.930733E+10</td>
    <td align="right">0.143306E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.573986E+10</td>
    <td align="right">0.883971E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314717E+10</td>
    <td align="right">0.247384E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.463839E+10</td>
    <td align="right">0.155571E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.921505E+10</td>
    <td align="right"> 18705908.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.137649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124230E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.717850E+10</td>
    <td align="right">0.235477E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.367132E+10</td>
    <td align="right">0.165413E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.580688E+10</td>
    <td align="right">0.647369E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.118717E+11</td>
    <td align="right">0.168412E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105770E+12</td>
    <td align="right">0.775376E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.314717E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.190062E+11</td>
    <td align="right">0.251146E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemEnergyAndWaterUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemEnergyAndWaterUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemEnergyAndWaterUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM WATER VOLUME [m3]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309176E+11</td>
    <td align="right">0.274080E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.160175E+11</td>
    <td align="right">0.153167E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105611E+11</td>
    <td align="right">0.988782E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.460837E+10</td>
    <td align="right">0.311117E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.578511E+10</td>
    <td align="right">0.186827E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.970254E+10</td>
    <td align="right"> 90988481.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.146590E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.128007E+11</td>
    <td align="right">   319163.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.746921E+10</td>
    <td align="right">0.488028E+09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.497957E+10</td>
    <td align="right">0.227622E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108391E+11</td>
    <td align="right">0.735812E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.219320E+11</td>
    <td align="right">0.185898E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.150272E+12</td>
    <td align="right">0.863955E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.460837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.309176E+11</td>
    <td align="right">0.274080E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.354382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200924E+10</td>
    <td align="right">0.321040E+09</td>
    <td align="right">0.191236E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261877E+10</td>
    <td align="right"> 24050345.88</td>
    <td align="right">0.118288E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251279E+10</td>
    <td align="right">0.290049E+10</td>
    <td align="right">0.426504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277996E+10</td>
    <td align="right">0.953530E+10</td>
    <td align="right">0.291258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340345E+10</td>
    <td align="right">0.296879E+11</td>
    <td align="right">0.548140E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373732E+10</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.149263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411874E+10</td>
    <td align="right">0.425328E+11</td>
    <td align="right">0.343515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336856E+10</td>
    <td align="right">0.224992E+11</td>
    <td align="right">0.608990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298531E+10</td>
    <td align="right">0.595240E+10</td>
    <td align="right">0.157341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251169E+10</td>
    <td align="right">0.513324E+09</td>
    <td align="right">0.743595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211072E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345274E+11</td>
    <td align="right">0.162623E+12</td>
    <td align="right">0.105335E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411874E+10</td>
    <td align="right">0.486564E+11</td>
    <td align="right">0.354382E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.371927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168134E+10</td>
    <td align="right">0.292693E+09</td>
    <td align="right">0.190120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195708E+10</td>
    <td align="right"> 23627757.94</td>
    <td align="right">0.108478E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182861E+10</td>
    <td align="right">0.248246E+10</td>
    <td align="right">0.265651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207788E+10</td>
    <td align="right">0.813763E+10</td>
    <td align="right">0.176626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287659E+10</td>
    <td align="right">0.255044E+11</td>
    <td align="right"> 16505890.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326475E+10</td>
    <td align="right">0.410444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343855E+10</td>
    <td align="right">0.353377E+11</td>
    <td align="right">   896077.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255091E+10</td>
    <td align="right">0.182810E+11</td>
    <td align="right">0.254760E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203397E+10</td>
    <td align="right">0.450366E+10</td>
    <td align="right">0.183038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178877E+10</td>
    <td align="right">0.376070E+09</td>
    <td align="right">0.909189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.235900E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271582E+11</td>
    <td align="right">0.135984E+12</td>
    <td align="right">0.106260E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343855E+10</td>
    <td align="right">0.410444E+11</td>
    <td align="right">0.371927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentLoadsMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentLoadsMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentLoadsMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN AIR HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEAT EXCHANGER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER TOTAL COOLING ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.506871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176556E+10</td>
    <td align="right">0.283631E+09</td>
    <td align="right">0.264287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199894E+10</td>
    <td align="right"> 22403976.90</td>
    <td align="right">0.164660E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177466E+10</td>
    <td align="right">0.251572E+10</td>
    <td align="right">0.466663E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202102E+10</td>
    <td align="right">0.862657E+10</td>
    <td align="right">0.308607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274348E+10</td>
    <td align="right">0.277335E+11</td>
    <td align="right">0.108561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317905E+10</td>
    <td align="right">0.445824E+11</td>
    <td align="right">   283950.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318732E+10</td>
    <td align="right">0.374656E+11</td>
    <td align="right"> 19122478.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227826E+10</td>
    <td align="right">0.188898E+11</td>
    <td align="right">0.831228E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184944E+10</td>
    <td align="right">0.429786E+10</td>
    <td align="right">0.385677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179405E+10</td>
    <td align="right">0.380436E+09</td>
    <td align="right">0.148247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.347445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268081E+11</td>
    <td align="right">0.144798E+12</td>
    <td align="right">0.155720E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">   283950.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318732E+10</td>
    <td align="right">0.445824E+11</td>
    <td align="right">0.506871E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_BOT></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_BOT</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_BOT_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.187679E+11</td>
    <td align="right">0.208379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.200924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 86740362.60</td>
    <td align="right">0.107506E+11</td>
    <td align="right">0.104663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6952329.51</td>
    <td align="right">0.799844E+10</td>
    <td align="right">0.478801E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.753949E+09</td>
    <td align="right">0.370728E+10</td>
    <td align="right">0.697190E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277996E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.241678E+10</td>
    <td align="right">0.255258E+10</td>
    <td align="right">0.450006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.741810E+10</td>
    <td align="right">0.547892E+09</td>
    <td align="right">   310130.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.373732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124885E+11</td>
    <td align="right">0.149263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.411874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108387E+11</td>
    <td align="right">0.343515E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.563707E+10</td>
    <td align="right">0.595513E+09</td>
    <td align="right"> 16846463.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149028E+10</td>
    <td align="right">0.121567E+10</td>
    <td align="right">0.447177E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143497E+09</td>
    <td align="right">0.462760E+10</td>
    <td align="right">0.351043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113205E+11</td>
    <td align="right">0.122334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345274E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.412806E+11</td>
    <td align="right">0.625768E+11</td>
    <td align="right">0.534475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.411874E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.124885E+11</td>
    <td align="right">0.187679E+11</td>
    <td align="right">0.208379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_MID></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.190514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.171011E+11</td>
    <td align="right">0.251146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.168134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 78482442.79</td>
    <td align="right">0.754750E+10</td>
    <td align="right">0.143306E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195708E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6783704.28</td>
    <td align="right">0.377600E+10</td>
    <td align="right">0.883971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.641126E+09</td>
    <td align="right">0.677439E+09</td>
    <td align="right">0.247384E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207788E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.203882E+10</td>
    <td align="right">0.521690E+09</td>
    <td align="right">0.155571E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.287659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.633692E+10</td>
    <td align="right">  1541163.95</td>
    <td align="right"> 18705908.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326475E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105001E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.343855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.898360E+10</td>
    <td align="right">   896077.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255091E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.456122E+10</td>
    <td align="right"> 66378756.25</td>
    <td align="right">0.235477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203397E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.113027E+10</td>
    <td align="right">0.507071E+09</td>
    <td align="right">0.165413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178877E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105180E+09</td>
    <td align="right">0.391294E+10</td>
    <td align="right">0.647369E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101171E+11</td>
    <td align="right">0.168412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.271582E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.343825E+11</td>
    <td align="right">0.442296E+11</td>
    <td align="right">0.775376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.168134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.343855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105001E+11</td>
    <td align="right">0.171011E+11</td>
    <td align="right">0.251146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AirLoopSystemComponentEnergyUseMonthly::PACU_VAV_TOP></a>
<p>Report:<b> AirLoopSystemComponentEnergyUseMonthly</b></p>
<p>For:<b> PACU_VAV_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AirLoopSystemComponentEnergyUseMonthly_PACU_VAV_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR SYSTEM FAN ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL HOT WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM COOLING COIL CHILLED WATER ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DX COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL GAS ENERGY [J]</td>
    <td align="right">AIR SYSTEM HEATING COIL STEAM ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM HUMIDIFIER GAS ENERGY []</td>
    <td align="right">AIR SYSTEM EVAPORATIVE COOLER ELECTRIC ENERGY [J]</td>
    <td align="right">AIR SYSTEM DESICCANT DEHUMIDIFIER ELECTRIC ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215692E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.287607E+11</td>
    <td align="right">0.274080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 76610703.53</td>
    <td align="right">0.141753E+11</td>
    <td align="right">0.153167E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.199894E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6458263.58</td>
    <td align="right">0.855575E+10</td>
    <td align="right">0.988782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.177466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.656020E+09</td>
    <td align="right">0.217769E+10</td>
    <td align="right">0.311117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202102E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.217264E+10</td>
    <td align="right">0.159145E+10</td>
    <td align="right">0.186827E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.692329E+10</td>
    <td align="right"> 35769786.17</td>
    <td align="right"> 90988481.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.317905E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114796E+11</td>
    <td align="right">   283950.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.959453E+10</td>
    <td align="right"> 18867148.04</td>
    <td align="right">   319163.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.227826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.475015E+10</td>
    <td align="right">0.440806E+09</td>
    <td align="right">0.488028E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.184944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109433E+10</td>
    <td align="right">0.203579E+10</td>
    <td align="right">0.227622E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106864E+09</td>
    <td align="right">0.893815E+10</td>
    <td align="right">0.735812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.198726E+11</td>
    <td align="right">0.185898E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268081E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.368605E+11</td>
    <td align="right">0.866031E+11</td>
    <td align="right">0.863955E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.176556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   283950.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318732E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.114796E+11</td>
    <td align="right">0.287607E+11</td>
    <td align="right">0.274080E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_BOTTOM></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148612E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19894454.03</td>
    <td align="right">        0.00</td>
    <td align="right"> 53633951.15</td>
    <td align="right">0.946829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.882360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 28402563.84</td>
    <td align="right">        0.00</td>
    <td align="right">  3572095.59</td>
    <td align="right">0.114902E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 43800788.17</td>
    <td align="right">        0.00</td>
    <td align="right">  3385729.14</td>
    <td align="right">0.165657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 41155023.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.170505E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285223E+10</td>
    <td align="right"> 14591850.05</td>
    <td align="right">        0.00</td>
    <td align="right"> 44944336.00</td>
    <td align="right"> 17164944.24</td>
    <td align="right">        0.00</td>
    <td align="right">0.186236E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137443E+10</td>
    <td align="right">0.382355E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 44644748.45</td>
    <td align="right"> 27104314.25</td>
    <td align="right">        0.00</td>
    <td align="right">0.155906E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139388E+10</td>
    <td align="right">0.675137E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 34495797.83</td>
    <td align="right"> 45544453.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.712772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162581E+10</td>
    <td align="right">0.292963E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 46898708.16</td>
    <td align="right"> 27217575.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.125897E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146531E+10</td>
    <td align="right">0.447701E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 48603572.40</td>
    <td align="right"> 26955591.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.182412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232729E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 51253455.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.220663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494635E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 42314979.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.180087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101943E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 29796422.40</td>
    <td align="right">        0.00</td>
    <td align="right">  9764311.97</td>
    <td align="right">0.125526E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.620276E+11</td>
    <td align="right">0.181275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.476205E+09</td>
    <td align="right">0.143987E+09</td>
    <td align="right"> 70356087.84</td>
    <td align="right">0.179375E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137443E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 19894454.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.712772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148612E+11</td>
    <td align="right">0.675137E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 51253455.83</td>
    <td align="right"> 45544453.45</td>
    <td align="right"> 53633951.15</td>
    <td align="right">0.220663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_MID></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.147443E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.189273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120345E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   596829.20</td>
    <td align="right">        0.00</td>
    <td align="right">0.148473E+09</td>
    <td align="right">0.803462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.971943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3908345.02</td>
    <td align="right">        0.00</td>
    <td align="right"> 81127097.91</td>
    <td align="right">0.373281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.568705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8856400.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.583608E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459699E+10</td>
    <td align="right">  3110901.90</td>
    <td align="right">        0.00</td>
    <td align="right"> 12559339.23</td>
    <td align="right"> 18458981.78</td>
    <td align="right">   959336.42</td>
    <td align="right">0.690123E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127730E+10</td>
    <td align="right">0.210924E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 23631116.43</td>
    <td align="right"> 16689120.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.851401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.911467E+09</td>
    <td align="right">0.407233E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 20685763.93</td>
    <td align="right"> 24829641.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.432625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103796E+10</td>
    <td align="right">0.184164E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26539408.11</td>
    <td align="right"> 19337859.69</td>
    <td align="right">        0.00</td>
    <td align="right">0.706578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.243649E+10</td>
    <td align="right">0.289873E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19299251.23</td>
    <td align="right"> 20380413.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.771458E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.505360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right"> 12142124.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.660385E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.846355E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4486017.13</td>
    <td align="right">        0.00</td>
    <td align="right"> 88123656.14</td>
    <td align="right">0.325077E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   358719.05</td>
    <td align="right">        0.00</td>
    <td align="right">0.424310E+09</td>
    <td align="right">0.812187E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.788487E+11</td>
    <td align="right">0.109530E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.133063E+09</td>
    <td align="right"> 99696017.79</td>
    <td align="right">0.263572E+10</td>
    <td align="right">0.555610E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.911467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.147443E+11</td>
    <td align="right">0.407233E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 26539408.11</td>
    <td align="right"> 24829641.87</td>
    <td align="right">0.189273E+10</td>
    <td align="right">0.851401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::CORE_TOP></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.908763E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.609780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.999573E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140381.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.190353E+10</td>
    <td align="right">0.163889E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.105534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1115021.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.927601E+09</td>
    <td align="right">0.125013E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.716600E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4872199.55</td>
    <td align="right">        0.00</td>
    <td align="right"> 18622579.30</td>
    <td align="right">0.381358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.549414E+10</td>
    <td align="right">  5313765.25</td>
    <td align="right">        0.00</td>
    <td align="right">  9841489.55</td>
    <td align="right">  4248474.89</td>
    <td align="right"> 85606783.29</td>
    <td align="right">0.576042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191950E+10</td>
    <td align="right">0.170589E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 21842462.25</td>
    <td align="right"> 11522663.46</td>
    <td align="right">        0.00</td>
    <td align="right">0.755288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125310E+10</td>
    <td align="right">0.313580E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19611100.54</td>
    <td align="right"> 18079171.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.380167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147363E+10</td>
    <td align="right">0.121076E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 23513568.13</td>
    <td align="right"> 16040740.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.592417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.370219E+10</td>
    <td align="right">0.299597E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 12347300.65</td>
    <td align="right"> 17486730.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.518300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.706940E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4233229.96</td>
    <td align="right">        0.00</td>
    <td align="right"> 61367185.68</td>
    <td align="right">0.312591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.889634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   799620.60</td>
    <td align="right">        0.00</td>
    <td align="right">0.816675E+09</td>
    <td align="right">0.892269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.989681E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.765078E+11</td>
    <td align="right">0.910156E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 98316375.02</td>
    <td align="right"> 67377780.55</td>
    <td align="right">0.130201E+11</td>
    <td align="right">0.374679E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105534E+11</td>
    <td align="right">0.313580E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 23513568.13</td>
    <td align="right"> 18079171.50</td>
    <td align="right">0.609780E+10</td>
    <td align="right">0.755288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.184718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.372646E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.863276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.224310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.209691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   361603.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.256004E+09</td>
    <td align="right">0.276788E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.176218E+10</td>
    <td align="right">  1539067.78</td>
    <td align="right">        0.00</td>
    <td align="right">  1691597.27</td>
    <td align="right">  1222467.65</td>
    <td align="right">0.173570E+09</td>
    <td align="right">0.869485E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.751321E+09</td>
    <td align="right"> 51284021.69</td>
    <td align="right">        0.00</td>
    <td align="right">  4871460.85</td>
    <td align="right">  2857005.83</td>
    <td align="right">   309327.89</td>
    <td align="right">0.152060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430040E+09</td>
    <td align="right"> 96729514.42</td>
    <td align="right">        0.00</td>
    <td align="right">  4678051.94</td>
    <td align="right">  4941412.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.805986E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.702049E+09</td>
    <td align="right"> 39888026.51</td>
    <td align="right">        0.00</td>
    <td align="right">  4873325.63</td>
    <td align="right">  4131470.44</td>
    <td align="right">   164912.70</td>
    <td align="right">0.105256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145000E+10</td>
    <td align="right"> 80271942.64</td>
    <td align="right">        0.00</td>
    <td align="right">  1744895.70</td>
    <td align="right">  4716507.23</td>
    <td align="right"> 31711418.17</td>
    <td align="right">0.632976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.220518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175675.16</td>
    <td align="right">        0.00</td>
    <td align="right">0.245292E+09</td>
    <td align="right">0.151203E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121161E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.628471E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148135E+11</td>
    <td align="right">0.269713E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18396609.61</td>
    <td align="right"> 17868863.52</td>
    <td align="right">0.117828E+11</td>
    <td align="right">0.530960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184718E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222108E+10</td>
    <td align="right"> 96729514.42</td>
    <td align="right">        0.00</td>
    <td align="right">  4873325.63</td>
    <td align="right">  4941412.37</td>
    <td align="right">0.372646E+10</td>
    <td align="right">0.152060E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.615437E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.413241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      402.65</td>
    <td align="right">        0.00</td>
    <td align="right">0.237226E+10</td>
    <td align="right">  3063372.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266615E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   233190.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.118369E+10</td>
    <td align="right">0.134337E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1166383.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.204432E+09</td>
    <td align="right">0.923861E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189409E+10</td>
    <td align="right">  1887412.66</td>
    <td align="right">        0.00</td>
    <td align="right">  2338141.53</td>
    <td align="right">  1102302.27</td>
    <td align="right">0.163028E+09</td>
    <td align="right">0.143779E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.929445E+09</td>
    <td align="right"> 43645523.72</td>
    <td align="right">        0.00</td>
    <td align="right">  5668620.51</td>
    <td align="right">  5880226.76</td>
    <td align="right">   157222.91</td>
    <td align="right">0.186972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474440E+09</td>
    <td align="right"> 82290485.28</td>
    <td align="right">        0.00</td>
    <td align="right">  6342735.48</td>
    <td align="right"> 14513353.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.121719E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826369E+09</td>
    <td align="right"> 39120713.98</td>
    <td align="right">        0.00</td>
    <td align="right">  5887030.27</td>
    <td align="right">  4815334.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.147138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167872E+10</td>
    <td align="right"> 58584980.69</td>
    <td align="right">        0.00</td>
    <td align="right">  1984785.82</td>
    <td align="right"> 21536454.08</td>
    <td align="right"> 34048476.93</td>
    <td align="right">0.895929E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.13</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.273007E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   285229.50</td>
    <td align="right">        0.00</td>
    <td align="right">0.222402E+09</td>
    <td align="right">0.210077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.202687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1445.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.128345E+10</td>
    <td align="right">  3526204.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.186094E+11</td>
    <td align="right">0.225529E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 23907965.20</td>
    <td align="right"> 47847671.16</td>
    <td align="right">0.126477E+11</td>
    <td align="right">0.816687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.474440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273007E+10</td>
    <td align="right"> 82290485.28</td>
    <td align="right">        0.00</td>
    <td align="right">  6342735.48</td>
    <td align="right"> 21536454.08</td>
    <td align="right">0.413241E+10</td>
    <td align="right">0.186972E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127342E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   788083.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.349635E+10</td>
    <td align="right">0.486142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2427486.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.189213E+10</td>
    <td align="right">0.114633E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.224375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  4071881.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.114077E+10</td>
    <td align="right">0.187396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2886570.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.305621E+09</td>
    <td align="right">0.158559E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.210060E+10</td>
    <td align="right">  2781088.33</td>
    <td align="right">        0.00</td>
    <td align="right">  3077540.92</td>
    <td align="right">   940139.26</td>
    <td align="right">0.227985E+09</td>
    <td align="right">0.155039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122096E+10</td>
    <td align="right"> 61572307.40</td>
    <td align="right">        0.00</td>
    <td align="right">  5278529.86</td>
    <td align="right">  3716123.88</td>
    <td align="right">   580181.66</td>
    <td align="right">0.168155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.637775E+09</td>
    <td align="right">0.116211E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5469253.40</td>
    <td align="right">  8330483.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.955959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.967697E+09</td>
    <td align="right"> 64370203.66</td>
    <td align="right">        0.00</td>
    <td align="right">  7740526.62</td>
    <td align="right">  6085014.57</td>
    <td align="right">   218025.50</td>
    <td align="right">0.158121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147309E+10</td>
    <td align="right">0.158050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6067384.88</td>
    <td align="right">  5123496.30</td>
    <td align="right"> 32445583.61</td>
    <td align="right">0.201661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.194165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6045810.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.180064E+09</td>
    <td align="right">0.246761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3659227.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.108120E+10</td>
    <td align="right">0.157845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1433169.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.247343E+10</td>
    <td align="right">0.662931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189204E+11</td>
    <td align="right">0.402984E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 48945466.00</td>
    <td align="right"> 24195257.67</td>
    <td align="right">0.108308E+11</td>
    <td align="right">0.175867E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.637775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   788083.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.486142E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.226275E+10</td>
    <td align="right">0.158050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  7740526.62</td>
    <td align="right">  8330483.66</td>
    <td align="right">0.349635E+10</td>
    <td align="right">0.246761E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.472675E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   135753.98</td>
    <td align="right">        0.00</td>
    <td align="right">0.271652E+10</td>
    <td align="right">0.103117E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.265726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   555316.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.149950E+10</td>
    <td align="right">0.311757E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1168629.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.331070E+09</td>
    <td align="right">0.675405E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.248169E+10</td>
    <td align="right">  1669273.85</td>
    <td align="right">        0.00</td>
    <td align="right">  2519582.86</td>
    <td align="right">  1645150.29</td>
    <td align="right">0.216275E+09</td>
    <td align="right">0.119454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.153278E+10</td>
    <td align="right"> 52483157.32</td>
    <td align="right">        0.00</td>
    <td align="right">  3943048.24</td>
    <td align="right">  4527685.55</td>
    <td align="right">  2280696.73</td>
    <td align="right">0.126594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.846757E+09</td>
    <td align="right"> 96290279.04</td>
    <td align="right">        0.00</td>
    <td align="right">  3754687.17</td>
    <td align="right"> 17320909.54</td>
    <td align="right">        0.00</td>
    <td align="right">0.669114E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134298E+10</td>
    <td align="right"> 39861430.49</td>
    <td align="right">        0.00</td>
    <td align="right">  3641464.77</td>
    <td align="right"> 10885577.26</td>
    <td align="right">  1243662.44</td>
    <td align="right">0.831051E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220395E+10</td>
    <td align="right"> 92871578.55</td>
    <td align="right">        0.00</td>
    <td align="right">  1580465.32</td>
    <td align="right"> 11430124.01</td>
    <td align="right"> 47527047.34</td>
    <td align="right">0.593743E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   640875.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.320933E+09</td>
    <td align="right">0.379001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.203244E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    63559.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.153458E+10</td>
    <td align="right">0.106684E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100306E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217060E+11</td>
    <td align="right">0.283176E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18003382.48</td>
    <td align="right"> 45809446.66</td>
    <td align="right">0.149016E+11</td>
    <td align="right">0.613035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286410E+10</td>
    <td align="right"> 96290279.04</td>
    <td align="right">        0.00</td>
    <td align="right">  3943048.24</td>
    <td align="right"> 17320909.54</td>
    <td align="right">0.472675E+10</td>
    <td align="right">0.126594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304201E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.746740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.182189E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.162241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.106495E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266979E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.189118E+10</td>
    <td align="right">   814976.77</td>
    <td align="right">        0.00</td>
    <td align="right">   319498.07</td>
    <td align="right">  3420965.32</td>
    <td align="right">0.112572E+09</td>
    <td align="right">0.156195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.866935E+09</td>
    <td align="right"> 46972785.50</td>
    <td align="right">        0.00</td>
    <td align="right">  2209334.87</td>
    <td align="right">  6544513.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.774167E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428509E+09</td>
    <td align="right">0.103719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2879911.41</td>
    <td align="right">  6517649.71</td>
    <td align="right">        0.00</td>
    <td align="right">0.511362E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.632826E+09</td>
    <td align="right"> 45853447.33</td>
    <td align="right">        0.00</td>
    <td align="right">  3241403.84</td>
    <td align="right">  3850152.93</td>
    <td align="right">        0.00</td>
    <td align="right">0.822540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127812E+10</td>
    <td align="right"> 62658157.44</td>
    <td align="right">        0.00</td>
    <td align="right">  1741487.81</td>
    <td align="right">  3629135.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.639983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   349480.77</td>
    <td align="right">        0.00</td>
    <td align="right"> 18478315.12</td>
    <td align="right">0.292662E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.520936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.965487E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.186267E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.146670E+11</td>
    <td align="right">0.260018E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10741116.77</td>
    <td align="right"> 23962417.82</td>
    <td align="right">0.871049E+10</td>
    <td align="right">0.319691E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275462E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205234E+10</td>
    <td align="right">0.103719E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3241403.84</td>
    <td align="right">  6544513.92</td>
    <td align="right">0.304201E+10</td>
    <td align="right">0.822540E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.620523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.323710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.186835E+10</td>
    <td align="right">  1143752.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.217390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75611.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.898542E+09</td>
    <td align="right"> 53448204.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218778E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   362099.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.161541E+09</td>
    <td align="right">0.313990E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177711E+10</td>
    <td align="right">     9972.32</td>
    <td align="right">        0.00</td>
    <td align="right">  1019310.82</td>
    <td align="right">  4915666.89</td>
    <td align="right"> 76800456.25</td>
    <td align="right">0.728566E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.793778E+09</td>
    <td align="right"> 57829933.58</td>
    <td align="right">        0.00</td>
    <td align="right">  3884432.94</td>
    <td align="right">  3677853.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.130767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.312524E+09</td>
    <td align="right">0.111021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4944450.76</td>
    <td align="right">  8881802.89</td>
    <td align="right">        0.00</td>
    <td align="right">0.104341E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622076E+09</td>
    <td align="right"> 50815215.81</td>
    <td align="right">        0.00</td>
    <td align="right">  5149212.91</td>
    <td align="right">  4408819.53</td>
    <td align="right">        0.00</td>
    <td align="right">0.136657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.125613E+10</td>
    <td align="right"> 53960932.33</td>
    <td align="right">        0.00</td>
    <td align="right">  2362946.37</td>
    <td align="right">  8758322.21</td>
    <td align="right">   387991.71</td>
    <td align="right">0.104083E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217304E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   709263.58</td>
    <td align="right">        0.00</td>
    <td align="right"> 19213397.95</td>
    <td align="right">0.574686E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.220413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    21495.47</td>
    <td align="right">        0.00</td>
    <td align="right">0.599854E+09</td>
    <td align="right"> 23222783.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.124634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.204230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164847E+11</td>
    <td align="right">0.273638E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18528827.47</td>
    <td align="right"> 30642464.80</td>
    <td align="right">0.890409E+10</td>
    <td align="right">0.645353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.312524E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220413E+10</td>
    <td align="right">0.111021E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5149212.91</td>
    <td align="right">  8881802.89</td>
    <td align="right">0.323710E+10</td>
    <td align="right">0.136657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.361830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6566.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.366582E+10</td>
    <td align="right">  7432820.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.543344E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   440162.28</td>
    <td align="right">        0.00</td>
    <td align="right">0.244237E+10</td>
    <td align="right">0.232529E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102866E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175598.70</td>
    <td align="right">        0.00</td>
    <td align="right">0.211010E+10</td>
    <td align="right">0.146832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137634E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   215423.66</td>
    <td align="right">        0.00</td>
    <td align="right">0.129959E+10</td>
    <td align="right"> 81953322.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157596E+10</td>
    <td align="right">  2948082.00</td>
    <td align="right">        0.00</td>
    <td align="right">   339225.54</td>
    <td align="right">  2256505.33</td>
    <td align="right">0.982369E+09</td>
    <td align="right"> 66262251.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143032E+10</td>
    <td align="right"> 72096471.47</td>
    <td align="right">        0.00</td>
    <td align="right">  1304507.41</td>
    <td align="right">  7454681.22</td>
    <td align="right">0.261455E+09</td>
    <td align="right">0.249830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647353E+09</td>
    <td align="right">0.161739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3187548.47</td>
    <td align="right">  8904891.07</td>
    <td align="right"> 73259112.22</td>
    <td align="right">0.375006E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.891776E+09</td>
    <td align="right"> 90842601.71</td>
    <td align="right">        0.00</td>
    <td align="right">  4843439.38</td>
    <td align="right">  4682988.20</td>
    <td align="right">0.146125E+09</td>
    <td align="right">0.779283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.123863E+10</td>
    <td align="right">0.132648E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4027587.67</td>
    <td align="right">  4273754.77</td>
    <td align="right">0.268458E+09</td>
    <td align="right">0.111094E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154735E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3345568.80</td>
    <td align="right">        0.00</td>
    <td align="right">0.512430E+09</td>
    <td align="right">0.136806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   739372.76</td>
    <td align="right">        0.00</td>
    <td align="right">0.120452E+10</td>
    <td align="right">0.487446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.766523E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    47560.78</td>
    <td align="right">        0.00</td>
    <td align="right">0.263178E+10</td>
    <td align="right"> 44609367.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128381E+11</td>
    <td align="right">0.460275E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 18672562.12</td>
    <td align="right"> 27572820.59</td>
    <td align="right">0.155983E+11</td>
    <td align="right">0.495018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361830E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6566.66</td>
    <td align="right">        0.00</td>
    <td align="right"> 73259112.22</td>
    <td align="right">  7432820.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.157596E+10</td>
    <td align="right">0.161739E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4843439.38</td>
    <td align="right">  8904891.07</td>
    <td align="right">0.366582E+10</td>
    <td align="right">0.136806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.592123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.367576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57908.91</td>
    <td align="right">        0.00</td>
    <td align="right">0.208999E+10</td>
    <td align="right"> 39280985.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   148800.88</td>
    <td align="right">        0.00</td>
    <td align="right">0.109431E+10</td>
    <td align="right">0.100412E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   366417.19</td>
    <td align="right">        0.00</td>
    <td align="right">0.246087E+09</td>
    <td align="right">0.187612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   967445.80</td>
    <td align="right">  5449479.04</td>
    <td align="right"> 88662697.45</td>
    <td align="right">0.426335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130467E+10</td>
    <td align="right"> 59812177.61</td>
    <td align="right">        0.00</td>
    <td align="right">  2001877.25</td>
    <td align="right">  6946656.31</td>
    <td align="right">   406651.01</td>
    <td align="right">0.780978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.614252E+09</td>
    <td align="right">0.127542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2578331.89</td>
    <td align="right">  8802181.40</td>
    <td align="right">        0.00</td>
    <td align="right">0.550601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.979327E+09</td>
    <td align="right"> 58941007.43</td>
    <td align="right">        0.00</td>
    <td align="right">  2732647.49</td>
    <td align="right">  4126902.04</td>
    <td align="right">        0.00</td>
    <td align="right">0.800561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173238E+10</td>
    <td align="right"> 73282260.65</td>
    <td align="right">        0.00</td>
    <td align="right">  1533577.43</td>
    <td align="right">  4687068.58</td>
    <td align="right">   429254.48</td>
    <td align="right">0.692017E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.269115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   619032.17</td>
    <td align="right">        0.00</td>
    <td align="right"> 28858580.29</td>
    <td align="right">0.347864E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.241637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    90588.95</td>
    <td align="right">        0.00</td>
    <td align="right">0.595674E+09</td>
    <td align="right">0.116241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.227637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199460E+11</td>
    <td align="right">0.319578E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 11096627.96</td>
    <td align="right"> 30012287.36</td>
    <td align="right">0.100966E+11</td>
    <td align="right">0.404190E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.592123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.269115E+10</td>
    <td align="right">0.127542E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  2732647.49</td>
    <td align="right">  8802181.40</td>
    <td align="right">0.367576E+10</td>
    <td align="right">0.800561E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.591311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.331678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.116150E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.188324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.244641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9609.97</td>
    <td align="right">        0.00</td>
    <td align="right">0.651992E+09</td>
    <td align="right"> 36965767.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.216793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   519066.53</td>
    <td align="right">        0.00</td>
    <td align="right"> 50819265.40</td>
    <td align="right">0.353698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154388E+10</td>
    <td align="right">  2701931.06</td>
    <td align="right">        0.00</td>
    <td align="right">  1998502.44</td>
    <td align="right">  2911171.03</td>
    <td align="right"> 57035133.67</td>
    <td align="right">0.950930E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.558269E+09</td>
    <td align="right"> 65668934.20</td>
    <td align="right">        0.00</td>
    <td align="right">  4970845.09</td>
    <td align="right">  2829892.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.160759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.330653E+09</td>
    <td align="right">0.130153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4594388.48</td>
    <td align="right">  5832572.31</td>
    <td align="right">        0.00</td>
    <td align="right">0.854863E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503323E+09</td>
    <td align="right"> 59895266.69</td>
    <td align="right">        0.00</td>
    <td align="right">  4989453.16</td>
    <td align="right">  4542532.90</td>
    <td align="right">        0.00</td>
    <td align="right">0.121233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124480E+10</td>
    <td align="right"> 78313968.31</td>
    <td align="right">        0.00</td>
    <td align="right">  2361080.13</td>
    <td align="right">  3920072.26</td>
    <td align="right">   239600.36</td>
    <td align="right">0.847193E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204366E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   552191.07</td>
    <td align="right">        0.00</td>
    <td align="right"> 51410458.83</td>
    <td align="right">0.411385E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.200336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.698728E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.214200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.157705E+11</td>
    <td align="right">0.336733E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 19995136.86</td>
    <td align="right"> 20036240.85</td>
    <td align="right">0.885224E+10</td>
    <td align="right">0.627496E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.330653E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.244641E+10</td>
    <td align="right">0.130153E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  4989453.16</td>
    <td align="right">  5832572.31</td>
    <td align="right">0.331678E+10</td>
    <td align="right">0.160759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.992712E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.445730E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188295E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    41088.22</td>
    <td align="right">        0.00</td>
    <td align="right">0.232487E+10</td>
    <td align="right"> 38371590.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.335630E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   380178.55</td>
    <td align="right">        0.00</td>
    <td align="right">0.828404E+09</td>
    <td align="right">0.228061E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274319E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1350584.98</td>
    <td align="right">        0.00</td>
    <td align="right"> 45357908.04</td>
    <td align="right">0.995695E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207784E+10</td>
    <td align="right">  4424286.97</td>
    <td align="right">        0.00</td>
    <td align="right">  2479893.52</td>
    <td align="right">  2641652.02</td>
    <td align="right"> 85076332.56</td>
    <td align="right">0.148856E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100590E+10</td>
    <td align="right"> 56715784.91</td>
    <td align="right">        0.00</td>
    <td align="right">  5444334.58</td>
    <td align="right">  8383582.51</td>
    <td align="right">        0.00</td>
    <td align="right">0.190509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511449E+09</td>
    <td align="right">0.113110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5999077.67</td>
    <td align="right"> 16165139.57</td>
    <td align="right">        0.00</td>
    <td align="right">0.127769E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930778E+09</td>
    <td align="right"> 57708279.58</td>
    <td align="right">        0.00</td>
    <td align="right">  5630987.78</td>
    <td align="right">  6281705.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.155202E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183257E+10</td>
    <td align="right"> 56449606.26</td>
    <td align="right">        0.00</td>
    <td align="right">  2220582.16</td>
    <td align="right"> 25158869.41</td>
    <td align="right">  3453969.14</td>
    <td align="right">0.106462E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.302089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   555779.88</td>
    <td align="right">        0.00</td>
    <td align="right"> 67623883.51</td>
    <td align="right">0.415375E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.272390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27628.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.100962E+10</td>
    <td align="right"> 34638469.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.228214E+11</td>
    <td align="right">0.288408E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 24130136.12</td>
    <td align="right"> 58630948.99</td>
    <td align="right">0.117050E+11</td>
    <td align="right">0.900012E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.511449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335630E+10</td>
    <td align="right">0.113110E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5999077.67</td>
    <td align="right"> 25158869.41</td>
    <td align="right">0.445730E+10</td>
    <td align="right">0.190509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1499575.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.321698E+10</td>
    <td align="right">0.807224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.195645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3840214.99</td>
    <td align="right">        0.00</td>
    <td align="right">0.142321E+10</td>
    <td align="right">0.152275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269945E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5378457.34</td>
    <td align="right">        0.00</td>
    <td align="right">0.674458E+09</td>
    <td align="right">0.203814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235632E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  3316298.62</td>
    <td align="right">        0.00</td>
    <td align="right"> 72514726.75</td>
    <td align="right">0.167817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202738E+10</td>
    <td align="right">  7079330.44</td>
    <td align="right">        0.00</td>
    <td align="right">  3347470.61</td>
    <td align="right">  1290902.59</td>
    <td align="right"> 84487853.47</td>
    <td align="right">0.155924E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100559E+10</td>
    <td align="right"> 80570156.43</td>
    <td align="right">        0.00</td>
    <td align="right">  5201011.15</td>
    <td align="right">  3912943.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.174760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.584601E+09</td>
    <td align="right">0.162856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5072018.85</td>
    <td align="right">  8224409.77</td>
    <td align="right">        0.00</td>
    <td align="right">0.925474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.817083E+09</td>
    <td align="right"> 99370795.57</td>
    <td align="right">        0.00</td>
    <td align="right">  7456632.41</td>
    <td align="right">  6281042.59</td>
    <td align="right">        0.00</td>
    <td align="right">0.163647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136085E+10</td>
    <td align="right">0.158673E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  6892487.10</td>
    <td align="right">  5373990.84</td>
    <td align="right">   918831.56</td>
    <td align="right">0.224089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  8016163.45</td>
    <td align="right">        0.00</td>
    <td align="right"> 45677375.88</td>
    <td align="right">0.308544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  6170981.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.606691E+09</td>
    <td align="right">0.213023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.212540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  2256098.48</td>
    <td align="right">        0.00</td>
    <td align="right">0.182040E+10</td>
    <td align="right">0.107641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.44</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204660E+11</td>
    <td align="right">0.508550E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 58447409.50</td>
    <td align="right"> 25083289.23</td>
    <td align="right">0.794534E+10</td>
    <td align="right">0.204480E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.584601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1499575.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.807224E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.269945E+10</td>
    <td align="right">0.162856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  8016163.45</td>
    <td align="right">  8224409.77</td>
    <td align="right">0.321698E+10</td>
    <td align="right">0.308544E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=MechanicalVentilationLoadsMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> MechanicalVentilationLoadsMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:18</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:MechanicalVentilationLoadsMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE DUE TO OVERHEATING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE DUE TO OVERCOOLING ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE ENERGY [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGES PER HOUR [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109346E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.453386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193308E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   189315.37</td>
    <td align="right">        0.00</td>
    <td align="right">0.235204E+10</td>
    <td align="right">0.113953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   654713.82</td>
    <td align="right">        0.00</td>
    <td align="right">0.928037E+09</td>
    <td align="right">0.355197E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.306930E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">  1228444.41</td>
    <td align="right">        0.00</td>
    <td align="right">0.114507E+09</td>
    <td align="right">0.661698E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250197E+10</td>
    <td align="right">  2972848.49</td>
    <td align="right">        0.00</td>
    <td align="right">  2573467.36</td>
    <td align="right">  4322981.48</td>
    <td align="right"> 87965544.99</td>
    <td align="right">0.113543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132319E+10</td>
    <td align="right"> 70130503.88</td>
    <td align="right">        0.00</td>
    <td align="right">  3489798.20</td>
    <td align="right">  5454435.00</td>
    <td align="right">   480127.06</td>
    <td align="right">0.135429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.780311E+09</td>
    <td align="right">0.144278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3217814.47</td>
    <td align="right"> 14675426.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.690305E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125368E+10</td>
    <td align="right"> 70051279.98</td>
    <td align="right">        0.00</td>
    <td align="right">  3341728.04</td>
    <td align="right">  6211731.37</td>
    <td align="right">   285754.25</td>
    <td align="right">0.896800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218461E+10</td>
    <td align="right"> 93874595.18</td>
    <td align="right">        0.00</td>
    <td align="right">  1757269.20</td>
    <td align="right"> 10360266.76</td>
    <td align="right">  4137764.21</td>
    <td align="right">0.700833E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.310538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   873342.27</td>
    <td align="right">        0.00</td>
    <td align="right"> 88969608.83</td>
    <td align="right">0.451474E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.271043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   172806.09</td>
    <td align="right">        0.00</td>
    <td align="right">0.988567E+09</td>
    <td align="right">0.194756E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.180153E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      150.87</td>
    <td align="right">        0.00</td>
    <td align="right">0.297224E+10</td>
    <td align="right">  3070215.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250739E+11</td>
    <td align="right">0.381307E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 17498850.09</td>
    <td align="right"> 41024841.20</td>
    <td align="right">0.120711E+11</td>
    <td align="right">0.655782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.780311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331698E+10</td>
    <td align="right">0.144278E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  3489798.20</td>
    <td align="right"> 14675426.58</td>
    <td align="right">0.453386E+10</td>
    <td align="right">0.135429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.38</td>
  </tr>
</table>
<br><br>
</body>
</html>
