    <td align="right">        1.00</td>
    <td align="right">       27.35</td>
    <td align="right">        1.00</td>
    <td align="right">       27.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
    <td align="right">       25.30</td>
    <td align="right">      106.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.33</td>
    <td align="right">       25.32</td>
    <td align="right">       87.33</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       55.00</td>
    <td align="right">       25.55</td>
    <td align="right">       55.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.17</td>
    <td align="right">       25.74</td>
    <td align="right">       42.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.17</td>
    <td align="right">       25.66</td>
    <td align="right">       49.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.50</td>
    <td align="right">       25.81</td>
    <td align="right">       46.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
    <td align="right">       25.34</td>
    <td align="right">       30.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       34.67</td>
    <td align="right">       25.53</td>
    <td align="right">       34.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       32.50</td>
    <td align="right">       25.47</td>
    <td align="right">       32.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.33</td>
    <td align="right">       25.27</td>
    <td align="right">       33.33</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.67</td>
    <td align="right">       25.25</td>
    <td align="right">       58.67</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       85.67</td>
    <td align="right">       25.35</td>
    <td align="right">       85.67</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      662.00</td>
    <td align="right">       25.44</td>
    <td align="right">      662.00</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       30.83</td>
    <td align="right">       25.25</td>
    <td align="right">       30.83</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      106.17</td>
    <td align="right">       25.81</td>
    <td align="right">      106.17</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
    <td align="right">        0.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.67</td>
    <td align="right">        1.33</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.57</td>
    <td align="right">        1.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.41</td>
    <td align="right">        1.83</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.58</td>
    <td align="right">        1.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.60</td>
    <td align="right">        0.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.54</td>
    <td align="right">        1.00</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.00</td>
    <td align="right">       27.53</td>
    <td align="right">       10.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.67</td>
    <td align="right">        1.83</td>
    <td align="right">       27.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
    <td align="right">        1.50</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
    <td align="right">        0.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.31</td>
    <td align="right">        0.83</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.63</td>
    <td align="right">        1.67</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.50</td>
    <td align="right">        1.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.45</td>
    <td align="right">        2.00</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.45</td>
    <td align="right">        1.00</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
    <td align="right">        0.33</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.67</td>
    <td align="right">       27.45</td>
    <td align="right">        8.67</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
    <td align="right">        2.00</td>
    <td align="right">       27.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">       25.73</td>
    <td align="right">       16.67</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.49</td>
    <td align="right">        2.83</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
    <td align="right">        0.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.44</td>
    <td align="right">        3.17</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       25.60</td>
    <td align="right">       20.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       44.00</td>
    <td align="right">       25.93</td>
    <td align="right">       44.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.67</td>
    <td align="right">       27.49</td>
    <td align="right">       20.67</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.55</td>
    <td align="right">        1.17</td>
    <td align="right">       27.55</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.76</td>
    <td align="right">        1.00</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.79</td>
    <td align="right">        2.17</td>
    <td align="right">       27.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.85</td>
    <td align="right">        2.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.68</td>
    <td align="right">        2.00</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.77</td>
    <td align="right">        1.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.83</td>
    <td align="right">        0.50</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.65</td>
    <td align="right">        1.17</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.67</td>
    <td align="right">        1.33</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.40</td>
    <td align="right">        0.50</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.83</td>
    <td align="right">       27.72</td>
    <td align="right">       13.67</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.85</td>
    <td align="right">        2.17</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      424.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      448.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      454.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      417.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5258.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      395.67</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      460.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       23.48</td>
    <td align="right">      439.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      401.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       23.92</td>
    <td align="right">      454.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      435.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      459.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      456.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      439.50</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       23.35</td>
    <td align="right">      446.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.50</td>
    <td align="right">       23.35</td>
    <td align="right">      416.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.83</td>
    <td align="right">       23.52</td>
    <td align="right">      434.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       23.44</td>
    <td align="right">      431.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.67</td>
    <td align="right">       23.39</td>
    <td align="right">      409.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.00</td>
    <td align="right">       23.41</td>
    <td align="right">     5224.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      401.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        2.67</td>
    <td align="right">       23.92</td>
    <td align="right">      459.17</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.50</td>
    <td align="right">       23.37</td>
    <td align="right">      414.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      383.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       23.97</td>
    <td align="right">      457.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      458.00</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.17</td>
    <td align="right">       23.93</td>
    <td align="right">      472.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      469.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      442.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.83</td>
    <td align="right">       23.25</td>
    <td align="right">      442.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.17</td>
    <td align="right">       23.19</td>
    <td align="right">      421.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       23.49</td>
    <td align="right">      417.67</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.17</td>
    <td align="right">       23.54</td>
    <td align="right">      408.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.17</td>
    <td align="right">       23.37</td>
    <td align="right">      380.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.17</td>
    <td align="right">       23.36</td>
    <td align="right">     5168.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      380.50</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.17</td>
    <td align="right">       23.97</td>
    <td align="right">      472.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       36.00</td>
    <td align="right">       24.78</td>
    <td align="right">      445.17</td>
    <td align="right">       24.34</td>
    <td align="right">       28.50</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.50</td>
    <td align="right">       25.19</td>
    <td align="right">      409.00</td>
    <td align="right">       24.37</td>
    <td align="right">       23.50</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       40.17</td>
    <td align="right">       25.09</td>
    <td align="right">      492.17</td>
    <td align="right">       24.31</td>
    <td align="right">       39.83</td>
    <td align="right">       25.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.50</td>
    <td align="right">       25.31</td>
    <td align="right">      481.83</td>
    <td align="right">       24.40</td>
    <td align="right">       45.50</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.17</td>
    <td align="right">       25.69</td>
    <td align="right">      498.00</td>
    <td align="right">       24.43</td>
    <td align="right">       64.50</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       62.00</td>
    <td align="right">       25.79</td>
    <td align="right">      491.83</td>
    <td align="right">       24.41</td>
    <td align="right">       62.00</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.17</td>
    <td align="right">       25.97</td>
    <td align="right">      473.83</td>
    <td align="right">       24.49</td>
    <td align="right">       49.17</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.50</td>
    <td align="right">       25.33</td>
    <td align="right">      488.00</td>
    <td align="right">       24.33</td>
    <td align="right">       60.50</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.83</td>
    <td align="right">       25.29</td>
    <td align="right">      458.50</td>
    <td align="right">       24.37</td>
    <td align="right">       37.50</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       51.83</td>
    <td align="right">       25.46</td>
    <td align="right">      456.83</td>
    <td align="right">       24.41</td>
    <td align="right">       49.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       37.50</td>
    <td align="right">       25.26</td>
    <td align="right">      441.17</td>
    <td align="right">       24.37</td>
    <td align="right">       34.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       42.17</td>
    <td align="right">       24.44</td>
    <td align="right">      413.83</td>
    <td align="right">       24.33</td>
    <td align="right">       27.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      551.33</td>
    <td align="right">       25.36</td>
    <td align="right">     5550.17</td>
    <td align="right">       24.38</td>
    <td align="right">      522.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.50</td>
    <td align="right">       24.44</td>
    <td align="right">      409.00</td>
    <td align="right">       24.31</td>
    <td align="right">       23.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       65.17</td>
    <td align="right">       25.97</td>
    <td align="right">      498.00</td>
    <td align="right">       24.49</td>
    <td align="right">       64.50</td>
    <td align="right">       25.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       45.83</td>
    <td align="right">       24.66</td>
    <td align="right">      424.00</td>
    <td align="right">       24.35</td>
    <td align="right">       26.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.67</td>
    <td align="right">       24.98</td>
    <td align="right">      396.17</td>
    <td align="right">       24.38</td>
    <td align="right">       26.33</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.33</td>
    <td align="right">       25.24</td>
    <td align="right">      459.50</td>
    <td align="right">       24.33</td>
    <td align="right">       43.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.50</td>
    <td align="right">       25.70</td>
    <td align="right">      453.83</td>
    <td align="right">       24.41</td>
    <td align="right">       48.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       69.67</td>
    <td align="right">       25.48</td>
    <td align="right">      460.33</td>
    <td align="right">       24.41</td>
    <td align="right">       60.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.83</td>
    <td align="right">       25.58</td>
    <td align="right">      461.00</td>
    <td align="right">       24.35</td>
    <td align="right">       50.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.17</td>
    <td align="right">       25.22</td>
    <td align="right">      433.33</td>
    <td align="right">       24.43</td>
    <td align="right">       38.50</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       69.83</td>
    <td align="right">       24.97</td>
    <td align="right">      446.67</td>
    <td align="right">       24.32</td>
    <td align="right">       54.00</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.67</td>
    <td align="right">       25.06</td>
    <td align="right">      415.00</td>
    <td align="right">       24.40</td>
    <td align="right">       40.83</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.50</td>
    <td align="right">       24.69</td>
    <td align="right">      416.83</td>
    <td align="right">       24.42</td>
    <td align="right">       43.67</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.83</td>
    <td align="right">       24.45</td>
    <td align="right">      407.00</td>
    <td align="right">       24.39</td>
    <td align="right">       32.17</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.17</td>
    <td align="right">       24.09</td>
    <td align="right">      399.00</td>
    <td align="right">       24.34</td>
    <td align="right">       27.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      685.00</td>
    <td align="right">       24.99</td>
    <td align="right">     5172.67</td>
    <td align="right">       24.38</td>
    <td align="right">      492.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.67</td>
    <td align="right">       24.09</td>
    <td align="right">      396.17</td>
    <td align="right">       24.32</td>
    <td align="right">       26.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       69.83</td>
    <td align="right">       25.70</td>
    <td align="right">      461.00</td>
    <td align="right">       24.43</td>
    <td align="right">       60.67</td>
    <td align="right">       25.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.50</td>
    <td align="right">       26.23</td>
    <td align="right">      484.17</td>
    <td align="right">       24.50</td>
    <td align="right">       62.33</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.50</td>
    <td align="right">       26.05</td>
    <td align="right">      436.17</td>
    <td align="right">       24.44</td>
    <td align="right">       46.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       45.17</td>
    <td align="right">       25.33</td>
    <td align="right">      500.00</td>
    <td align="right">       24.34</td>
    <td align="right">       45.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.67</td>
    <td align="right">       25.30</td>
    <td align="right">      481.50</td>
    <td align="right">       24.40</td>
    <td align="right">       45.67</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       59.00</td>
    <td align="right">       25.51</td>
    <td align="right">      495.00</td>
    <td align="right">       24.41</td>
    <td align="right">       58.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.17</td>
    <td align="right">       25.52</td>
    <td align="right">      490.17</td>
    <td align="right">       24.37</td>
    <td align="right">       55.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.50</td>
    <td align="right">       25.78</td>
    <td align="right">      468.00</td>
    <td align="right">       24.46</td>
    <td align="right">       41.50</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       59.00</td>
    <td align="right">       25.26</td>
    <td align="right">      487.50</td>
    <td align="right">       24.32</td>
    <td align="right">       59.00</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.00</td>
    <td align="right">       25.41</td>
    <td align="right">      462.00</td>
    <td align="right">       24.38</td>
    <td align="right">       40.83</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       61.33</td>
    <td align="right">       25.83</td>
    <td align="right">      469.00</td>
    <td align="right">       24.46</td>
    <td align="right">       60.33</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.17</td>
    <td align="right">       26.04</td>
    <td align="right">      465.50</td>
    <td align="right">       24.48</td>
    <td align="right">       59.17</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       64.17</td>
    <td align="right">       26.19</td>
    <td align="right">      461.50</td>
    <td align="right">       24.50</td>
    <td align="right">       62.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      641.17</td>
    <td align="right">       25.73</td>
    <td align="right">     5700.50</td>
    <td align="right">       24.42</td>
    <td align="right">      636.50</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       41.00</td>
    <td align="right">       25.26</td>
    <td align="right">      436.17</td>
    <td align="right">       24.32</td>
    <td align="right">       40.83</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       64.17</td>
    <td align="right">       26.23</td>
    <td align="right">      500.00</td>
    <td align="right">       24.50</td>
    <td align="right">       62.50</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       98.83</td>
    <td align="right">       23.69</td>
    <td align="right">      368.33</td>
    <td align="right">       24.34</td>
    <td align="right">       33.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.33</td>
    <td align="right">       23.80</td>
    <td align="right">      346.17</td>
    <td align="right">       24.33</td>
    <td align="right">       26.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       65.00</td>
    <td align="right">       24.25</td>
    <td align="right">      421.17</td>
    <td align="right">       24.29</td>
    <td align="right">       35.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.17</td>
    <td align="right">       25.04</td>
    <td align="right">      421.50</td>
    <td align="right">       24.36</td>
    <td align="right">       38.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       69.00</td>
    <td align="right">       24.74</td>
    <td align="right">      432.83</td>
    <td align="right">       24.34</td>
    <td align="right">       47.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.83</td>
    <td align="right">       24.88</td>
    <td align="right">      433.33</td>
    <td align="right">       24.31</td>
    <td align="right">       43.50</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       75.83</td>
    <td align="right">       24.11</td>
    <td align="right">      394.83</td>
    <td align="right">       24.42</td>
    <td align="right">       32.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.50</td>
    <td align="right">       24.16</td>
    <td align="right">      408.83</td>
    <td align="right">       24.30</td>
    <td align="right">       47.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.50</td>
    <td align="right">       24.00</td>
    <td align="right">      381.00</td>
    <td align="right">       24.33</td>
    <td align="right">       32.33</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.00</td>
    <td align="right">       23.84</td>
    <td align="right">      380.50</td>
    <td align="right">       24.38</td>
    <td align="right">       37.83</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       93.00</td>
    <td align="right">       23.70</td>
    <td align="right">      362.00</td>
    <td align="right">       24.35</td>
    <td align="right">       31.00</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      116.17</td>
    <td align="right">       23.40</td>
    <td align="right">      343.00</td>
    <td align="right">       24.32</td>
    <td align="right">       31.17</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      957.17</td>
    <td align="right">       24.03</td>
    <td align="right">     4693.50</td>
    <td align="right">       24.34</td>
    <td align="right">      437.00</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.17</td>
    <td align="right">       23.40</td>
    <td align="right">      343.00</td>
    <td align="right">       24.29</td>
    <td align="right">       26.33</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.17</td>
    <td align="right">       25.04</td>
    <td align="right">      433.33</td>
    <td align="right">       24.42</td>
    <td align="right">       47.67</td>
    <td align="right">       25.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.83</td>
    <td align="right">       25.85</td>
    <td align="right">      497.67</td>
    <td align="right">       24.36</td>
    <td align="right">       14.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.67</td>
    <td align="right">       25.54</td>
    <td align="right">      454.00</td>
    <td align="right">       24.36</td>
    <td align="right">        8.67</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       25.26</td>
    <td align="right">      513.50</td>
    <td align="right">       24.32</td>
    <td align="right">       18.00</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.83</td>
    <td align="right">       25.53</td>
    <td align="right">      485.00</td>
    <td align="right">       24.40</td>
    <td align="right">       21.83</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.33</td>
    <td align="right">       25.74</td>
    <td align="right">      508.00</td>
    <td align="right">       24.45</td>
    <td align="right">       34.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.67</td>
    <td align="right">       25.83</td>
    <td align="right">      496.00</td>
    <td align="right">       24.45</td>
    <td align="right">       33.67</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.33</td>
    <td align="right">       26.32</td>
    <td align="right">      497.00</td>
    <td align="right">       24.53</td>
    <td align="right">       23.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       39.83</td>
    <td align="right">       25.70</td>
    <td align="right">      514.00</td>
    <td align="right">       24.39</td>
    <td align="right">       39.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.00</td>
    <td align="right">       25.74</td>
    <td align="right">      485.00</td>
    <td align="right">       24.41</td>
    <td align="right">       16.00</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       31.50</td>
    <td align="right">       26.04</td>
    <td align="right">      502.00</td>
    <td align="right">       24.44</td>
    <td align="right">       31.50</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">       26.04</td>
    <td align="right">      488.50</td>
    <td align="right">       24.40</td>
    <td align="right">       20.00</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.83</td>
    <td align="right">       25.65</td>
    <td align="right">      489.67</td>
    <td align="right">       24.33</td>
    <td align="right">       16.83</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      278.83</td>
    <td align="right">       25.80</td>
    <td align="right">     5930.33</td>
    <td align="right">       24.41</td>
    <td align="right">      278.83</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       25.26</td>
    <td align="right">      454.00</td>
    <td align="right">       24.32</td>
    <td align="right">        8.67</td>
    <td align="right">       25.26</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       39.83</td>
    <td align="right">       26.32</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       39.83</td>
    <td align="right">       26.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.17</td>
    <td align="right">       26.43</td>
    <td align="right">      486.17</td>
    <td align="right">       24.37</td>
    <td align="right">       16.17</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.33</td>
    <td align="right">       26.32</td>
    <td align="right">      447.17</td>
    <td align="right">       24.39</td>
    <td align="right">       12.33</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       19.17</td>
    <td align="right">       26.12</td>
    <td align="right">      508.17</td>
    <td align="right">       24.35</td>
    <td align="right">       19.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.00</td>
    <td align="right">       26.14</td>
    <td align="right">      484.33</td>
    <td align="right">       24.43</td>
    <td align="right">       24.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.17</td>
    <td align="right">       25.91</td>
    <td align="right">      501.33</td>
    <td align="right">       24.42</td>
    <td align="right">       32.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.67</td>
    <td align="right">       25.90</td>
    <td align="right">      494.17</td>
    <td align="right">       24.39</td>
    <td align="right">       25.67</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.17</td>
    <td align="right">       26.38</td>
    <td align="right">      491.67</td>
    <td align="right">       24.46</td>
    <td align="right">       21.17</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.33</td>
    <td align="right">       26.02</td>
    <td align="right">      509.67</td>
    <td align="right">       24.36</td>
    <td align="right">       32.33</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.67</td>
    <td align="right">       26.19</td>
    <td align="right">      476.17</td>
    <td align="right">       24.42</td>
    <td align="right">       21.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.50</td>
    <td align="right">       26.32</td>
    <td align="right">      480.83</td>
    <td align="right">       24.43</td>
    <td align="right">       29.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.33</td>
    <td align="right">       26.30</td>
    <td align="right">      466.17</td>
    <td align="right">       24.40</td>
    <td align="right">       19.33</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.00</td>
    <td align="right">       26.23</td>
    <td align="right">      460.83</td>
    <td align="right">       24.36</td>
    <td align="right">       16.67</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      270.50</td>
    <td align="right">       26.16</td>
    <td align="right">     5806.67</td>
    <td align="right">       24.40</td>
    <td align="right">      270.17</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       25.90</td>
    <td align="right">      447.17</td>
    <td align="right">       24.35</td>
    <td align="right">       12.33</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       32.33</td>
    <td align="right">       26.43</td>
    <td align="right">      509.67</td>
    <td align="right">       24.46</td>
    <td align="right">       32.33</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      115.50</td>
    <td align="right">       25.46</td>
    <td align="right">      501.17</td>
    <td align="right">       24.85</td>
    <td align="right">      115.50</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       87.50</td>
    <td align="right">       25.24</td>
    <td align="right">      454.00</td>
    <td align="right">       24.79</td>
    <td align="right">       87.50</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      123.17</td>
    <td align="right">       24.79</td>
    <td align="right">      514.00</td>
    <td align="right">       24.58</td>
    <td align="right">      123.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      147.83</td>
    <td align="right">       24.76</td>
    <td align="right">      485.00</td>
    <td align="right">       24.59</td>
    <td align="right">      147.83</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.33</td>
    <td align="right">       24.61</td>
    <td align="right">      508.00</td>
    <td align="right">       24.63</td>
    <td align="right">      227.33</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.83</td>
    <td align="right">       24.60</td>
    <td align="right">      496.00</td>
    <td align="right">       24.62</td>
    <td align="right">      212.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      135.50</td>
    <td align="right">       24.61</td>
    <td align="right">      497.00</td>
    <td align="right">       24.59</td>
    <td align="right">      135.50</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      252.17</td>
    <td align="right">       24.49</td>
    <td align="right">      514.00</td>
    <td align="right">       24.50</td>
    <td align="right">      252.17</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      177.67</td>
    <td align="right">       24.46</td>
    <td align="right">      485.00</td>
    <td align="right">       24.55</td>
    <td align="right">      177.67</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.83</td>
    <td align="right">       24.72</td>
    <td align="right">      502.00</td>
    <td align="right">       24.62</td>
    <td align="right">      193.83</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      150.00</td>
    <td align="right">       25.01</td>
    <td align="right">      489.00</td>
    <td align="right">       24.75</td>
    <td align="right">      150.00</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      120.83</td>
    <td align="right">       25.37</td>
    <td align="right">      496.00</td>
    <td align="right">       24.79</td>
    <td align="right">      120.83</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1944.17</td>
    <td align="right">       24.77</td>
    <td align="right">     5941.17</td>
    <td align="right">       24.65</td>
    <td align="right">     1944.17</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.50</td>
    <td align="right">       24.46</td>
    <td align="right">      454.00</td>
    <td align="right">       24.50</td>
    <td align="right">       87.50</td>
    <td align="right">       24.46</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      252.17</td>
    <td align="right">       25.46</td>
    <td align="right">      514.00</td>
    <td align="right">       24.85</td>
    <td align="right">      252.17</td>
    <td align="right">       25.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.67</td>
    <td align="right">       25.90</td>
    <td align="right">      467.33</td>
    <td align="right">       24.35</td>
    <td align="right">       16.50</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.50</td>
    <td align="right">       25.94</td>
    <td align="right">      434.67</td>
    <td align="right">       24.35</td>
    <td align="right">       12.50</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.00</td>
    <td align="right">       25.94</td>
    <td align="right">      503.33</td>
    <td align="right">       24.33</td>
    <td align="right">       21.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.33</td>
    <td align="right">       25.99</td>
    <td align="right">      484.17</td>
    <td align="right">       24.40</td>
    <td align="right">       25.33</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.83</td>
    <td align="right">       25.86</td>
    <td align="right">      501.33</td>
    <td align="right">       24.39</td>
    <td align="right">       31.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.83</td>
    <td align="right">       25.82</td>
    <td align="right">      493.83</td>
    <td align="right">       24.38</td>
    <td align="right">       24.83</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       26.29</td>
    <td align="right">      484.83</td>
    <td align="right">       24.45</td>
    <td align="right">       19.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.00</td>
    <td align="right">       25.90</td>
    <td align="right">      506.50</td>
    <td align="right">       24.35</td>
    <td align="right">       33.00</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.67</td>
    <td align="right">       26.06</td>
    <td align="right">      472.00</td>
    <td align="right">       24.37</td>
    <td align="right">       19.67</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.50</td>
    <td align="right">       26.19</td>
    <td align="right">      470.83</td>
    <td align="right">       24.41</td>
    <td align="right">       27.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.00</td>
    <td align="right">       26.08</td>
    <td align="right">      457.17</td>
    <td align="right">       24.37</td>
    <td align="right">       17.00</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.50</td>
    <td align="right">       25.58</td>
    <td align="right">      440.83</td>
    <td align="right">       24.33</td>
    <td align="right">       16.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      267.50</td>
    <td align="right">       25.96</td>
    <td align="right">     5716.83</td>
    <td align="right">       24.37</td>
    <td align="right">      265.67</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.50</td>
    <td align="right">       25.58</td>
    <td align="right">      434.67</td>
    <td align="right">       24.33</td>
    <td align="right">       12.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">       26.29</td>
    <td align="right">      506.50</td>
    <td align="right">       24.45</td>
    <td align="right">       33.00</td>
    <td align="right">       26.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.67</td>
    <td align="right">       25.51</td>
    <td align="right">      486.17</td>
    <td align="right">       24.35</td>
    <td align="right">       24.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.50</td>
    <td align="right">       25.32</td>
    <td align="right">      447.00</td>
    <td align="right">       24.36</td>
    <td align="right">       17.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       29.17</td>
    <td align="right">       24.98</td>
    <td align="right">      509.83</td>
    <td align="right">       24.32</td>
    <td align="right">       29.17</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.33</td>
    <td align="right">       25.19</td>
    <td align="right">      485.00</td>
    <td align="right">       24.40</td>
    <td align="right">       36.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.17</td>
    <td align="right">       25.60</td>
    <td align="right">      505.17</td>
    <td align="right">       24.44</td>
    <td align="right">       53.17</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.83</td>
    <td align="right">       25.74</td>
    <td align="right">      494.83</td>
    <td align="right">       24.43</td>
    <td align="right">       55.83</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.33</td>
    <td align="right">       26.06</td>
    <td align="right">      494.67</td>
    <td align="right">       24.49</td>
    <td align="right">       41.33</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.33</td>
    <td align="right">       25.39</td>
    <td align="right">      509.17</td>
    <td align="right">       24.35</td>
    <td align="right">       52.33</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.67</td>
    <td align="right">       25.42</td>
    <td align="right">      478.17</td>
    <td align="right">       24.39</td>
    <td align="right">       34.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       47.17</td>
    <td align="right">       25.72</td>
    <td align="right">      488.50</td>
    <td align="right">       24.43</td>
    <td align="right">       47.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.33</td>
    <td align="right">       25.81</td>
    <td align="right">      472.50</td>
    <td align="right">       24.40</td>
    <td align="right">       30.33</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.00</td>
    <td align="right">       25.39</td>
    <td align="right">      464.33</td>
    <td align="right">       24.33</td>
    <td align="right">       24.00</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      446.50</td>
    <td align="right">       25.55</td>
    <td align="right">     5835.33</td>
    <td align="right">       24.39</td>
    <td align="right">      446.50</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.50</td>
    <td align="right">       24.98</td>
    <td align="right">      447.00</td>
    <td align="right">       24.32</td>
    <td align="right">       17.50</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.83</td>
    <td align="right">       26.06</td>
    <td align="right">      509.83</td>
    <td align="right">       24.49</td>
    <td align="right">       55.83</td>
    <td align="right">       26.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.83</td>
    <td align="right">       24.92</td>
    <td align="right">      347.67</td>
    <td align="right">       24.42</td>
    <td align="right">       21.00</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.67</td>
    <td align="right">       25.11</td>
    <td align="right">      323.33</td>
    <td align="right">       24.45</td>
    <td align="right">       16.33</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.67</td>
    <td align="right">       25.25</td>
    <td align="right">      371.00</td>
    <td align="right">       24.39</td>
    <td align="right">       29.83</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.00</td>
    <td align="right">       25.72</td>
    <td align="right">      373.33</td>
    <td align="right">       24.46</td>
    <td align="right">       36.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       54.50</td>
    <td align="right">       25.45</td>
    <td align="right">      376.50</td>
    <td align="right">       24.48</td>
    <td align="right">       48.33</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.00</td>
    <td align="right">       25.42</td>
    <td align="right">      377.17</td>
    <td align="right">       24.40</td>
    <td align="right">       36.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       25.38</td>
    <td align="right">      354.00</td>
    <td align="right">       24.53</td>
    <td align="right">       28.83</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.67</td>
    <td align="right">       25.10</td>
    <td align="right">      361.00</td>
    <td align="right">       24.39</td>
    <td align="right">       43.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.33</td>
    <td align="right">       25.07</td>
    <td align="right">      336.17</td>
    <td align="right">       24.48</td>
    <td align="right">       30.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       55.00</td>
    <td align="right">       24.93</td>
    <td align="right">      340.83</td>
    <td align="right">       24.50</td>
    <td align="right">       35.67</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.17</td>
    <td align="right">       24.61</td>
    <td align="right">      331.83</td>
    <td align="right">       24.49</td>
    <td align="right">       24.67</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       53.83</td>
    <td align="right">       24.24</td>
    <td align="right">      324.50</td>
    <td align="right">       24.42</td>
    <td align="right">       21.50</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      520.33</td>
    <td align="right">       25.07</td>
    <td align="right">     4217.33</td>
    <td align="right">       24.45</td>
    <td align="right">      373.17</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.67</td>
    <td align="right">       24.24</td>
    <td align="right">      323.33</td>
    <td align="right">       24.39</td>
    <td align="right">       16.33</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.00</td>
    <td align="right">       25.72</td>
    <td align="right">      377.17</td>
    <td align="right">       24.53</td>
    <td align="right">       48.33</td>
    <td align="right">       26.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       55.00</td>
    <td align="right">       26.39</td>
    <td align="right">      501.17</td>
    <td align="right">       24.56</td>
    <td align="right">       55.00</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       36.67</td>
    <td align="right">       26.14</td>
    <td align="right">      453.67</td>
    <td align="right">       24.48</td>
    <td align="right">       36.67</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       32.33</td>
    <td align="right">       25.17</td>
    <td align="right">      512.33</td>
    <td align="right">       24.36</td>
    <td align="right">       32.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.17</td>
    <td align="right">       25.22</td>
    <td align="right">      485.00</td>
    <td align="right">       24.41</td>
    <td align="right">       37.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.83</td>
    <td align="right">       25.44</td>
    <td align="right">      505.00</td>
    <td align="right">       24.42</td>
    <td align="right">       48.83</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       45.83</td>
    <td align="right">       25.35</td>
    <td align="right">      494.50</td>
    <td align="right">       24.38</td>
    <td align="right">       45.83</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.67</td>
    <td align="right">       25.84</td>
    <td align="right">      491.67</td>
    <td align="right">       24.47</td>
    <td align="right">       34.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.17</td>
    <td align="right">       25.35</td>
    <td align="right">      509.17</td>
    <td align="right">       24.34</td>
    <td align="right">       52.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.50</td>
    <td align="right">       25.48</td>
    <td align="right">      479.50</td>
    <td align="right">       24.40</td>
    <td align="right">       35.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       57.33</td>
    <td align="right">       26.03</td>
    <td align="right">      494.33</td>
    <td align="right">       24.48</td>
    <td align="right">       57.33</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.00</td>
    <td align="right">       26.34</td>
    <td align="right">      482.33</td>
    <td align="right">       24.53</td>
    <td align="right">       50.00</td>
    <td align="right">       26.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       56.33</td>
    <td align="right">       26.43</td>
    <td align="right">      491.17</td>
    <td align="right">       24.56</td>
    <td align="right">       56.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      541.83</td>
    <td align="right">       25.81</td>
    <td align="right">     5899.83</td>
    <td align="right">       24.45</td>
    <td align="right">      541.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.33</td>
    <td align="right">       25.17</td>
    <td align="right">      453.67</td>
    <td align="right">       24.34</td>
    <td align="right">       32.33</td>
    <td align="right">       25.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       57.33</td>
    <td align="right">       26.43</td>
    <td align="right">      512.33</td>
    <td align="right">       24.56</td>
    <td align="right">       57.33</td>
    <td align="right">       26.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.83</td>
    <td align="right">       24.19</td>
    <td align="right">      390.67</td>
    <td align="right">       24.35</td>
    <td align="right">       23.33</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.83</td>
    <td align="right">       24.49</td>
    <td align="right">      368.50</td>
    <td align="right">       24.33</td>
    <td align="right">       17.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       37.17</td>
    <td align="right">       24.96</td>
    <td align="right">      442.17</td>
    <td align="right">       24.30</td>
    <td align="right">       28.83</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.50</td>
    <td align="right">       25.52</td>
    <td align="right">      446.17</td>
    <td align="right">       24.34</td>
    <td align="right">       34.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       51.83</td>
    <td align="right">       25.17</td>
    <td align="right">      452.67</td>
    <td align="right">       24.34</td>
    <td align="right">       44.00</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.17</td>
    <td align="right">       25.29</td>
    <td align="right">      453.17</td>
    <td align="right">       24.31</td>
    <td align="right">       35.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.00</td>
    <td align="right">       24.83</td>
    <td align="right">      415.83</td>
    <td align="right">       24.42</td>
    <td align="right">       28.00</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.67</td>
    <td align="right">       24.83</td>
    <td align="right">      429.17</td>
    <td align="right">       24.31</td>
    <td align="right">       42.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.67</td>
    <td align="right">       24.62</td>
    <td align="right">      397.00</td>
    <td align="right">       24.35</td>
    <td align="right">       27.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       63.50</td>
    <td align="right">       24.51</td>
    <td align="right">      403.17</td>
    <td align="right">       24.39</td>
    <td align="right">       35.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       53.00</td>
    <td align="right">       24.28</td>
    <td align="right">      382.83</td>
    <td align="right">       24.37</td>
    <td align="right">       24.50</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       73.83</td>
    <td align="right">       23.74</td>
    <td align="right">      367.33</td>
    <td align="right">       24.33</td>
    <td align="right">       23.67</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      582.00</td>
    <td align="right">       24.62</td>
    <td align="right">     4948.67</td>
    <td align="right">       24.35</td>
    <td align="right">      365.83</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.83</td>
    <td align="right">       23.74</td>
    <td align="right">      367.33</td>
    <td align="right">       24.30</td>
    <td align="right">       17.83</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       73.83</td>
    <td align="right">       25.52</td>
    <td align="right">      453.17</td>
    <td align="right">       24.42</td>
    <td align="right">       44.00</td>
    <td align="right">       25.86</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.17417</td>
    <td align="right">    47.68321</td>
    <td align="right">     0.52476</td>
    <td align="right">    10.99823</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12588</td>
    <td align="right">    47.87743</td>
    <td align="right">     0.51605</td>
    <td align="right">    10.76600</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11206</td>
    <td align="right">    47.97649</td>
    <td align="right">     0.51524</td>
    <td align="right">    10.74399</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11352</td>
    <td align="right">    48.01716</td>
    <td align="right">     0.51454</td>
    <td align="right">    10.73721</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12678</td>
    <td align="right">    47.95544</td>
    <td align="right">     -0.3457</td>
    <td align="right">     7.87269</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13065</td>
    <td align="right">    47.90946</td>
    <td align="right">     -0.3400</td>
    <td align="right">     7.78025</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19555</td>
    <td align="right">    47.79932</td>
    <td align="right">     -0.3303</td>
    <td align="right">     7.70850</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16102</td>
    <td align="right">    47.95526</td>
    <td align="right">     -0.3367</td>
    <td align="right">     7.80084</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13353</td>
    <td align="right">    48.11132</td>
    <td align="right">     -0.3469</td>
    <td align="right">     7.89574</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19339</td>
    <td align="right">    47.91899</td>
    <td align="right">     0.52753</td>
    <td align="right">    11.05821</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19101</td>
    <td align="right">    47.84354</td>
    <td align="right">     0.52838</td>
    <td align="right">    11.06907</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12586</td>
    <td align="right">    47.91037</td>
    <td align="right">     0.51110</td>
    <td align="right">    10.67763</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.14878</td>
    <td align="right">    47.91310</td>
    <td align="right">     0.15810</td>
    <td align="right">     9.58071</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.11206</td>
    <td align="right">    47.68321</td>
    <td align="right">     -0.3469</td>
    <td align="right">     7.70850</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19555</td>
    <td align="right">    48.11132</td>
    <td align="right">     0.52838</td>
    <td align="right">    11.06907</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.23261</td>
    <td align="right">    48.29902</td>
    <td align="right">     0.51082</td>
    <td align="right">    10.68509</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.19534</td>
    <td align="right">    48.39585</td>
    <td align="right">     0.50466</td>
    <td align="right">    10.49387</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17090</td>
    <td align="right">    48.53504</td>
    <td align="right">     0.50135</td>
    <td align="right">    10.41419</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20245</td>
    <td align="right">    48.42981</td>
    <td align="right">     0.50828</td>
    <td align="right">    10.58126</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.21818</td>
    <td align="right">    48.41161</td>
    <td align="right">     -0.3545</td>
    <td align="right">     7.98065</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.20791</td>
    <td align="right">    48.40791</td>
    <td align="right">     -0.3549</td>
    <td align="right">     7.95125</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26138</td>
    <td align="right">    48.34816</td>
    <td align="right">     -0.3483</td>
    <td align="right">     7.98667</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19366</td>
    <td align="right">    48.68395</td>
    <td align="right">     -0.3672</td>
    <td align="right">     8.20057</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19529</td>
    <td align="right">    48.70257</td>
    <td align="right">     -0.3673</td>
    <td align="right">     8.18925</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24063</td>
    <td align="right">    48.53091</td>
    <td align="right">     0.51208</td>
    <td align="right">    10.71631</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.24132</td>
    <td align="right">    48.50635</td>
    <td align="right">     0.51249</td>
    <td align="right">    10.70617</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17706</td>
    <td align="right">    48.65440</td>
    <td align="right">     0.49577</td>
    <td align="right">    10.32771</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.21141</td>
    <td align="right">    48.49292</td>
    <td align="right">     0.14264</td>
    <td align="right">     9.50950</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.17090</td>
    <td align="right">    48.29902</td>
    <td align="right">     -0.3673</td>
    <td align="right">     7.95125</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26138</td>
    <td align="right">    48.70257</td>
    <td align="right">     0.51249</td>
    <td align="right">    10.71631</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21301</td>
    <td align="right">    48.44161</td>
    <td align="right">     0.51587</td>
    <td align="right">    10.80045</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.19939</td>
    <td align="right">    48.44973</td>
    <td align="right">     0.51715</td>
    <td align="right">    10.78497</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19570</td>
    <td align="right">    48.47969</td>
    <td align="right">     0.52105</td>
    <td align="right">    10.84908</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25408</td>
    <td align="right">    48.21935</td>
    <td align="right">     0.53565</td>
    <td align="right">    11.19396</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26038</td>
    <td align="right">    48.25634</td>
    <td align="right">     -0.3215</td>
    <td align="right">     7.57332</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24483</td>
    <td align="right">    48.25298</td>
    <td align="right">     -0.3217</td>
    <td align="right">     7.52564</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28033</td>
    <td align="right">    48.30207</td>
    <td align="right">     -0.3250</td>
    <td align="right">     7.68329</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19346</td>
    <td align="right">    48.67782</td>
    <td align="right">     -0.3518</td>
    <td align="right">     7.96817</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21857</td>
    <td align="right">    48.61255</td>
    <td align="right">     -0.3423</td>
    <td align="right">     7.86444</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.24012</td>
    <td align="right">    48.57114</td>
    <td align="right">     0.52170</td>
    <td align="right">    10.94997</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.22426</td>
    <td align="right">    48.58313</td>
    <td align="right">     0.51818</td>
    <td align="right">    10.84012</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14729</td>
    <td align="right">    48.70104</td>
    <td align="right">     0.49697</td>
    <td align="right">    10.37440</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.22264</td>
    <td align="right">    48.46280</td>
    <td align="right">     0.16026</td>
    <td align="right">     9.52144</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.14729</td>
    <td align="right">    48.21935</td>
    <td align="right">     -0.3518</td>
    <td align="right">     7.52564</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28033</td>
    <td align="right">    48.70104</td>
    <td align="right">     0.53565</td>
    <td align="right">    11.19396</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25032</td>
    <td align="right">    51.39554</td>
    <td align="right">     0.56140</td>
    <td align="right">    12.03156</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28860</td>
    <td align="right">    51.20506</td>
    <td align="right">     0.57740</td>
    <td align="right">    12.46784</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27775</td>
    <td align="right">    51.92428</td>
    <td align="right">     0.58863</td>
    <td align="right">    12.70402</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39088</td>
    <td align="right">    52.13718</td>
    <td align="right">     0.62520</td>
    <td align="right">    13.76446</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41263</td>
    <td align="right">    52.47050</td>
    <td align="right">     -0.1881</td>
    <td align="right">     7.01852</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40207</td>
    <td align="right">    52.06858</td>
    <td align="right">     -0.1773</td>
    <td align="right">     6.87777</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44471</td>
    <td align="right">    51.24358</td>
    <td align="right">     -0.2019</td>
    <td align="right">     7.17287</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29170</td>
    <td align="right">    53.66082</td>
    <td align="right">     -0.2456</td>
    <td align="right">     7.27001</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33010</td>
    <td align="right">    52.28544</td>
    <td align="right">     -0.2458</td>
    <td align="right">     7.24271</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33716</td>
    <td align="right">    52.64912</td>
    <td align="right">     0.59299</td>
    <td align="right">    13.06140</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.29812</td>
    <td align="right">    52.04020</td>
    <td align="right">     0.57780</td>
    <td align="right">    12.53906</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19750</td>
    <td align="right">    51.94785</td>
    <td align="right">     0.54604</td>
    <td align="right">    11.71323</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.32682</td>
    <td align="right">    52.09626</td>
    <td align="right">     0.24770</td>
    <td align="right">    10.29900</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.19750</td>
    <td align="right">    51.20506</td>
    <td align="right">     -0.2458</td>
    <td align="right">     6.87777</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44471</td>
    <td align="right">    53.66082</td>
    <td align="right">     0.62520</td>
    <td align="right">    13.76446</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.19008</td>
    <td align="right">    50.94101</td>
    <td align="right">     0.57958</td>
    <td align="right">    12.66887</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.24117</td>
    <td align="right">    50.64395</td>
    <td align="right">     0.60334</td>
    <td align="right">    13.33863</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22342</td>
    <td align="right">    51.24793</td>
    <td align="right">     0.61463</td>
    <td align="right">    13.64749</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34407</td>
    <td align="right">    51.36367</td>
    <td align="right">     0.65109</td>
    <td align="right">    14.71765</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30339</td>
    <td align="right">    52.04832</td>
    <td align="right">     -0.1915</td>
    <td align="right">     7.44486</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27919</td>
    <td align="right">    51.83008</td>
    <td align="right">     -0.1911</td>
    <td align="right">     7.12512</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28715</td>
    <td align="right">    51.27980</td>
    <td align="right">     -0.2265</td>
    <td align="right">     7.55467</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17878</td>
    <td align="right">    53.19986</td>
    <td align="right">     -0.2429</td>
    <td align="right">     7.73672</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24038</td>
    <td align="right">    51.82266</td>
    <td align="right">     -0.2330</td>
    <td align="right">     7.73998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.21450</td>
    <td align="right">    52.28484</td>
    <td align="right">     0.59161</td>
    <td align="right">    13.26650</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.19494</td>
    <td align="right">    51.71800</td>
    <td align="right">     0.58150</td>
    <td align="right">    12.86280</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12623</td>
    <td align="right">    51.49762</td>
    <td align="right">     0.55957</td>
    <td align="right">    12.31840</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23492</td>
    <td align="right">    51.66785</td>
    <td align="right">     0.25467</td>
    <td align="right">    10.84328</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12623</td>
    <td align="right">    50.64395</td>
    <td align="right">     -0.2429</td>
    <td align="right">     7.12512</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34407</td>
    <td align="right">    53.19986</td>
    <td align="right">     0.65109</td>
    <td align="right">    14.71765</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.46590</td>
    <td align="right">    50.20869</td>
    <td align="right">     0.65002</td>
    <td align="right">    14.67511</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.41065</td>
    <td align="right">    50.41618</td>
    <td align="right">     0.63445</td>
    <td align="right">    14.15719</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31544</td>
    <td align="right">    51.64954</td>
    <td align="right">     0.60712</td>
    <td align="right">    13.23257</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39318</td>
    <td align="right">    52.13181</td>
    <td align="right">     0.62575</td>
    <td align="right">    13.78126</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.38527</td>
    <td align="right">    52.69683</td>
    <td align="right">     -0.2067</td>
    <td align="right">     7.04251</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35862</td>
    <td align="right">    52.51318</td>
    <td align="right">     -0.2130</td>
    <td align="right">     6.97634</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.40651</td>
    <td align="right">    51.52140</td>
    <td align="right">     -0.2271</td>
    <td align="right">     7.27357</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28252</td>
    <td align="right">    53.75716</td>
    <td align="right">     -0.2528</td>
    <td align="right">     7.30955</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34729</td>
    <td align="right">    52.16781</td>
    <td align="right">     -0.2349</td>
    <td align="right">     7.18064</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40500</td>
    <td align="right">    52.18634</td>
    <td align="right">     0.62123</td>
    <td align="right">    13.92583</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.44182</td>
    <td align="right">    51.14429</td>
    <td align="right">     0.63739</td>
    <td align="right">    14.34789</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43457</td>
    <td align="right">    50.60081</td>
    <td align="right">     0.63984</td>
    <td align="right">    14.49941</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.38663</td>
    <td align="right">    51.76450</td>
    <td align="right">     0.26991</td>
    <td align="right">    11.17034</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.28252</td>
    <td align="right">    50.20869</td>
    <td align="right">     -0.2528</td>
    <td align="right">     6.97634</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46590</td>
    <td align="right">    53.75716</td>
    <td align="right">     0.65002</td>
    <td align="right">    14.67511</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99381</td>
    <td align="right">    51.42695</td>
    <td align="right">     0.53927</td>
    <td align="right">    11.93655</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03370</td>
    <td align="right">    51.19780</td>
    <td align="right">     0.55888</td>
    <td align="right">    12.36168</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.07990</td>
    <td align="right">    51.62055</td>
    <td align="right">     0.58372</td>
    <td align="right">    12.93768</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20245</td>
    <td align="right">    51.71681</td>
    <td align="right">     0.61854</td>
    <td align="right">    13.84586</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16117</td>
    <td align="right">    52.31635</td>
    <td align="right">     -0.2372</td>
    <td align="right">     7.82634</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16356</td>
    <td align="right">    52.09139</td>
    <td align="right">     -0.2291</td>
    <td align="right">     7.59221</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14060</td>
    <td align="right">    51.61987</td>
    <td align="right">     -0.2710</td>
    <td align="right">     8.18967</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04706</td>
    <td align="right">    53.49591</td>
    <td align="right">     -0.2849</td>
    <td align="right">     8.31765</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.06557</td>
    <td align="right">    52.22216</td>
    <td align="right">     -0.2872</td>
    <td align="right">     8.29434</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05061</td>
    <td align="right">    52.62768</td>
    <td align="right">     0.55655</td>
    <td align="right">    12.45444</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.01138</td>
    <td align="right">    52.11938</td>
    <td align="right">     0.54352</td>
    <td align="right">    12.03933</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90520</td>
    <td align="right">    52.04326</td>
    <td align="right">     0.51439</td>
    <td align="right">    11.44649</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07138</td>
    <td align="right">    52.05123</td>
    <td align="right">     0.21383</td>
    <td align="right">    10.58517</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90520</td>
    <td align="right">    51.19780</td>
    <td align="right">     -0.2872</td>
    <td align="right">     7.59221</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20245</td>
    <td align="right">    53.49591</td>
    <td align="right">     0.61854</td>
    <td align="right">    13.84586</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35451</td>
    <td align="right">    49.88537</td>
    <td align="right">     0.57386</td>
    <td align="right">    12.20340</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.35726</td>
    <td align="right">    49.81514</td>
    <td align="right">     0.57992</td>
    <td align="right">    12.33387</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31703</td>
    <td align="right">    50.56442</td>
    <td align="right">     0.58120</td>
    <td align="right">    12.35333</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39379</td>
    <td align="right">    50.73477</td>
    <td align="right">     0.60802</td>
    <td align="right">    13.12909</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.44877</td>
    <td align="right">    50.73663</td>
    <td align="right">     -0.1910</td>
    <td align="right">     6.66915</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.44436</td>
    <td align="right">    50.33704</td>
    <td align="right">     -0.1751</td>
    <td align="right">     6.55111</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52437</td>
    <td align="right">    49.60431</td>
    <td align="right">     -0.1819</td>
    <td align="right">     6.71596</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38120</td>
    <td align="right">    51.46538</td>
    <td align="right">     -0.2250</td>
    <td align="right">     6.85781</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40762</td>
    <td align="right">    50.44068</td>
    <td align="right">     -0.2319</td>
    <td align="right">     6.81876</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.43358</td>
    <td align="right">    50.83899</td>
    <td align="right">     0.60198</td>
    <td align="right">    13.08186</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.39608</td>
    <td align="right">    50.30525</td>
    <td align="right">     0.58884</td>
    <td align="right">    12.62897</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32463</td>
    <td align="right">    50.13446</td>
    <td align="right">     0.56336</td>
    <td align="right">    11.90764</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.39869</td>
    <td align="right">    50.41291</td>
    <td align="right">     0.25453</td>
    <td align="right">    10.08090</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.31703</td>
    <td align="right">    49.60431</td>
    <td align="right">     -0.2319</td>
    <td align="right">     6.55111</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52437</td>
    <td align="right">    51.46538</td>
    <td align="right">     0.60802</td>
    <td align="right">    13.12909</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33865</td>
    <td align="right">    49.41032</td>
    <td align="right">     0.60331</td>
    <td align="right">    13.04848</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37203</td>
    <td align="right">    49.20220</td>
    <td align="right">     0.62176</td>
    <td align="right">    13.55598</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33202</td>
    <td align="right">    49.81374</td>
    <td align="right">     0.62516</td>
    <td align="right">    13.65188</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41850</td>
    <td align="right">    49.93344</td>
    <td align="right">     0.65207</td>
    <td align="right">    14.46557</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40605</td>
    <td align="right">    50.33221</td>
    <td align="right">     -0.1742</td>
    <td align="right">     6.72130</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37987</td>
    <td align="right">    50.13767</td>
    <td align="right">     -0.1725</td>
    <td align="right">     6.50511</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44111</td>
    <td align="right">    49.60194</td>
    <td align="right">     -0.1867</td>
    <td align="right">     6.74019</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35048</td>
    <td align="right">    51.02631</td>
    <td align="right">     -0.1974</td>
    <td align="right">     6.81698</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39422</td>
    <td align="right">    49.96236</td>
    <td align="right">     -0.1950</td>
    <td align="right">     6.82797</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.38691</td>
    <td align="right">    50.43401</td>
    <td align="right">     0.61757</td>
    <td align="right">    13.61582</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.35902</td>
    <td align="right">    49.95387</td>
    <td align="right">     0.60782</td>
    <td align="right">    13.23985</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29443</td>
    <td align="right">    49.70317</td>
    <td align="right">     0.58729</td>
    <td align="right">    12.66849</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37253</td>
    <td align="right">    49.96803</td>
    <td align="right">     0.27914</td>
    <td align="right">    10.62588</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29443</td>
    <td align="right">    49.20220</td>
    <td align="right">     -0.1974</td>
    <td align="right">     6.50511</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44111</td>
    <td align="right">    51.02631</td>
    <td align="right">     0.65207</td>
    <td align="right">    14.46557</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.83415</td>
    <td align="right">    53.99329</td>
    <td align="right">     0.76373</td>
    <td align="right">    18.02388</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.78779</td>
    <td align="right">    54.19192</td>
    <td align="right">     0.74490</td>
    <td align="right">    17.35757</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.57651</td>
    <td align="right">    56.82152</td>
    <td align="right">     0.69501</td>
    <td align="right">    15.65373</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.58646</td>
    <td align="right">    58.93159</td>
    <td align="right">     0.70649</td>
    <td align="right">    16.03549</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.61930</td>
    <td align="right">    62.00487</td>
    <td align="right">     -0.0771</td>
    <td align="right">     6.20303</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.60820</td>
    <td align="right">    61.96283</td>
    <td align="right">     -0.0766</td>
    <td align="right">     6.21442</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.58521</td>
    <td align="right">    58.40824</td>
    <td align="right">     -0.1216</td>
    <td align="right">     6.21232</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49526</td>
    <td align="right">    63.55187</td>
    <td align="right">     -0.1136</td>
    <td align="right">     6.22357</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54688</td>
    <td align="right">    60.71415</td>
    <td align="right">     -0.1117</td>
    <td align="right">     6.14656</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.61513</td>
    <td align="right">    60.69267</td>
    <td align="right">     0.72939</td>
    <td align="right">    16.81386</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.74130</td>
    <td align="right">    57.85511</td>
    <td align="right">     0.75622</td>
    <td align="right">    17.71721</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.77681</td>
    <td align="right">    54.43900</td>
    <td align="right">     0.74995</td>
    <td align="right">    17.60867</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.64638</td>
    <td align="right">    58.67135</td>
    <td align="right">     0.38364</td>
    <td align="right">    12.46985</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.49526</td>
    <td align="right">    53.99329</td>
    <td align="right">     -0.1216</td>
    <td align="right">     6.14656</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.83415</td>
    <td align="right">    63.55187</td>
    <td align="right">     0.76373</td>
    <td align="right">    18.02388</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28925</td>
    <td align="right">    49.57593</td>
    <td align="right">     0.59147</td>
    <td align="right">    12.77394</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.30862</td>
    <td align="right">    49.42868</td>
    <td align="right">     0.60530</td>
    <td align="right">    13.10338</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30764</td>
    <td align="right">    49.94963</td>
    <td align="right">     0.61811</td>
    <td align="right">    13.45609</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38775</td>
    <td align="right">    50.09549</td>
    <td align="right">     0.64205</td>
    <td align="right">    14.15470</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.37118</td>
    <td align="right">    50.46894</td>
    <td align="right">     -0.1896</td>
    <td align="right">     6.73087</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.36146</td>
    <td align="right">    50.26375</td>
    <td align="right">     -0.1825</td>
    <td align="right">     6.59012</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41750</td>
    <td align="right">    49.71462</td>
    <td align="right">     -0.1969</td>
    <td align="right">     6.82049</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32830</td>
    <td align="right">    51.16136</td>
    <td align="right">     -0.2087</td>
    <td align="right">     6.88259</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34465</td>
    <td align="right">    50.14610</td>
    <td align="right">     -0.2147</td>
    <td align="right">     6.85948</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.34724</td>
    <td align="right">    50.56889</td>
    <td align="right">     0.60755</td>
    <td align="right">    13.32705</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.30446</td>
    <td align="right">    50.11601</td>
    <td align="right">     0.59506</td>
    <td align="right">    12.89647</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23185</td>
    <td align="right">    49.90581</td>
    <td align="right">     0.57278</td>
    <td align="right">    12.30513</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.33336</td>
    <td align="right">    50.12429</td>
    <td align="right">     0.26676</td>
    <td align="right">    10.46565</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.23185</td>
    <td align="right">    49.42868</td>
    <td align="right">     -0.2147</td>
    <td align="right">     6.59012</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41750</td>
    <td align="right">    51.16136</td>
    <td align="right">     0.64205</td>
    <td align="right">    14.15470</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33216</td>
    <td align="right">    50.81445</td>
    <td align="right">     0.56717</td>
    <td align="right">    12.08824</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.34971</td>
    <td align="right">    50.69264</td>
    <td align="right">     0.57656</td>
    <td align="right">    12.33305</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31600</td>
    <td align="right">    51.53328</td>
    <td align="right">     0.58078</td>
    <td align="right">    12.42277</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40296</td>
    <td align="right">    51.94903</td>
    <td align="right">     0.61053</td>
    <td align="right">    13.31068</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43653</td>
    <td align="right">    52.21422</td>
    <td align="right">     -0.2018</td>
    <td align="right">     6.97016</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41932</td>
    <td align="right">    51.82367</td>
    <td align="right">     -0.1939</td>
    <td align="right">     6.85459</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48722</td>
    <td align="right">    50.92718</td>
    <td align="right">     -0.2078</td>
    <td align="right">     7.07978</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34209</td>
    <td align="right">    53.15509</td>
    <td align="right">     -0.2481</td>
    <td align="right">     7.17474</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37616</td>
    <td align="right">    51.94640</td>
    <td align="right">     -0.2517</td>
    <td align="right">     7.14692</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.40672</td>
    <td align="right">    52.21880</td>
    <td align="right">     0.59600</td>
    <td align="right">    13.04884</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.37394</td>
    <td align="right">    51.51426</td>
    <td align="right">     0.58220</td>
    <td align="right">    12.56823</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29397</td>
    <td align="right">    51.40059</td>
    <td align="right">     0.55599</td>
    <td align="right">    11.82252</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.37804</td>
    <td align="right">    51.69325</td>
    <td align="right">     0.24395</td>
    <td align="right">    10.21270</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.29397</td>
    <td align="right">    50.69264</td>
    <td align="right">     -0.2517</td>
    <td align="right">     6.85459</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48722</td>
    <td align="right">    53.15509</td>
    <td align="right">     0.61053</td>
    <td align="right">    13.31068</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.21708</td>
    <td align="right">    50.45698</td>
    <td align="right">     0.56600</td>
    <td align="right">    12.37121</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.26748</td>
    <td align="right">    50.20462</td>
    <td align="right">     0.58708</td>
    <td align="right">    12.93111</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.23924</td>
    <td align="right">    51.01137</td>
    <td align="right">     0.59269</td>
    <td align="right">    13.11270</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.36969</td>
    <td align="right">    51.33378</td>
    <td align="right">     0.63017</td>
    <td align="right">    14.18653</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.33243</td>
    <td align="right">    51.96713</td>
    <td align="right">     -0.2159</td>
    <td align="right">     7.70425</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.29742</td>
    <td align="right">    51.79763</td>
    <td align="right">     -0.2207</td>
    <td align="right">     7.39020</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.33108</td>
    <td align="right">    51.05977</td>
    <td align="right">     -0.2445</td>
    <td align="right">     7.83861</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.20788</td>
    <td align="right">    53.02322</td>
    <td align="right">     -0.2640</td>
    <td align="right">     8.06766</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.26891</td>
    <td align="right">    51.58652</td>
    <td align="right">     -0.2560</td>
    <td align="right">     8.04697</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.25611</td>
    <td align="right">    52.03060</td>
    <td align="right">     0.58094</td>
    <td align="right">    13.04543</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.23315</td>
    <td align="right">    51.32778</td>
    <td align="right">     0.57075</td>
    <td align="right">    12.64476</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.15343</td>
    <td align="right">    51.10574</td>
    <td align="right">     0.54852</td>
    <td align="right">    12.07399</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.26409</td>
    <td align="right">    51.42036</td>
    <td align="right">     0.23693</td>
    <td align="right">    10.76602</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    24.15343</td>
    <td align="right">    50.20462</td>
    <td align="right">     -0.2640</td>
    <td align="right">     7.39020</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.36969</td>
    <td align="right">    53.02322</td>
    <td align="right">     0.63017</td>
    <td align="right">    14.18653</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.55449</td>
    <td align="right">    49.51021</td>
    <td align="right">     0.65703</td>
    <td align="right">    14.80043</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.47400</td>
    <td align="right">    49.83453</td>
    <td align="right">     0.63400</td>
    <td align="right">    14.05256</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35193</td>
    <td align="right">    51.23248</td>
    <td align="right">     0.59892</td>
    <td align="right">    12.94333</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.40619</td>
    <td align="right">    51.93439</td>
    <td align="right">     0.61130</td>
    <td align="right">    13.33744</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40895</td>
    <td align="right">    52.45012</td>
    <td align="right">     -0.2204</td>
    <td align="right">     7.01121</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37484</td>
    <td align="right">    52.28923</td>
    <td align="right">     -0.2300</td>
    <td align="right">     6.97037</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45545</td>
    <td align="right">    51.21550</td>
    <td align="right">     -0.2312</td>
    <td align="right">     7.17771</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33441</td>
    <td align="right">    53.25179</td>
    <td align="right">     -0.2548</td>
    <td align="right">     7.21403</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39134</td>
    <td align="right">    51.81546</td>
    <td align="right">     -0.2412</td>
    <td align="right">     7.08873</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.46981</td>
    <td align="right">    51.72905</td>
    <td align="right">     0.62315</td>
    <td align="right">    13.88804</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.51403</td>
    <td align="right">    50.56594</td>
    <td align="right">     0.64093</td>
    <td align="right">    14.37674</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.54309</td>
    <td align="right">    49.93651</td>
    <td align="right">     0.65200</td>
    <td align="right">    14.73474</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.43922</td>
    <td align="right">    51.32929</td>
    <td align="right">     0.26643</td>
    <td align="right">    11.10361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33441</td>
    <td align="right">    49.51021</td>
    <td align="right">     -0.2548</td>
    <td align="right">     6.97037</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.55449</td>
    <td align="right">    53.25179</td>
    <td align="right">     0.65703</td>
    <td align="right">    14.80043</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10218</td>
    <td align="right">    50.69776</td>
    <td align="right">     0.55002</td>
    <td align="right">    11.97017</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12795</td>
    <td align="right">    50.52657</td>
    <td align="right">     0.56459</td>
    <td align="right">    12.26803</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15258</td>
    <td align="right">    51.06799</td>
    <td align="right">     0.58289</td>
    <td align="right">    12.73097</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25675</td>
    <td align="right">    51.35546</td>
    <td align="right">     0.61256</td>
    <td align="right">    13.53454</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22080</td>
    <td align="right">    51.93617</td>
    <td align="right">     -0.2404</td>
    <td align="right">     7.51721</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21646</td>
    <td align="right">    51.73034</td>
    <td align="right">     -0.2355</td>
    <td align="right">     7.31397</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22987</td>
    <td align="right">    51.15424</td>
    <td align="right">     -0.2639</td>
    <td align="right">     7.81208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13230</td>
    <td align="right">    52.86705</td>
    <td align="right">     -0.2774</td>
    <td align="right">     7.91877</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15072</td>
    <td align="right">    51.71093</td>
    <td align="right">     -0.2822</td>
    <td align="right">     7.92046</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15559</td>
    <td align="right">    52.03074</td>
    <td align="right">     0.56632</td>
    <td align="right">    12.50634</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.11957</td>
    <td align="right">    51.44560</td>
    <td align="right">     0.55406</td>
    <td align="right">    12.12460</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.02784</td>
    <td align="right">    51.34892</td>
    <td align="right">     0.52917</td>
    <td align="right">    11.52946</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.15777</td>
    <td align="right">    51.49947</td>
    <td align="right">     0.21838</td>
    <td align="right">    10.40967</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.02784</td>
    <td align="right">    50.52657</td>
    <td align="right">     -0.2822</td>
    <td align="right">     7.31397</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25675</td>
    <td align="right">    52.86705</td>
    <td align="right">     0.61256</td>
    <td align="right">    13.53454</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104043E+12</td>
    <td align="right">0.264658E+11</td>
    <td align="right">      442.98</td>
    <td align="right">0.719505E+11</td>
    <td align="right">0.320924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   149465.73</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    89943.23</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    62307.46</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    34102.37</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.973101E+11</td>
    <td align="right">0.251418E+11</td>
    <td align="right">      404.03</td>
    <td align="right">0.672362E+11</td>
    <td align="right">0.300739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   149357.70</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    92652.52</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    61866.05</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    34022.42</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118405E+12</td>
    <td align="right">0.309729E+11</td>
    <td align="right">      466.01</td>
    <td align="right">0.798768E+11</td>
    <td align="right">0.385284E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   150604.31</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">    89344.93</td>
    <td align="right">30-MAR-04:02</td>
    <td align="right">    65237.73</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">    35811.52</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122475E+12</td>
    <td align="right">0.319094E+11</td>
    <td align="right">      441.43</td>
    <td align="right">0.759124E+11</td>
    <td align="right">0.465630E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   149893.36</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    91228.66</td>
    <td align="right">11-APR-04:02</td>
    <td align="right">    63494.00</td>
    <td align="right">06-APR-04:02</td>
    <td align="right">    35677.90</td>
    <td align="right">12-APR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139264E+12</td>
    <td align="right">0.359343E+11</td>
    <td align="right">      465.10</td>
    <td align="right">0.804217E+11</td>
    <td align="right">0.588419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   155654.74</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    89868.92</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">    80699.45</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    36623.08</td>
    <td align="right">06-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140066E+12</td>
    <td align="right">0.362833E+11</td>
    <td align="right">      456.92</td>
    <td align="right">0.811788E+11</td>
    <td align="right">0.588873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   155213.19</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    89306.13</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    78347.53</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    36295.02</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.113026E+12</td>
    <td align="right">0.283360E+11</td>
    <td align="right">      436.82</td>
    <td align="right">0.712365E+11</td>
    <td align="right">0.417891E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   148162.50</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    93112.94</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    57611.09</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    34696.63</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134196E+12</td>
    <td align="right">0.336197E+11</td>
    <td align="right">      458.66</td>
    <td align="right">0.767467E+11</td>
    <td align="right">0.574489E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   156838.83</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    91920.60</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    86393.42</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    36931.25</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121407E+12</td>
    <td align="right">0.304317E+11</td>
    <td align="right">      434.02</td>
    <td align="right">0.706898E+11</td>
    <td align="right">0.507173E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   150608.86</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    91168.34</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    65236.89</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    35259.71</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118606E+12</td>
    <td align="right">0.293281E+11</td>
    <td align="right">      434.18</td>
    <td align="right">0.696426E+11</td>
    <td align="right">0.489637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   153422.38</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    92390.77</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    73724.07</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    34882.66</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110938E+12</td>
    <td align="right">0.276602E+11</td>
    <td align="right">      423.53</td>
    <td align="right">0.690510E+11</td>
    <td align="right">0.418867E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   149558.65</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    91355.01</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    60362.04</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    34632.66</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102850E+12</td>
    <td align="right">0.257981E+11</td>
    <td align="right">      437.32</td>
    <td align="right">0.683948E+11</td>
    <td align="right">0.344553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   149085.46</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    89469.43</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    62026.80</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    33980.04</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.142259E+13</td>
    <td align="right">0.361882E+12</td>
    <td align="right">     5301.00</td>
    <td align="right">0.882338E+12</td>
    <td align="right">0.540248E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.973101E+11</td>
    <td align="right">0.251418E+11</td>
    <td align="right">      404.03</td>
    <td align="right">0.672362E+11</td>
    <td align="right">0.300739E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   148162.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    89306.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57611.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33980.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.140066E+12</td>
    <td align="right">0.362833E+11</td>
    <td align="right">      466.01</td>
    <td align="right">0.811788E+11</td>
    <td align="right">0.588873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   156838.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    93112.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86393.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36931.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754638E+11</td>
    <td align="right">0.191879E+11</td>
    <td align="right">      439.12</td>
    <td align="right">0.516675E+11</td>
    <td align="right">0.237963E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-00:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   113144.82</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    62675.41</td>
    <td align="right">30-JAN-05:02</td>
    <td align="right">    56226.23</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    25522.49</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703928E+11</td>
    <td align="right">0.182236E+11</td>
    <td align="right">      401.61</td>
    <td align="right">0.484860E+11</td>
    <td align="right">0.219068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   112069.21</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    67692.22</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    53757.59</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    25348.33</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.837562E+11</td>
    <td align="right">0.220067E+11</td>
    <td align="right">      464.22</td>
    <td align="right">0.570515E+11</td>
    <td align="right">0.267046E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   114937.30</td>
    <td align="right">27-MAR-04:03</td>
    <td align="right">    65624.43</td>
    <td align="right">14-MAR-04:02</td>
    <td align="right">    61346.28</td>
    <td align="right">27-MAR-04:03</td>
    <td align="right">    26512.34</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.849587E+11</td>
    <td align="right">0.223538E+11</td>
    <td align="right">      437.91</td>
    <td align="right">0.542445E+11</td>
    <td align="right">0.307141E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   113469.81</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    66390.42</td>
    <td align="right">18-APR-04:02</td>
    <td align="right">    60222.02</td>
    <td align="right">10-APR-04:03</td>
    <td align="right">    26436.36</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.973429E+11</td>
    <td align="right">0.253097E+11</td>
    <td align="right">      461.86</td>
    <td align="right">0.572128E+11</td>
    <td align="right">0.401301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   114827.56</td>
    <td align="right">15-MAY-04:03</td>
    <td align="right">    64351.61</td>
    <td align="right">15-MAY-04:02</td>
    <td align="right">    64646.59</td>
    <td align="right">22-MAY-04:04</td>
    <td align="right">    27024.50</td>
    <td align="right">06-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.970735E+11</td>
    <td align="right">0.253511E+11</td>
    <td align="right">      452.78</td>
    <td align="right">0.575759E+11</td>
    <td align="right">0.394976E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   115169.21</td>
    <td align="right">05-JUN-04:03</td>
    <td align="right">    65185.79</td>
    <td align="right">03-JUN-05:02</td>
    <td align="right">    62785.57</td>
    <td align="right">12-JUN-04:03</td>
    <td align="right">    26732.52</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.825008E+11</td>
    <td align="right">0.206238E+11</td>
    <td align="right">      432.98</td>
    <td align="right">0.506383E+11</td>
    <td align="right">0.318625E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   113240.72</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">    64981.93</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    56871.15</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">    26032.87</td>
    <td align="right">24-JUL-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.930696E+11</td>
    <td align="right">0.234232E+11</td>
    <td align="right">      454.88</td>
    <td align="right">0.538446E+11</td>
    <td align="right">0.392251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   115467.52</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    66076.57</td>
    <td align="right">29-AUG-05:02</td>
    <td align="right">    71266.97</td>
    <td align="right">21-AUG-04:04</td>
    <td align="right">    27265.74</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.850898E+11</td>
    <td align="right">0.214163E+11</td>
    <td align="right">      429.47</td>
    <td align="right">0.498905E+11</td>
    <td align="right">0.351993E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   114937.30</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    68314.80</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    63951.60</td>
    <td align="right">25-SEP-04:03</td>
    <td align="right">    26313.11</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.849883E+11</td>
    <td align="right">0.210558E+11</td>
    <td align="right">      432.32</td>
    <td align="right">0.498224E+11</td>
    <td align="right">0.351658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:26</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   115289.07</td>
    <td align="right">30-OCT-04:03</td>
    <td align="right">    64082.92</td>
    <td align="right">03-OCT-05:02</td>
    <td align="right">    64612.80</td>
    <td align="right">30-OCT-04:03</td>
    <td align="right">    26246.98</td>
    <td align="right">16-OCT-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.789590E+11</td>
    <td align="right">0.197178E+11</td>
    <td align="right">      418.92</td>
    <td align="right">0.492867E+11</td>
    <td align="right">0.296723E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   114690.26</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    66348.34</td>
    <td align="right">13-NOV-07:03</td>
    <td align="right">    60030.77</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    25990.91</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.739635E+11</td>
    <td align="right">0.185634E+11</td>
    <td align="right">      429.90</td>
    <td align="right">0.487261E+11</td>
    <td align="right">0.252374E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   112579.13</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    61446.04</td>
    <td align="right">09-DEC-06:02</td>
    <td align="right">    56012.92</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    25413.86</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100756E+13</td>
    <td align="right">0.257233E+12</td>
    <td align="right">     5255.95</td>
    <td align="right">0.628447E+12</td>
    <td align="right">0.379112E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.703928E+11</td>
    <td align="right">0.182236E+11</td>
    <td align="right">      401.61</td>
    <td align="right">0.484860E+11</td>
    <td align="right">0.219068E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112069.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61446.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">    53757.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25348.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.973429E+11</td>
    <td align="right">0.253511E+11</td>
    <td align="right">      464.22</td>
    <td align="right">0.575759E+11</td>
    <td align="right">0.401301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115467.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68314.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71266.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27265.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.885720E+11</td>
    <td align="right">0.224146E+11</td>
    <td align="right">      434.76</td>
    <td align="right">0.592289E+11</td>
    <td align="right">0.293431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-05:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   127385.00</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    69004.74</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">    61884.44</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">    28830.44</td>
    <td align="right">09-JAN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.849738E+11</td>
    <td align="right">0.218184E+11</td>
    <td align="right">      400.09</td>
    <td align="right">0.568241E+11</td>
    <td align="right">0.281497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   126730.78</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    74490.33</td>
    <td align="right">21-FEB-05:02</td>
    <td align="right">    60901.37</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">    28698.19</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104625E+12</td>
    <td align="right">0.271376E+11</td>
    <td align="right">      464.86</td>
    <td align="right">0.683544E+11</td>
    <td align="right">0.362706E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   128626.64</td>
    <td align="right">27-MAR-04:02</td>
    <td align="right">    73301.43</td>
    <td align="right">19-MAR-16:12</td>
    <td align="right">    66071.89</td>
    <td align="right">27-MAR-04:03</td>
    <td align="right">    30126.87</td>
    <td align="right">20-MAR-04:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110868E+12</td>
    <td align="right">0.285246E+11</td>
    <td align="right">      443.09</td>
    <td align="right">0.661158E+11</td>
    <td align="right">0.447524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   128078.72</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">    72526.97</td>
    <td align="right">30-APR-14:22</td>
    <td align="right">    64279.19</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">    30699.94</td>
    <td align="right">30-APR-15:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125339E+12</td>
    <td align="right">0.319443E+11</td>
    <td align="right">      468.19</td>
    <td align="right">0.689131E+11</td>
    <td align="right">0.564262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-00:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   130343.22</td>
    <td align="right">13-MAY-05:02</td>
    <td align="right">    73005.45</td>
    <td align="right">14-MAY-14:22</td>
    <td align="right">    77055.75</td>
    <td align="right">22-MAY-03:12</td>
    <td align="right">    31730.36</td>
    <td align="right">29-MAY-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125558E+12</td>
    <td align="right">0.320905E+11</td>
    <td align="right">      457.31</td>
    <td align="right">0.692973E+11</td>
    <td align="right">0.562603E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   130218.77</td>
    <td align="right">12-JUN-04:03</td>
    <td align="right">    72513.64</td>
    <td align="right">12-JUN-15:00</td>
    <td align="right">    74568.16</td>
    <td align="right">10-JUN-04:02</td>
    <td align="right">    32105.23</td>
    <td align="right">11-JUN-16:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.987825E+11</td>
    <td align="right">0.245060E+11</td>
    <td align="right">      437.97</td>
    <td align="right">0.588773E+11</td>
    <td align="right">0.399052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   126148.66</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    74587.42</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    56188.88</td>
    <td align="right">10-JUL-04:03</td>
    <td align="right">    29246.17</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116423E+12</td>
    <td align="right">0.287822E+11</td>
    <td align="right">      455.16</td>
    <td align="right">0.623672E+11</td>
    <td align="right">0.540556E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   130992.20</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">    72946.40</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    79509.61</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">    31037.98</td>
    <td align="right">02-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106438E+12</td>
    <td align="right">0.263486E+11</td>
    <td align="right">      431.87</td>
    <td align="right">0.584210E+11</td>
    <td align="right">0.480165E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   128963.61</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    74571.83</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    64185.19</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    31509.21</td>
    <td align="right">04-SEP-14:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.102635E+12</td>
    <td align="right">0.250907E+11</td>
    <td align="right">      434.41</td>
    <td align="right">0.566656E+11</td>
    <td align="right">0.459698E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   130575.88</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">    71774.34</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">    70846.85</td>
    <td align="right">30-OCT-04:03</td>
    <td align="right">    29465.68</td>
    <td align="right">30-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.947214E+11</td>
    <td align="right">0.233972E+11</td>
    <td align="right">      418.51</td>
    <td align="right">0.561162E+11</td>
    <td align="right">0.386052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   127214.30</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">    72641.28</td>
    <td align="right">20-NOV-05:02</td>
    <td align="right">    60575.89</td>
    <td align="right">13-NOV-05:03</td>
    <td align="right">    29194.81</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.870683E+11</td>
    <td align="right">0.217062E+11</td>
    <td align="right">      425.34</td>
    <td align="right">0.555349E+11</td>
    <td align="right">0.315334E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   125516.85</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    71039.06</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">    62851.93</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">    28421.51</td>
    <td align="right">11-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.124600E+13</td>
    <td align="right">0.313761E+12</td>
    <td align="right">     5271.56</td>
    <td align="right">0.736716E+12</td>
    <td align="right">0.509288E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.849738E+11</td>
    <td align="right">0.217062E+11</td>
    <td align="right">      400.09</td>
    <td align="right">0.555349E+11</td>
    <td align="right">0.281497E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125516.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69004.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    56188.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28421.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125558E+12</td>
    <td align="right">0.320905E+11</td>
    <td align="right">      468.19</td>
    <td align="right">0.692973E+11</td>
    <td align="right">0.564262E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   130992.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74587.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79509.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32105.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">      865.97</td>
    <td align="right">      178.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">      968.45</td>
    <td align="right">      135.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">     1053.21</td>
    <td align="right">       89.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">     1155.47</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">     1388.81</td>
    <td align="right">       46.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1609.41</td>
    <td align="right">       52.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">     1310.06</td>
    <td align="right">       97.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">     1115.64</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">     1033.61</td>
    <td align="right">       73.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">      925.37</td>
    <td align="right">       98.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">      882.71</td>
    <td align="right">      119.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      833.47</td>
    <td align="right">      195.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">     1095.40</td>
    <td align="right">       99.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      833.47</td>
    <td align="right">       38.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1609.41</td>
    <td align="right">      195.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">     1028.41</td>
    <td align="right">      111.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">     1196.77</td>
    <td align="right">       82.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">     1336.08</td>
    <td align="right">       52.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">     1387.64</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">     1243.08</td>
    <td align="right">       29.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">     1301.99</td>
    <td align="right">       32.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">     1045.76</td>
    <td align="right">       61.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">     1139.30</td>
    <td align="right">       46.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">     1097.33</td>
    <td align="right">       47.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">      982.13</td>
    <td align="right">       63.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">      951.54</td>
    <td align="right">       76.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">      958.91</td>
    <td align="right">      123.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">     1138.11</td>
    <td align="right">       62.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">      951.54</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">     1387.64</td>
    <td align="right">      123.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">     2059.07</td>
    <td align="right">      183.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">     1781.81</td>
    <td align="right">      135.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">     1293.34</td>
    <td align="right">       85.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">     1146.94</td>
    <td align="right">       36.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">     1179.95</td>
    <td align="right">       44.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1171.77</td>
    <td align="right">       49.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">     1042.21</td>
    <td align="right">       95.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">     1024.80</td>
    <td align="right">       69.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">     1115.95</td>
    <td align="right">       75.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">     1295.48</td>
    <td align="right">      105.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">     1689.81</td>
    <td align="right">      128.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">     2056.32</td>
    <td align="right">      205.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">     1403.04</td>
    <td align="right">      101.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1024.80</td>
    <td align="right">       36.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">     2059.07</td>
    <td align="right">      205.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">     1057.71</td>
    <td align="right">      121.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">     1186.65</td>
    <td align="right">       90.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">     1352.60</td>
    <td align="right">       63.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">     1385.20</td>
    <td align="right">       28.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">     1232.21</td>
    <td align="right">       29.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">     1312.16</td>
    <td align="right">       33.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">     1057.73</td>
    <td align="right">       62.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">     1134.73</td>
    <td align="right">       46.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">     1091.64</td>
    <td align="right">       49.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">      981.11</td>
    <td align="right">       65.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">      961.38</td>
    <td align="right">       79.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">      979.72</td>
    <td align="right">      131.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">     1143.58</td>
    <td align="right">       66.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">      961.38</td>
    <td align="right">       28.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">     1385.20</td>
    <td align="right">      131.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.31</td>
    <td align="right">        0.00</td>
    <td align="right">      149.31</td>
    <td align="right">      288.30</td>
    <td align="right">       64.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.27</td>
    <td align="right">        0.00</td>
    <td align="right">      159.27</td>
    <td align="right">      323.46</td>
    <td align="right">       48.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.46</td>
    <td align="right">        0.00</td>
    <td align="right">      163.46</td>
    <td align="right">      352.18</td>
    <td align="right">       32.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.85</td>
    <td align="right">        2.48</td>
    <td align="right">      175.37</td>
    <td align="right">      386.99</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.94</td>
    <td align="right">       24.20</td>
    <td align="right">      203.74</td>
    <td align="right">      463.48</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.46</td>
    <td align="right">       56.21</td>
    <td align="right">      222.26</td>
    <td align="right">      536.21</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.47</td>
    <td align="right">       25.05</td>
    <td align="right">      214.42</td>
    <td align="right">      436.68</td>
    <td align="right">       36.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.14</td>
    <td align="right">        8.34</td>
    <td align="right">      188.80</td>
    <td align="right">      370.32</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.90</td>
    <td align="right">        0.08</td>
    <td align="right">      167.82</td>
    <td align="right">      344.00</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.78</td>
    <td align="right">        0.00</td>
    <td align="right">      161.78</td>
    <td align="right">      308.45</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.08</td>
    <td align="right">        0.00</td>
    <td align="right">      153.08</td>
    <td align="right">      294.01</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.05</td>
    <td align="right">      277.21</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.17</td>
    <td align="right">        9.72</td>
    <td align="right">      175.45</td>
    <td align="right">      365.17</td>
    <td align="right">       36.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.05</td>
    <td align="right">        0.00</td>
    <td align="right">      145.05</td>
    <td align="right">      277.21</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.46</td>
    <td align="right">       56.21</td>
    <td align="right">      222.26</td>
    <td align="right">      536.21</td>
    <td align="right">       71.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.32</td>
    <td align="right">      288.31</td>
    <td align="right">       64.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.28</td>
    <td align="right">        0.00</td>
    <td align="right">      159.28</td>
    <td align="right">      323.48</td>
    <td align="right">       48.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.47</td>
    <td align="right">        0.00</td>
    <td align="right">      163.47</td>
    <td align="right">      352.20</td>
    <td align="right">       32.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.86</td>
    <td align="right">        2.48</td>
    <td align="right">      175.38</td>
    <td align="right">      387.01</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.96</td>
    <td align="right">       24.21</td>
    <td align="right">      203.75</td>
    <td align="right">      463.51</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      536.24</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.49</td>
    <td align="right">       25.05</td>
    <td align="right">      214.43</td>
    <td align="right">      436.70</td>
    <td align="right">       36.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.15</td>
    <td align="right">        8.34</td>
    <td align="right">      188.81</td>
    <td align="right">      370.34</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.91</td>
    <td align="right">        0.08</td>
    <td align="right">      167.83</td>
    <td align="right">      344.02</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">      161.79</td>
    <td align="right">      308.47</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.09</td>
    <td align="right">        0.00</td>
    <td align="right">      153.09</td>
    <td align="right">      294.03</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      277.23</td>
    <td align="right">       71.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.18</td>
    <td align="right">        9.72</td>
    <td align="right">      175.46</td>
    <td align="right">      365.20</td>
    <td align="right">       36.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      277.23</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      536.24</td>
    <td align="right">       71.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.32</td>
    <td align="right">      288.31</td>
    <td align="right">       64.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      159.28</td>
    <td align="right">        0.00</td>
    <td align="right">      159.28</td>
    <td align="right">      323.48</td>
    <td align="right">       48.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      163.47</td>
    <td align="right">        0.00</td>
    <td align="right">      163.47</td>
    <td align="right">      352.20</td>
    <td align="right">       32.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      177.86</td>
    <td align="right">        2.48</td>
    <td align="right">      175.38</td>
    <td align="right">      387.01</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      227.96</td>
    <td align="right">       24.21</td>
    <td align="right">      203.75</td>
    <td align="right">      463.51</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      536.24</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      239.49</td>
    <td align="right">       25.05</td>
    <td align="right">      214.43</td>
    <td align="right">      436.70</td>
    <td align="right">       36.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      197.15</td>
    <td align="right">        8.34</td>
    <td align="right">      188.81</td>
    <td align="right">      370.34</td>
    <td align="right">       28.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      167.91</td>
    <td align="right">        0.08</td>
    <td align="right">      167.83</td>
    <td align="right">      344.02</td>
    <td align="right">       27.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.79</td>
    <td align="right">        0.00</td>
    <td align="right">      161.79</td>
    <td align="right">      308.47</td>
    <td align="right">       35.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      153.09</td>
    <td align="right">        0.00</td>
    <td align="right">      153.09</td>
    <td align="right">      294.03</td>
    <td align="right">       44.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      277.23</td>
    <td align="right">       71.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      185.18</td>
    <td align="right">        9.72</td>
    <td align="right">      175.46</td>
    <td align="right">      365.20</td>
    <td align="right">       36.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      145.06</td>
    <td align="right">        0.00</td>
    <td align="right">      145.06</td>
    <td align="right">      277.23</td>
    <td align="right">       13.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      278.48</td>
    <td align="right">       56.21</td>
    <td align="right">      222.27</td>
    <td align="right">      536.24</td>
    <td align="right">       71.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      553.92</td>
    <td align="right">      186.68</td>
    <td align="right">      367.24</td>
    <td align="right">      987.58</td>
    <td align="right">      118.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      628.16</td>
    <td align="right">      230.31</td>
    <td align="right">      397.84</td>
    <td align="right">     1150.20</td>
    <td align="right">       91.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.84</td>
    <td align="right">      268.20</td>
    <td align="right">      416.64</td>
    <td align="right">     1286.37</td>
    <td align="right">       61.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      692.13</td>
    <td align="right">      264.44</td>
    <td align="right">      427.69</td>
    <td align="right">     1335.10</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      594.91</td>
    <td align="right">      180.07</td>
    <td align="right">      414.84</td>
    <td align="right">     1194.11</td>
    <td align="right">       34.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      633.63</td>
    <td align="right">      208.67</td>
    <td align="right">      424.96</td>
    <td align="right">     1250.65</td>
    <td align="right">       37.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      541.21</td>
    <td align="right">      121.24</td>
    <td align="right">      419.97</td>
    <td align="right">     1004.57</td>
    <td align="right">       69.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      595.63</td>
    <td align="right">      175.09</td>
    <td align="right">      420.54</td>
    <td align="right">     1091.80</td>
    <td align="right">       56.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      559.40</td>
    <td align="right">      152.46</td>
    <td align="right">      406.93</td>
    <td align="right">     1052.64</td>
    <td align="right">       55.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      524.26</td>
    <td align="right">      134.14</td>
    <td align="right">      390.13</td>
    <td align="right">      943.32</td>
    <td align="right">       70.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      507.36</td>
    <td align="right">      140.20</td>
    <td align="right">      367.16</td>
    <td align="right">      914.19</td>
    <td align="right">       85.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      519.20</td>
    <td align="right">      166.61</td>
    <td align="right">      352.59</td>
    <td align="right">      921.15</td>
    <td align="right">      132.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      585.74</td>
    <td align="right">      185.25</td>
    <td align="right">      400.50</td>
    <td align="right">     1093.37</td>
    <td align="right">       70.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      507.36</td>
    <td align="right">      121.24</td>
    <td align="right">      352.59</td>
    <td align="right">      914.19</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      692.13</td>
    <td align="right">      268.20</td>
    <td align="right">      427.69</td>
    <td align="right">     1335.10</td>
    <td align="right">      132.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.90</td>
    <td align="right">        7.38</td>
    <td align="right">       14.52</td>
    <td align="right">       39.05</td>
    <td align="right">        4.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.84</td>
    <td align="right">        9.11</td>
    <td align="right">       15.73</td>
    <td align="right">       45.48</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.08</td>
    <td align="right">       10.60</td>
    <td align="right">       16.47</td>
    <td align="right">       50.86</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.37</td>
    <td align="right">       10.46</td>
    <td align="right">       16.91</td>
    <td align="right">       52.79</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.52</td>
    <td align="right">        7.12</td>
    <td align="right">       16.40</td>
    <td align="right">       47.21</td>
    <td align="right">        1.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.05</td>
    <td align="right">        8.25</td>
    <td align="right">       16.80</td>
    <td align="right">       49.45</td>
    <td align="right">        1.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.40</td>
    <td align="right">        4.79</td>
    <td align="right">       16.61</td>
    <td align="right">       39.72</td>
    <td align="right">        2.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.55</td>
    <td align="right">        6.92</td>
    <td align="right">       16.63</td>
    <td align="right">       43.17</td>
    <td align="right">        2.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.12</td>
    <td align="right">        6.03</td>
    <td align="right">       16.09</td>
    <td align="right">       41.62</td>
    <td align="right">        2.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.73</td>
    <td align="right">        5.30</td>
    <td align="right">       15.43</td>
    <td align="right">       37.30</td>
    <td align="right">        2.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.06</td>
    <td align="right">        5.54</td>
    <td align="right">       14.52</td>
    <td align="right">       36.15</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.53</td>
    <td align="right">        6.59</td>
    <td align="right">       13.94</td>
    <td align="right">       36.42</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.16</td>
    <td align="right">        7.32</td>
    <td align="right">       15.84</td>
    <td align="right">       43.23</td>
    <td align="right">        2.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.06</td>
    <td align="right">        4.79</td>
    <td align="right">       13.94</td>
    <td align="right">       36.15</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.37</td>
    <td align="right">       10.60</td>
    <td align="right">       16.91</td>
    <td align="right">       52.79</td>
    <td align="right">        5.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.27</td>
    <td align="right">      164.88</td>
    <td align="right">      230.40</td>
    <td align="right">      680.38</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.63</td>
    <td align="right">      109.38</td>
    <td align="right">      226.25</td>
    <td align="right">      587.52</td>
    <td align="right">       53.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.96</td>
    <td align="right">       30.63</td>
    <td align="right">      198.33</td>
    <td align="right">      426.18</td>
    <td align="right">       32.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.80</td>
    <td align="right">        0.07</td>
    <td align="right">      170.73</td>
    <td align="right">      379.04</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">      170.92</td>
    <td align="right">      389.09</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      384.94</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.44</td>
    <td align="right">        0.00</td>
    <td align="right">      175.44</td>
    <td align="right">      345.14</td>
    <td align="right">       35.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.79</td>
    <td align="right">        0.26</td>
    <td align="right">      170.53</td>
    <td align="right">      337.07</td>
    <td align="right">       27.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.03</td>
    <td align="right">        6.13</td>
    <td align="right">      182.90</td>
    <td align="right">      368.66</td>
    <td align="right">       28.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.32</td>
    <td align="right">       39.39</td>
    <td align="right">      207.93</td>
    <td align="right">      429.47</td>
    <td align="right">       39.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.61</td>
    <td align="right">       98.09</td>
    <td align="right">      223.53</td>
    <td align="right">      558.79</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.09</td>
    <td align="right">      168.07</td>
    <td align="right">      227.02</td>
    <td align="right">      680.70</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.25</td>
    <td align="right">       51.21</td>
    <td align="right">      196.04</td>
    <td align="right">      463.35</td>
    <td align="right">       38.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      337.07</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.27</td>
    <td align="right">      168.07</td>
    <td align="right">      230.40</td>
    <td align="right">      680.70</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.27</td>
    <td align="right">      164.88</td>
    <td align="right">      230.40</td>
    <td align="right">      680.38</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.63</td>
    <td align="right">      109.38</td>
    <td align="right">      226.25</td>
    <td align="right">      587.52</td>
    <td align="right">       53.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.96</td>
    <td align="right">       30.63</td>
    <td align="right">      198.33</td>
    <td align="right">      426.18</td>
    <td align="right">       32.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.80</td>
    <td align="right">        0.07</td>
    <td align="right">      170.73</td>
    <td align="right">      379.04</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.92</td>
    <td align="right">        0.00</td>
    <td align="right">      170.92</td>
    <td align="right">      389.09</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      384.94</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.44</td>
    <td align="right">        0.00</td>
    <td align="right">      175.44</td>
    <td align="right">      345.14</td>
    <td align="right">       35.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.79</td>
    <td align="right">        0.26</td>
    <td align="right">      170.53</td>
    <td align="right">      337.07</td>
    <td align="right">       27.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.03</td>
    <td align="right">        6.13</td>
    <td align="right">      182.90</td>
    <td align="right">      368.66</td>
    <td align="right">       28.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.32</td>
    <td align="right">       39.39</td>
    <td align="right">      207.93</td>
    <td align="right">      429.47</td>
    <td align="right">       39.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.61</td>
    <td align="right">       98.09</td>
    <td align="right">      223.53</td>
    <td align="right">      558.79</td>
    <td align="right">       50.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.09</td>
    <td align="right">      168.07</td>
    <td align="right">      227.02</td>
    <td align="right">      680.70</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.25</td>
    <td align="right">       51.21</td>
    <td align="right">      196.04</td>
    <td align="right">      463.35</td>
    <td align="right">       38.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.30</td>
    <td align="right">        0.00</td>
    <td align="right">      170.30</td>
    <td align="right">      337.07</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.27</td>
    <td align="right">      168.07</td>
    <td align="right">      230.40</td>
    <td align="right">      680.70</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      395.25</td>
    <td align="right">      164.87</td>
    <td align="right">      230.38</td>
    <td align="right">      680.34</td>
    <td align="right">       70.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.61</td>
    <td align="right">      109.37</td>
    <td align="right">      226.24</td>
    <td align="right">      587.48</td>
    <td align="right">       53.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      228.95</td>
    <td align="right">       30.63</td>
    <td align="right">      198.32</td>
    <td align="right">      426.16</td>
    <td align="right">       32.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      170.79</td>
    <td align="right">        0.07</td>
    <td align="right">      170.72</td>
    <td align="right">      379.02</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      170.91</td>
    <td align="right">        0.00</td>
    <td align="right">      170.91</td>
    <td align="right">      389.06</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      170.29</td>
    <td align="right">        0.00</td>
    <td align="right">      170.29</td>
    <td align="right">      384.91</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.43</td>
    <td align="right">        0.00</td>
    <td align="right">      175.43</td>
    <td align="right">      345.11</td>
    <td align="right">       35.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.78</td>
    <td align="right">        0.26</td>
    <td align="right">      170.52</td>
    <td align="right">      337.04</td>
    <td align="right">       27.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      189.02</td>
    <td align="right">        6.13</td>
    <td align="right">      182.89</td>
    <td align="right">      368.63</td>
    <td align="right">       28.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      247.31</td>
    <td align="right">       39.39</td>
    <td align="right">      207.92</td>
    <td align="right">      429.44</td>
    <td align="right">       39.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      321.59</td>
    <td align="right">       98.08</td>
    <td align="right">      223.51</td>
    <td align="right">      558.76</td>
    <td align="right">       50.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      395.07</td>
    <td align="right">      168.06</td>
    <td align="right">      227.01</td>
    <td align="right">      680.66</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      247.24</td>
    <td align="right">       51.21</td>
    <td align="right">      196.03</td>
    <td align="right">      463.32</td>
    <td align="right">       38.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.29</td>
    <td align="right">        0.00</td>
    <td align="right">      170.29</td>
    <td align="right">      337.04</td>
    <td align="right">       13.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      395.25</td>
    <td align="right">      168.06</td>
    <td align="right">      230.38</td>
    <td align="right">      680.66</td>
    <td align="right">       78.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      561.24</td>
    <td align="right">      197.34</td>
    <td align="right">      363.90</td>
    <td align="right">     1012.63</td>
    <td align="right">      131.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.41</td>
    <td align="right">      218.13</td>
    <td align="right">      398.28</td>
    <td align="right">     1138.00</td>
    <td align="right">      101.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      690.99</td>
    <td align="right">      272.95</td>
    <td align="right">      418.04</td>
    <td align="right">     1299.41</td>
    <td align="right">       72.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      694.40</td>
    <td align="right">      265.98</td>
    <td align="right">      428.42</td>
    <td align="right">     1329.51</td>
    <td align="right">       33.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      590.82</td>
    <td align="right">      175.03</td>
    <td align="right">      415.80</td>
    <td align="right">     1179.65</td>
    <td align="right">       35.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      640.22</td>
    <td align="right">      220.66</td>
    <td align="right">      419.57</td>
    <td align="right">     1256.10</td>
    <td align="right">       39.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      545.83</td>
    <td align="right">      128.71</td>
    <td align="right">      417.12</td>
    <td align="right">     1012.80</td>
    <td align="right">       72.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      593.44</td>
    <td align="right">      175.75</td>
    <td align="right">      417.70</td>
    <td align="right">     1083.83</td>
    <td align="right">       58.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      555.87</td>
    <td align="right">      154.20</td>
    <td align="right">      401.68</td>
    <td align="right">     1043.34</td>
    <td align="right">       58.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      522.06</td>
    <td align="right">      134.59</td>
    <td align="right">      387.47</td>
    <td align="right">      938.36</td>
    <td align="right">       73.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      509.09</td>
    <td align="right">      138.84</td>
    <td align="right">      370.25</td>
    <td align="right">      919.46</td>
    <td align="right">       89.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      521.01</td>
    <td align="right">      170.42</td>
    <td align="right">      350.59</td>
    <td align="right">      937.28</td>
    <td align="right">      143.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      586.40</td>
    <td align="right">      187.39</td>
    <td align="right">      399.01</td>
    <td align="right">     1095.06</td>
    <td align="right">       75.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      509.09</td>
    <td align="right">      128.71</td>
    <td align="right">      350.59</td>
    <td align="right">      919.46</td>
    <td align="right">       33.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      694.40</td>
    <td align="right">      272.95</td>
    <td align="right">      428.42</td>
    <td align="right">     1329.51</td>
    <td align="right">      143.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.19</td>
    <td align="right">        7.80</td>
    <td align="right">       14.39</td>
    <td align="right">       40.04</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.37</td>
    <td align="right">        8.62</td>
    <td align="right">       15.75</td>
    <td align="right">       45.00</td>
    <td align="right">        4.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.32</td>
    <td align="right">       10.79</td>
    <td align="right">       16.53</td>
    <td align="right">       51.38</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.46</td>
    <td align="right">       10.52</td>
    <td align="right">       16.94</td>
    <td align="right">       52.57</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.36</td>
    <td align="right">        6.92</td>
    <td align="right">       16.44</td>
    <td align="right">       46.64</td>
    <td align="right">        1.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.31</td>
    <td align="right">        8.72</td>
    <td align="right">       16.59</td>
    <td align="right">       49.66</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.58</td>
    <td align="right">        5.09</td>
    <td align="right">       16.49</td>
    <td align="right">       40.04</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.46</td>
    <td align="right">        6.95</td>
    <td align="right">       16.52</td>
    <td align="right">       42.85</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.98</td>
    <td align="right">        6.10</td>
    <td align="right">       15.88</td>
    <td align="right">       41.25</td>
    <td align="right">        2.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.64</td>
    <td align="right">        5.32</td>
    <td align="right">       15.32</td>
    <td align="right">       37.10</td>
    <td align="right">        2.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.13</td>
    <td align="right">        5.49</td>
    <td align="right">       14.64</td>
    <td align="right">       36.35</td>
    <td align="right">        3.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       20.60</td>
    <td align="right">        6.74</td>
    <td align="right">       13.86</td>
    <td align="right">       37.06</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       23.19</td>
    <td align="right">        7.41</td>
    <td align="right">       15.78</td>
    <td align="right">       43.30</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.13</td>
    <td align="right">        5.09</td>
    <td align="right">       13.86</td>
    <td align="right">       36.35</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.46</td>
    <td align="right">       10.79</td>
    <td align="right">       16.94</td>
    <td align="right">       52.57</td>
    <td align="right">        5.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">      870.10</td>
    <td align="right">      187.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">      975.19</td>
    <td align="right">      142.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">     1062.17</td>
    <td align="right">       92.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">     1168.02</td>
    <td align="right">       38.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">     1399.94</td>
    <td align="right">       47.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1621.03</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">     1318.99</td>
    <td align="right">       99.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">     1122.29</td>
    <td align="right">       75.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">     1042.10</td>
    <td align="right">       75.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">      931.05</td>
    <td align="right">      101.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">      887.41</td>
    <td align="right">      126.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      836.85</td>
    <td align="right">      206.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">     1103.14</td>
    <td align="right">      103.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">      836.85</td>
    <td align="right">       38.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">     1621.03</td>
    <td align="right">      206.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">     1033.25</td>
    <td align="right">      114.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">     1202.98</td>
    <td align="right">       85.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">     1344.20</td>
    <td align="right">       54.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">     1397.93</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">     1252.05</td>
    <td align="right">       29.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">     1311.42</td>
    <td align="right">       32.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">     1052.46</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">     1145.35</td>
    <td align="right">       47.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">     1104.57</td>
    <td align="right">       47.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">      987.62</td>
    <td align="right">       64.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">      956.54</td>
    <td align="right">       79.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">      963.31</td>
    <td align="right">      127.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">     1144.99</td>
    <td align="right">       63.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">      956.54</td>
    <td align="right">       23.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">     1397.93</td>
    <td align="right">      127.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">     2061.42</td>
    <td align="right">      190.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">     1786.95</td>
    <td align="right">      141.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">     1300.68</td>
    <td align="right">       88.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">     1157.88</td>
    <td align="right">       36.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">     1189.70</td>
    <td align="right">       46.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1181.96</td>
    <td align="right">       49.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">     1049.55</td>
    <td align="right">       97.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">     1030.35</td>
    <td align="right">       72.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">     1123.51</td>
    <td align="right">       76.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">     1301.05</td>
    <td align="right">      107.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">     1694.34</td>
    <td align="right">      134.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">     2057.90</td>
    <td align="right">      213.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">     1409.52</td>
    <td align="right">      104.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">     1030.35</td>
    <td align="right">       36.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">     2061.42</td>
    <td align="right">      213.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">     1059.19</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">     1189.56</td>
    <td align="right">       95.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">     1357.13</td>
    <td align="right">       66.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">     1391.11</td>
    <td align="right">       28.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">     1236.96</td>
    <td align="right">       30.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">     1317.78</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">     1061.33</td>
    <td align="right">       64.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">     1137.57</td>
    <td align="right">       49.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">     1095.22</td>
    <td align="right">       50.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">      982.97</td>
    <td align="right">       67.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">      962.97</td>
    <td align="right">       84.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">      980.73</td>
    <td align="right">      138.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">     1146.88</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">      962.97</td>
    <td align="right">       28.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">     1391.11</td>
    <td align="right">      138.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">0.231942E+10</td>
    <td align="right">0.478825E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.234288E+10</td>
    <td align="right">0.326585E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">0.282091E+10</td>
    <td align="right">0.238642E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.299498E+10</td>
    <td align="right"> 99748839.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">0.371978E+10</td>
    <td align="right">0.125175E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.417159E+10</td>
    <td align="right">0.137113E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">0.350887E+10</td>
    <td align="right">0.261187E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">0.298812E+10</td>
    <td align="right">0.195200E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">0.267912E+10</td>
    <td align="right">0.191196E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">0.247851E+10</td>
    <td align="right">0.263001E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">0.228798E+10</td>
    <td align="right">0.308731E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">0.223237E+10</td>
    <td align="right">0.524631E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">0.345445E+11</td>
    <td align="right">0.315003E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.223237E+10</td>
    <td align="right"> 99748839.56</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.417159E+10</td>
    <td align="right">0.524631E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">0.275450E+10</td>
    <td align="right">0.297458E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">0.289522E+10</td>
    <td align="right">0.200093E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">0.357855E+10</td>
    <td align="right">0.141804E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">0.359676E+10</td>
    <td align="right"> 61576852.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.332947E+10</td>
    <td align="right"> 78921913.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">0.337477E+10</td>
    <td align="right"> 85491197.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">0.280096E+10</td>
    <td align="right">0.164602E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.305151E+10</td>
    <td align="right">0.125236E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">0.284429E+10</td>
    <td align="right">0.124098E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">0.263053E+10</td>
    <td align="right">0.170715E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">0.246640E+10</td>
    <td align="right">0.199103E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.256835E+10</td>
    <td align="right">0.330411E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">0.358913E+11</td>
    <td align="right">0.197951E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.246640E+10</td>
    <td align="right"> 61576852.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.359676E+10</td>
    <td align="right">0.330411E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
