<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.551502E+10</td>
    <td align="right">0.491206E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">0.431055E+10</td>
    <td align="right">0.328220E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">0.346409E+10</td>
    <td align="right">0.228051E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">0.297286E+10</td>
    <td align="right"> 94202918.41</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">0.316039E+10</td>
    <td align="right">0.120259E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.303723E+10</td>
    <td align="right">0.127949E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">0.279145E+10</td>
    <td align="right">0.255666E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">0.274482E+10</td>
    <td align="right">0.186965E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">0.289255E+10</td>
    <td align="right">0.195608E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">0.346981E+10</td>
    <td align="right">0.281303E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">0.437998E+10</td>
    <td align="right">0.333688E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">0.550765E+10</td>
    <td align="right">0.549147E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">0.442464E+11</td>
    <td align="right">0.319226E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.274482E+10</td>
    <td align="right"> 94202918.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.551502E+10</td>
    <td align="right">0.549147E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">0.283297E+10</td>
    <td align="right">0.325116E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">0.287075E+10</td>
    <td align="right">0.219571E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.169912E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">0.359045E+10</td>
    <td align="right"> 73827656.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">0.330035E+10</td>
    <td align="right"> 77956763.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">0.340111E+10</td>
    <td align="right"> 86729547.92</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.283302E+10</td>
    <td align="right">0.166682E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">0.303926E+10</td>
    <td align="right">0.125516E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">0.282954E+10</td>
    <td align="right">0.127834E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">0.262780E+10</td>
    <td align="right">0.175944E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">0.249189E+10</td>
    <td align="right">0.205975E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.262407E+10</td>
    <td align="right">0.352201E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">0.360640E+11</td>
    <td align="right">0.210726E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.249189E+10</td>
    <td align="right"> 73827656.27</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.352201E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399906E+09</td>
    <td align="right">0.772172E+09</td>
    <td align="right">0.172095E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385307E+09</td>
    <td align="right">0.782516E+09</td>
    <td align="right">0.118086E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437812E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437812E+09</td>
    <td align="right">0.943283E+09</td>
    <td align="right"> 85768976.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.460992E+09</td>
    <td align="right">  6440173.59</td>
    <td align="right">0.454552E+09</td>
    <td align="right">0.100307E+10</td>
    <td align="right"> 34737336.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610524E+09</td>
    <td align="right"> 64828888.16</td>
    <td align="right">0.545695E+09</td>
    <td align="right">0.124138E+10</td>
    <td align="right"> 47636296.31</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721775E+09</td>
    <td align="right">0.145688E+09</td>
    <td align="right">0.576087E+09</td>
    <td align="right">0.138985E+10</td>
    <td align="right"> 52085403.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641400E+09</td>
    <td align="right"> 67101445.26</td>
    <td align="right">0.574299E+09</td>
    <td align="right">0.116959E+10</td>
    <td align="right"> 98755433.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528013E+09</td>
    <td align="right"> 22336236.66</td>
    <td align="right">0.505677E+09</td>
    <td align="right">0.991863E+09</td>
    <td align="right"> 77101069.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435192E+09</td>
    <td align="right">   202670.43</td>
    <td align="right">0.434990E+09</td>
    <td align="right">0.891644E+09</td>
    <td align="right"> 72539790.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433308E+09</td>
    <td align="right">0.826157E+09</td>
    <td align="right"> 96105442.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396779E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396779E+09</td>
    <td align="right">0.762077E+09</td>
    <td align="right">0.114984E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388503E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388503E+09</td>
    <td align="right">0.742484E+09</td>
    <td align="right">0.191331E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583951E+10</td>
    <td align="right">0.306597E+09</td>
    <td align="right">0.553292E+10</td>
    <td align="right">0.115161E+11</td>
    <td align="right">0.116123E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385307E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385307E+09</td>
    <td align="right">0.742484E+09</td>
    <td align="right"> 34737336.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721775E+09</td>
    <td align="right">0.145688E+09</td>
    <td align="right">0.576087E+09</td>
    <td align="right">0.138985E+10</td>
    <td align="right">0.191331E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399931E+09</td>
    <td align="right">0.772221E+09</td>
    <td align="right">0.172106E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.782566E+09</td>
    <td align="right">0.118094E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437840E+09</td>
    <td align="right">0.943342E+09</td>
    <td align="right"> 85774396.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461021E+09</td>
    <td align="right">  6440580.60</td>
    <td align="right">0.454580E+09</td>
    <td align="right">0.100313E+10</td>
    <td align="right"> 34739532.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610563E+09</td>
    <td align="right"> 64832985.24</td>
    <td align="right">0.545730E+09</td>
    <td align="right">0.124145E+10</td>
    <td align="right"> 47639306.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138994E+10</td>
    <td align="right"> 52088694.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641441E+09</td>
    <td align="right"> 67105685.96</td>
    <td align="right">0.574335E+09</td>
    <td align="right">0.116967E+10</td>
    <td align="right"> 98761674.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528047E+09</td>
    <td align="right"> 22337648.27</td>
    <td align="right">0.505709E+09</td>
    <td align="right">0.991926E+09</td>
    <td align="right"> 77105941.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435220E+09</td>
    <td align="right">   202683.24</td>
    <td align="right">0.435017E+09</td>
    <td align="right">0.891700E+09</td>
    <td align="right"> 72544374.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433335E+09</td>
    <td align="right">0.826209E+09</td>
    <td align="right"> 96111516.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396804E+09</td>
    <td align="right">0.762125E+09</td>
    <td align="right">0.114991E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388528E+09</td>
    <td align="right">0.742531E+09</td>
    <td align="right">0.191343E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583988E+10</td>
    <td align="right">0.306616E+09</td>
    <td align="right">0.553327E+10</td>
    <td align="right">0.115168E+11</td>
    <td align="right">0.116130E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.742531E+09</td>
    <td align="right"> 34739532.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138994E+10</td>
    <td align="right">0.191343E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.399931E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.399931E+09</td>
    <td align="right">0.772221E+09</td>
    <td align="right">0.172106E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.782566E+09</td>
    <td align="right">0.118094E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.437840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437840E+09</td>
    <td align="right">0.943342E+09</td>
    <td align="right"> 85774396.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461021E+09</td>
    <td align="right">  6440580.60</td>
    <td align="right">0.454580E+09</td>
    <td align="right">0.100313E+10</td>
    <td align="right"> 34739532.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.610563E+09</td>
    <td align="right"> 64832985.24</td>
    <td align="right">0.545730E+09</td>
    <td align="right">0.124145E+10</td>
    <td align="right"> 47639306.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138994E+10</td>
    <td align="right"> 52088694.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.641441E+09</td>
    <td align="right"> 67105685.96</td>
    <td align="right">0.574335E+09</td>
    <td align="right">0.116967E+10</td>
    <td align="right"> 98761674.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.528047E+09</td>
    <td align="right"> 22337648.27</td>
    <td align="right">0.505709E+09</td>
    <td align="right">0.991926E+09</td>
    <td align="right"> 77105941.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.435220E+09</td>
    <td align="right">   202683.24</td>
    <td align="right">0.435017E+09</td>
    <td align="right">0.891700E+09</td>
    <td align="right"> 72544374.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.433335E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.433335E+09</td>
    <td align="right">0.826209E+09</td>
    <td align="right"> 96111516.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.396804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.396804E+09</td>
    <td align="right">0.762125E+09</td>
    <td align="right">0.114991E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.388528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.388528E+09</td>
    <td align="right">0.742531E+09</td>
    <td align="right">0.191343E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.583988E+10</td>
    <td align="right">0.306616E+09</td>
    <td align="right">0.553327E+10</td>
    <td align="right">0.115168E+11</td>
    <td align="right">0.116130E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.385332E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.385332E+09</td>
    <td align="right">0.742531E+09</td>
    <td align="right"> 34739532.18</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721821E+09</td>
    <td align="right">0.145697E+09</td>
    <td align="right">0.576124E+09</td>
    <td align="right">0.138994E+10</td>
    <td align="right">0.191343E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148361E+10</td>
    <td align="right">0.499992E+09</td>
    <td align="right">0.983618E+09</td>
    <td align="right">0.264514E+10</td>
    <td align="right">0.318588E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.151964E+10</td>
    <td align="right">0.557175E+09</td>
    <td align="right">0.962462E+09</td>
    <td align="right">0.278256E+10</td>
    <td align="right">0.220537E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183428E+10</td>
    <td align="right">0.718344E+09</td>
    <td align="right">0.111593E+10</td>
    <td align="right">0.344541E+10</td>
    <td align="right">0.163783E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179400E+10</td>
    <td align="right">0.685426E+09</td>
    <td align="right">0.110858E+10</td>
    <td align="right">0.346059E+10</td>
    <td align="right"> 70769825.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159342E+10</td>
    <td align="right">0.482304E+09</td>
    <td align="right">0.111111E+10</td>
    <td align="right">0.319832E+10</td>
    <td align="right"> 91093811.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164236E+10</td>
    <td align="right">0.540873E+09</td>
    <td align="right">0.110149E+10</td>
    <td align="right">0.324168E+10</td>
    <td align="right"> 96659733.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144958E+10</td>
    <td align="right">0.324720E+09</td>
    <td align="right">0.112486E+10</td>
    <td align="right">0.269064E+10</td>
    <td align="right">0.185192E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.159533E+10</td>
    <td align="right">0.468968E+09</td>
    <td align="right">0.112636E+10</td>
    <td align="right">0.292427E+10</td>
    <td align="right">0.151115E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144995E+10</td>
    <td align="right">0.395180E+09</td>
    <td align="right">0.105477E+10</td>
    <td align="right">0.272845E+10</td>
    <td align="right">0.144249E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.140419E+10</td>
    <td align="right">0.359270E+09</td>
    <td align="right">0.104492E+10</td>
    <td align="right">0.252660E+10</td>
    <td align="right">0.188377E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.363398E+09</td>
    <td align="right">0.951673E+09</td>
    <td align="right">0.236959E+10</td>
    <td align="right">0.222497E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139061E+10</td>
    <td align="right">0.446237E+09</td>
    <td align="right">0.944376E+09</td>
    <td align="right">0.246720E+10</td>
    <td align="right">0.356210E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184720E+11</td>
    <td align="right">0.584189E+10</td>
    <td align="right">0.126301E+11</td>
    <td align="right">0.344804E+11</td>
    <td align="right">0.220907E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131507E+10</td>
    <td align="right">0.324720E+09</td>
    <td align="right">0.944376E+09</td>
    <td align="right">0.236959E+10</td>
    <td align="right"> 70769825.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183428E+10</td>
    <td align="right">0.718344E+09</td>
    <td align="right">0.112636E+10</td>
    <td align="right">0.346059E+10</td>
    <td align="right">0.356210E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 58660596.51</td>
    <td align="right"> 19769224.53</td>
    <td align="right"> 38891371.98</td>
    <td align="right">0.104587E+09</td>
    <td align="right"> 12596670.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 60085071.83</td>
    <td align="right"> 22030178.15</td>
    <td align="right"> 38054893.68</td>
    <td align="right">0.110020E+09</td>
    <td align="right">  8719827.66</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72525665.75</td>
    <td align="right"> 28402674.15</td>
    <td align="right"> 44122991.60</td>
    <td align="right">0.136229E+09</td>
    <td align="right">  6475829.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70933251.46</td>
    <td align="right"> 27101110.48</td>
    <td align="right"> 43832140.99</td>
    <td align="right">0.136829E+09</td>
    <td align="right">  2798175.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 63002316.82</td>
    <td align="right"> 19069881.99</td>
    <td align="right"> 43932434.83</td>
    <td align="right">0.126458E+09</td>
    <td align="right">  3601767.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 64937441.32</td>
    <td align="right"> 21385631.04</td>
    <td align="right"> 43551810.28</td>
    <td align="right">0.128173E+09</td>
    <td align="right">  3821838.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57314987.49</td>
    <td align="right"> 12839141.09</td>
    <td align="right"> 44475846.40</td>
    <td align="right">0.106385E+09</td>
    <td align="right">  7322307.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 63077924.44</td>
    <td align="right"> 18542590.88</td>
    <td align="right"> 44535333.56</td>
    <td align="right">0.115623E+09</td>
    <td align="right">  5974959.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 57329907.93</td>
    <td align="right"> 15625067.77</td>
    <td align="right"> 41704840.16</td>
    <td align="right">0.107880E+09</td>
    <td align="right">  5703462.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55520226.39</td>
    <td align="right"> 14205213.52</td>
    <td align="right"> 41315012.87</td>
    <td align="right"> 99899298.35</td>
    <td align="right">  7448254.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51996724.14</td>
    <td align="right"> 14368412.50</td>
    <td align="right"> 37628311.63</td>
    <td align="right"> 93691279.61</td>
    <td align="right">  8797348.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 54983583.34</td>
    <td align="right"> 17643822.40</td>
    <td align="right"> 37339760.94</td>
    <td align="right"> 97550717.18</td>
    <td align="right"> 14084225.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.730368E+09</td>
    <td align="right">0.230983E+09</td>
    <td align="right">0.499385E+09</td>
    <td align="right">0.136333E+10</td>
    <td align="right"> 87344667.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 51996724.14</td>
    <td align="right"> 12839141.09</td>
    <td align="right"> 37339760.94</td>
    <td align="right"> 93691279.61</td>
    <td align="right">  2798175.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 72525665.75</td>
    <td align="right"> 28402674.15</td>
    <td align="right"> 44535333.56</td>
    <td align="right">0.136829E+09</td>
    <td align="right"> 14084225.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.441605E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.182233E+10</td>
    <td align="right">0.188942E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811951E+09</td>
    <td align="right">0.264606E+09</td>
    <td align="right">0.547345E+09</td>
    <td align="right">0.142133E+10</td>
    <td align="right">0.128589E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613249E+09</td>
    <td align="right"> 82043877.46</td>
    <td align="right">0.531205E+09</td>
    <td align="right">0.114149E+10</td>
    <td align="right"> 88125217.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442713E+09</td>
    <td align="right">   190619.49</td>
    <td align="right">0.442523E+09</td>
    <td align="right">0.982478E+09</td>
    <td align="right"> 34638168.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.104213E+10</td>
    <td align="right"> 46035355.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.997760E+09</td>
    <td align="right"> 47681003.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469896E+09</td>
    <td align="right">0.924411E+09</td>
    <td align="right"> 95487961.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457436E+09</td>
    <td align="right">   695458.76</td>
    <td align="right">0.456740E+09</td>
    <td align="right">0.902795E+09</td>
    <td align="right"> 74876560.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489972E+09</td>
    <td align="right"> 15888410.56</td>
    <td align="right">0.474084E+09</td>
    <td align="right">0.955555E+09</td>
    <td align="right"> 74999283.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662424E+09</td>
    <td align="right">0.105509E+09</td>
    <td align="right">0.556915E+09</td>
    <td align="right">0.115030E+10</td>
    <td align="right">0.105736E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833621E+09</td>
    <td align="right">0.254239E+09</td>
    <td align="right">0.579382E+09</td>
    <td align="right">0.144839E+10</td>
    <td align="right">0.130813E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105822E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.608055E+09</td>
    <td align="right">0.182318E+10</td>
    <td align="right">0.210715E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779740E+10</td>
    <td align="right">0.161494E+10</td>
    <td align="right">0.618246E+10</td>
    <td align="right">0.146122E+11</td>
    <td align="right">0.122664E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.902795E+09</td>
    <td align="right"> 34638168.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.182318E+10</td>
    <td align="right">0.210715E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.441605E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.182233E+10</td>
    <td align="right">0.188942E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811951E+09</td>
    <td align="right">0.264606E+09</td>
    <td align="right">0.547345E+09</td>
    <td align="right">0.142133E+10</td>
    <td align="right">0.128589E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613249E+09</td>
    <td align="right"> 82043877.46</td>
    <td align="right">0.531205E+09</td>
    <td align="right">0.114149E+10</td>
    <td align="right"> 88125217.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442713E+09</td>
    <td align="right">   190619.49</td>
    <td align="right">0.442523E+09</td>
    <td align="right">0.982478E+09</td>
    <td align="right"> 34638168.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457791E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457791E+09</td>
    <td align="right">0.104213E+10</td>
    <td align="right"> 46035355.10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.997760E+09</td>
    <td align="right"> 47681003.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469896E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469896E+09</td>
    <td align="right">0.924411E+09</td>
    <td align="right"> 95487961.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457436E+09</td>
    <td align="right">   695458.76</td>
    <td align="right">0.456740E+09</td>
    <td align="right">0.902795E+09</td>
    <td align="right"> 74876560.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489972E+09</td>
    <td align="right"> 15888410.56</td>
    <td align="right">0.474084E+09</td>
    <td align="right">0.955555E+09</td>
    <td align="right"> 74999283.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662424E+09</td>
    <td align="right">0.105509E+09</td>
    <td align="right">0.556915E+09</td>
    <td align="right">0.115030E+10</td>
    <td align="right">0.105736E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833621E+09</td>
    <td align="right">0.254239E+09</td>
    <td align="right">0.579382E+09</td>
    <td align="right">0.144839E+10</td>
    <td align="right">0.130813E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105822E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.608055E+09</td>
    <td align="right">0.182318E+10</td>
    <td align="right">0.210715E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779740E+10</td>
    <td align="right">0.161494E+10</td>
    <td align="right">0.618246E+10</td>
    <td align="right">0.146122E+11</td>
    <td align="right">0.122664E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441429E+09</td>
    <td align="right">0.902795E+09</td>
    <td align="right"> 34638168.12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105870E+10</td>
    <td align="right">0.450161E+09</td>
    <td align="right">0.617099E+09</td>
    <td align="right">0.182318E+10</td>
    <td align="right">0.210715E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.441577E+09</td>
    <td align="right">0.617060E+09</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.188930E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.811899E+09</td>
    <td align="right">0.264589E+09</td>
    <td align="right">0.547310E+09</td>
    <td align="right">0.142124E+10</td>
    <td align="right">0.128581E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.613210E+09</td>
    <td align="right"> 82038692.75</td>
    <td align="right">0.531171E+09</td>
    <td align="right">0.114142E+10</td>
    <td align="right"> 88119648.73</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.442685E+09</td>
    <td align="right">   190607.44</td>
    <td align="right">0.442495E+09</td>
    <td align="right">0.982416E+09</td>
    <td align="right"> 34635979.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.457762E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.457762E+09</td>
    <td align="right">0.104207E+10</td>
    <td align="right"> 46032445.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.441401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441401E+09</td>
    <td align="right">0.997697E+09</td>
    <td align="right"> 47677990.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469866E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.469866E+09</td>
    <td align="right">0.924352E+09</td>
    <td align="right"> 95481926.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457407E+09</td>
    <td align="right">   695414.81</td>
    <td align="right">0.456712E+09</td>
    <td align="right">0.902738E+09</td>
    <td align="right"> 74871829.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489941E+09</td>
    <td align="right"> 15887406.51</td>
    <td align="right">0.474054E+09</td>
    <td align="right">0.955495E+09</td>
    <td align="right"> 74994543.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.662382E+09</td>
    <td align="right">0.105502E+09</td>
    <td align="right">0.556880E+09</td>
    <td align="right">0.115022E+10</td>
    <td align="right">0.105729E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833568E+09</td>
    <td align="right">0.254223E+09</td>
    <td align="right">0.579345E+09</td>
    <td align="right">0.144830E+10</td>
    <td align="right">0.130805E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105815E+10</td>
    <td align="right">0.450133E+09</td>
    <td align="right">0.608016E+09</td>
    <td align="right">0.182307E+10</td>
    <td align="right">0.210702E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.779691E+10</td>
    <td align="right">0.161484E+10</td>
    <td align="right">0.618207E+10</td>
    <td align="right">0.146112E+11</td>
    <td align="right">0.122656E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441401E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.441401E+09</td>
    <td align="right">0.902738E+09</td>
    <td align="right"> 34635979.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105864E+10</td>
    <td align="right">0.450133E+09</td>
    <td align="right">0.617060E+09</td>
    <td align="right">0.182307E+10</td>
    <td align="right">0.210702E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.150322E+10</td>
    <td align="right">0.528551E+09</td>
    <td align="right">0.974665E+09</td>
    <td align="right">0.271222E+10</td>
    <td align="right">0.351153E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149122E+10</td>
    <td align="right">0.527701E+09</td>
    <td align="right">0.963522E+09</td>
    <td align="right">0.275305E+10</td>
    <td align="right">0.245512E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185076E+10</td>
    <td align="right">0.731075E+09</td>
    <td align="right">0.111969E+10</td>
    <td align="right">0.348035E+10</td>
    <td align="right">0.195198E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179988E+10</td>
    <td align="right">0.689419E+09</td>
    <td align="right">0.111046E+10</td>
    <td align="right">0.344608E+10</td>
    <td align="right"> 86284942.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158246E+10</td>
    <td align="right">0.468790E+09</td>
    <td align="right">0.111367E+10</td>
    <td align="right">0.315956E+10</td>
    <td align="right"> 94495874.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165946E+10</td>
    <td align="right">0.571940E+09</td>
    <td align="right">0.108752E+10</td>
    <td align="right">0.325580E+10</td>
    <td align="right">0.101526E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146195E+10</td>
    <td align="right">0.344741E+09</td>
    <td align="right">0.111721E+10</td>
    <td align="right">0.271267E+10</td>
    <td align="right">0.193086E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158947E+10</td>
    <td align="right">0.470718E+09</td>
    <td align="right">0.111876E+10</td>
    <td align="right">0.290292E+10</td>
    <td align="right">0.156813E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.144083E+10</td>
    <td align="right">0.399681E+09</td>
    <td align="right">0.104114E+10</td>
    <td align="right">0.270433E+10</td>
    <td align="right">0.151138E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139828E+10</td>
    <td align="right">0.360475E+09</td>
    <td align="right">0.103781E+10</td>
    <td align="right">0.251329E+10</td>
    <td align="right">0.197803E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131956E+10</td>
    <td align="right">0.359869E+09</td>
    <td align="right">0.959694E+09</td>
    <td align="right">0.238324E+10</td>
    <td align="right">0.233203E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.139548E+10</td>
    <td align="right">0.456462E+09</td>
    <td align="right">0.939014E+09</td>
    <td align="right">0.251041E+10</td>
    <td align="right">0.384275E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184926E+11</td>
    <td align="right">0.590942E+10</td>
    <td align="right">0.125832E+11</td>
    <td align="right">0.345339E+11</td>
    <td align="right">0.239049E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131956E+10</td>
    <td align="right">0.344741E+09</td>
    <td align="right">0.939014E+09</td>
    <td align="right">0.238324E+10</td>
    <td align="right"> 86284942.69</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185076E+10</td>
    <td align="right">0.731075E+09</td>
    <td align="right">0.111969E+10</td>
    <td align="right">0.348035E+10</td>
    <td align="right">0.384275E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 59435628.13</td>
    <td align="right"> 20898353.20</td>
    <td align="right"> 38537274.93</td>
    <td align="right">0.107239E+09</td>
    <td align="right"> 13884232.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 58961467.41</td>
    <td align="right"> 20864744.05</td>
    <td align="right"> 38096723.36</td>
    <td align="right">0.108853E+09</td>
    <td align="right">  9707290.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 73177215.78</td>
    <td align="right"> 28905954.80</td>
    <td align="right"> 44271260.98</td>
    <td align="right">0.137609E+09</td>
    <td align="right">  7717929.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 71165480.96</td>
    <td align="right"> 27258924.42</td>
    <td align="right"> 43906556.53</td>
    <td align="right">0.136255E+09</td>
    <td align="right">  3411613.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 62569037.62</td>
    <td align="right"> 18535471.68</td>
    <td align="right"> 44033565.95</td>
    <td align="right">0.124926E+09</td>
    <td align="right">  3736271.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65613340.85</td>
    <td align="right"> 22613930.81</td>
    <td align="right"> 42999410.05</td>
    <td align="right">0.128731E+09</td>
    <td align="right">  4014252.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 57804134.39</td>
    <td align="right"> 13630707.89</td>
    <td align="right"> 44173426.50</td>
    <td align="right">0.107256E+09</td>
    <td align="right">  7634429.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62846206.94</td>
    <td align="right"> 18611718.95</td>
    <td align="right"> 44234487.99</td>
    <td align="right">0.114779E+09</td>
    <td align="right">  6200231.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56968773.37</td>
    <td align="right"> 15802958.33</td>
    <td align="right"> 41165815.04</td>
    <td align="right">0.106926E+09</td>
    <td align="right">  5975846.46</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55286696.01</td>
    <td align="right"> 14252813.72</td>
    <td align="right"> 41033882.28</td>
    <td align="right"> 99373108.27</td>
    <td align="right">  7820926.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 52174189.32</td>
    <td align="right"> 14228839.28</td>
    <td align="right"> 37945350.04</td>
    <td align="right"> 94231117.84</td>
    <td align="right">  9220613.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 55175697.12</td>
    <td align="right"> 18048037.62</td>
    <td align="right"> 37127659.50</td>
    <td align="right"> 99259016.32</td>
    <td align="right"> 15193851.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.731178E+09</td>
    <td align="right">0.233652E+09</td>
    <td align="right">0.497525E+09</td>
    <td align="right">0.136544E+10</td>
    <td align="right"> 94517488.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 52174189.32</td>
    <td align="right"> 13630707.89</td>
    <td align="right"> 37127659.50</td>
    <td align="right"> 94231117.84</td>
    <td align="right">  3411613.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73177215.78</td>
    <td align="right"> 28905954.80</td>
    <td align="right"> 44271260.98</td>
    <td align="right">0.137609E+09</td>
    <td align="right"> 15193851.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">0.233048E+10</td>
    <td align="right">0.502534E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.235919E+10</td>
    <td align="right">0.343533E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">0.284493E+10</td>
    <td align="right">0.248408E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">0.302751E+10</td>
    <td align="right"> 99922632.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">0.374959E+10</td>
    <td align="right">0.128337E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.420172E+10</td>
    <td align="right">0.137198E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">0.353279E+10</td>
    <td align="right">0.265915E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">0.300595E+10</td>
    <td align="right">0.203145E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">0.270113E+10</td>
    <td align="right">0.194915E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">0.249372E+10</td>
    <td align="right">0.271495E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">0.230017E+10</td>
    <td align="right">0.327332E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">0.224143E+10</td>
    <td align="right">0.553324E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">0.347886E+11</td>
    <td align="right">0.327606E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">0.224143E+10</td>
    <td align="right"> 99922632.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">0.420172E+10</td>
    <td align="right">0.553324E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">0.276746E+10</td>
    <td align="right">0.306859E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.206833E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">0.360029E+10</td>
    <td align="right">0.145187E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">0.362345E+10</td>
    <td align="right"> 60497846.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.335350E+10</td>
    <td align="right"> 79167089.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">0.339920E+10</td>
    <td align="right"> 83788941.78</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">0.281890E+10</td>
    <td align="right">0.164715E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.306771E+10</td>
    <td align="right">0.127145E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">0.286305E+10</td>
    <td align="right">0.123085E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">0.264524E+10</td>
    <td align="right">0.171804E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">0.247935E+10</td>
    <td align="right">0.206628E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.258013E+10</td>
    <td align="right">0.341987E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">0.361085E+11</td>
    <td align="right">0.201770E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">0.247935E+10</td>
    <td align="right"> 60497846.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">0.362345E+10</td>
    <td align="right">0.341987E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.552130E+10</td>
    <td align="right">0.510792E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">0.432299E+10</td>
    <td align="right">0.342812E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">0.348373E+10</td>
    <td align="right">0.237667E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">0.300122E+10</td>
    <td align="right"> 94635288.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">0.318648E+10</td>
    <td align="right">0.123532E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.306364E+10</td>
    <td align="right">0.128222E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">0.281112E+10</td>
    <td align="right">0.260386E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">0.275969E+10</td>
    <td align="right">0.195308E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">0.291212E+10</td>
    <td align="right">0.198534E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">0.348474E+10</td>
    <td align="right">0.288265E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">0.439174E+10</td>
    <td align="right">0.349729E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">0.551188E+10</td>
    <td align="right">0.572927E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">0.444507E+11</td>
    <td align="right">0.330281E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">0.275969E+10</td>
    <td align="right"> 94635288.66</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">0.552130E+10</td>
    <td align="right">0.572927E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">0.283695E+10</td>
    <td align="right">0.340441E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">0.287777E+10</td>
    <td align="right">0.231031E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.363494E+10</td>
    <td align="right">0.177506E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">0.360576E+10</td>
    <td align="right"> 74544989.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">0.331307E+10</td>
    <td align="right"> 81052732.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">0.341569E+10</td>
    <td align="right"> 87883915.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">0.284267E+10</td>
    <td align="right">0.171613E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">0.304688E+10</td>
    <td align="right">0.131775E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">0.283882E+10</td>
    <td align="right">0.130767E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">0.263278E+10</td>
    <td align="right">0.181503E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">0.249603E+10</td>
    <td align="right">0.218661E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.262679E+10</td>
    <td align="right">0.370539E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">0.361682E+11</td>
    <td align="right">0.219732E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">0.249603E+10</td>
    <td align="right"> 74544989.19</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">0.363494E+10</td>
    <td align="right">0.370539E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      865.97</td>
    <td align="right">      178.77</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      968.45</td>
    <td align="right">      135.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1053.21</td>
    <td align="right">       89.10</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1155.47</td>
    <td align="right">       38.48</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1388.81</td>
    <td align="right">       46.74</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1609.41</td>
    <td align="right">       52.90</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1310.06</td>
    <td align="right">       97.52</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1115.64</td>
    <td align="right">       72.88</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1033.61</td>
    <td align="right">       73.76</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      925.37</td>
    <td align="right">       98.19</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      882.71</td>
    <td align="right">      119.11</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      833.47</td>
    <td align="right">      195.87</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1095.40</td>
    <td align="right">       99.89</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      833.47</td>
    <td align="right">       38.48</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1609.41</td>
    <td align="right">      195.87</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1028.41</td>
    <td align="right">      111.06</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1196.77</td>
    <td align="right">       82.71</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1336.08</td>
    <td align="right">       52.94</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1387.64</td>
    <td align="right">       23.76</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1243.08</td>
    <td align="right">       29.47</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1301.99</td>
    <td align="right">       32.98</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1045.76</td>
    <td align="right">       61.46</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1139.30</td>
    <td align="right">       46.76</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1097.33</td>
    <td align="right">       47.88</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      982.13</td>
    <td align="right">       63.74</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      951.54</td>
    <td align="right">       76.81</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      958.91</td>
    <td align="right">      123.36</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1138.11</td>
    <td align="right">       62.77</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      951.54</td>
    <td align="right">       23.76</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1387.64</td>
    <td align="right">      123.36</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2059.07</td>
    <td align="right">      183.40</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1781.81</td>
    <td align="right">      135.67</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1293.34</td>
    <td align="right">       85.14</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1146.94</td>
    <td align="right">       36.34</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1179.95</td>
    <td align="right">       44.90</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1171.77</td>
    <td align="right">       49.36</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1042.21</td>
    <td align="right">       95.45</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1024.80</td>
    <td align="right">       69.80</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1115.95</td>
    <td align="right">       75.47</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1295.48</td>
    <td align="right">      105.03</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1689.81</td>
    <td align="right">      128.74</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2056.32</td>
    <td align="right">      205.03</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1403.04</td>
    <td align="right">      101.23</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1024.80</td>
    <td align="right">       36.34</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2059.07</td>
    <td align="right">      205.03</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1057.71</td>
    <td align="right">      121.38</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1186.65</td>
    <td align="right">       90.76</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1352.60</td>
    <td align="right">       63.44</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1385.20</td>
    <td align="right">       28.48</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1232.21</td>
    <td align="right">       29.11</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1312.16</td>
    <td align="right">       33.46</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1057.73</td>
    <td align="right">       62.23</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1134.73</td>
    <td align="right">       46.86</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1091.64</td>
    <td align="right">       49.32</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      981.11</td>
    <td align="right">       65.69</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      961.38</td>
    <td align="right">       79.47</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      979.72</td>
    <td align="right">      131.50</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1143.58</td>
    <td align="right">       66.82</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      961.38</td>
    <td align="right">       28.48</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1385.20</td>
    <td align="right">      131.50</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      864.92</td>
    <td align="right">      192.77</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      970.42</td>
    <td align="right">      146.44</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1056.59</td>
    <td align="right">       96.07</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1161.00</td>
    <td align="right">       40.21</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1390.49</td>
    <td align="right">       53.36</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1608.69</td>
    <td align="right">       60.29</td>
    <td align="right">      835.42</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1310.08</td>
    <td align="right">      110.62</td>
    <td align="right">      718.44</td>
    <td align="right">       75.16</td>
    <td align="right">      643.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1111.00</td>
    <td align="right">       86.36</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1032.04</td>
    <td align="right">       83.96</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      925.39</td>
    <td align="right">      107.65</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      882.07</td>
    <td align="right">      133.09</td>
    <td align="right">      459.25</td>
    <td align="right">        0.00</td>
    <td align="right">      459.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      831.67</td>
    <td align="right">      214.31</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1095.56</td>
    <td align="right">      110.47</td>
    <td align="right">      555.53</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      831.67</td>
    <td align="right">       40.21</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1608.69</td>
    <td align="right">      214.31</td>
    <td align="right">      835.42</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1026.63</td>
    <td align="right">      123.65</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1195.68</td>
    <td align="right">       94.77</td>
    <td align="right">      652.99</td>
    <td align="right">      239.42</td>
    <td align="right">      413.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1337.23</td>
    <td align="right">       63.57</td>
    <td align="right">      711.92</td>
    <td align="right">      278.80</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1387.89</td>
    <td align="right">       28.38</td>
    <td align="right">      719.50</td>
    <td align="right">      274.89</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1241.33</td>
    <td align="right">       35.36</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1300.10</td>
    <td align="right">       38.77</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1044.29</td>
    <td align="right">       71.88</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1134.97</td>
    <td align="right">       58.65</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1094.26</td>
    <td align="right">       57.85</td>
    <td align="right">      581.51</td>
    <td align="right">      158.49</td>
    <td align="right">      423.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      980.62</td>
    <td align="right">       73.11</td>
    <td align="right">      544.99</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      950.34</td>
    <td align="right">       89.23</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      957.57</td>
    <td align="right">      138.25</td>
    <td align="right">      539.72</td>
    <td align="right">      173.19</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1136.60</td>
    <td align="right">       72.82</td>
    <td align="right">      608.90</td>
    <td align="right">      192.57</td>
    <td align="right">      416.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      950.34</td>
    <td align="right">       28.38</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1387.89</td>
    <td align="right">      138.25</td>
    <td align="right">      719.50</td>
    <td align="right">      278.80</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2041.10</td>
    <td align="right">      211.62</td>
    <td align="right">     1185.80</td>
    <td align="right">      494.62</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1762.53</td>
    <td align="right">      159.46</td>
    <td align="right">     1006.86</td>
    <td align="right">      328.13</td>
    <td align="right">      678.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1278.53</td>
    <td align="right">       98.70</td>
    <td align="right">      686.87</td>
    <td align="right">       91.89</td>
    <td align="right">      594.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1137.10</td>
    <td align="right">       40.09</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1167.24</td>
    <td align="right">       51.56</td>
    <td align="right">      512.75</td>
    <td align="right">        0.00</td>
    <td align="right">      512.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1154.79</td>
    <td align="right">       55.19</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1035.38</td>
    <td align="right">      106.95</td>
    <td align="right">      526.31</td>
    <td align="right">        0.00</td>
    <td align="right">      526.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1011.17</td>
    <td align="right">       83.87</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1105.94</td>
    <td align="right">       86.80</td>
    <td align="right">      567.09</td>
    <td align="right">       18.39</td>
    <td align="right">      548.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1288.39</td>
    <td align="right">      118.43</td>
    <td align="right">      741.95</td>
    <td align="right">      118.18</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1676.34</td>
    <td align="right">      151.40</td>
    <td align="right">      964.82</td>
    <td align="right">      294.25</td>
    <td align="right">      670.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2042.05</td>
    <td align="right">      236.01</td>
    <td align="right">     1185.25</td>
    <td align="right">      504.20</td>
    <td align="right">      681.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1390.02</td>
    <td align="right">      116.69</td>
    <td align="right">      741.75</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1011.17</td>
    <td align="right">       40.09</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2042.05</td>
    <td align="right">      236.01</td>
    <td align="right">     1185.80</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1052.67</td>
    <td align="right">      136.29</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1183.00</td>
    <td align="right">      105.50</td>
    <td align="right">      640.78</td>
    <td align="right">      226.75</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1350.79</td>
    <td align="right">       75.76</td>
    <td align="right">      718.32</td>
    <td align="right">      283.74</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1382.07</td>
    <td align="right">       34.61</td>
    <td align="right">      721.85</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1226.29</td>
    <td align="right">       36.68</td>
    <td align="right">      614.18</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1305.76</td>
    <td align="right">       40.72</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1052.84</td>
    <td align="right">       74.94</td>
    <td align="right">      567.41</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1126.68</td>
    <td align="right">       60.86</td>
    <td align="right">      616.91</td>
    <td align="right">      182.69</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1084.59</td>
    <td align="right">       60.61</td>
    <td align="right">      577.85</td>
    <td align="right">      160.29</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      975.46</td>
    <td align="right">       76.77</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      955.82</td>
    <td align="right">       93.53</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      974.34</td>
    <td align="right">      149.14</td>
    <td align="right">      541.61</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1138.36</td>
    <td align="right">       78.80</td>
    <td align="right">      609.58</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      955.82</td>
    <td align="right">       34.61</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1382.07</td>
    <td align="right">      149.14</td>
    <td align="right">      721.85</td>
    <td align="right">      283.74</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      870.10</td>
    <td align="right">      187.62</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      975.19</td>
    <td align="right">      142.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">      477.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1062.17</td>
    <td align="right">       92.75</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">      490.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1168.02</td>
    <td align="right">       38.55</td>
    <td align="right">      533.58</td>
    <td align="right">        7.45</td>
    <td align="right">      526.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1399.94</td>
    <td align="right">       47.92</td>
    <td align="right">      683.86</td>
    <td align="right">       72.62</td>
    <td align="right">      611.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1621.03</td>
    <td align="right">       52.93</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1318.99</td>
    <td align="right">       99.28</td>
    <td align="right">      718.45</td>
    <td align="right">       75.16</td>
    <td align="right">      643.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1122.29</td>
    <td align="right">       75.85</td>
    <td align="right">      591.44</td>
    <td align="right">       25.02</td>
    <td align="right">      566.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1042.10</td>
    <td align="right">       75.20</td>
    <td align="right">      503.72</td>
    <td align="right">        0.23</td>
    <td align="right">      503.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      931.05</td>
    <td align="right">      101.36</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">      485.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      887.41</td>
    <td align="right">      126.29</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">      459.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      836.85</td>
    <td align="right">      206.59</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1103.14</td>
    <td align="right">      103.88</td>
    <td align="right">      555.54</td>
    <td align="right">       29.17</td>
    <td align="right">      526.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      836.85</td>
    <td align="right">       38.55</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">      435.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1621.03</td>
    <td align="right">      206.59</td>
    <td align="right">      835.43</td>
    <td align="right">      168.63</td>
    <td align="right">      666.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1033.25</td>
    <td align="right">      114.57</td>
    <td align="right">      575.82</td>
    <td align="right">      194.06</td>
    <td align="right">      381.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1202.98</td>
    <td align="right">       85.50</td>
    <td align="right">      653.00</td>
    <td align="right">      239.42</td>
    <td align="right">      413.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1344.20</td>
    <td align="right">       54.21</td>
    <td align="right">      711.92</td>
    <td align="right">      278.81</td>
    <td align="right">      433.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1397.93</td>
    <td align="right">       23.34</td>
    <td align="right">      719.50</td>
    <td align="right">      274.90</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1252.05</td>
    <td align="right">       29.56</td>
    <td align="right">      618.44</td>
    <td align="right">      187.19</td>
    <td align="right">      431.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1311.42</td>
    <td align="right">       32.33</td>
    <td align="right">      658.68</td>
    <td align="right">      216.92</td>
    <td align="right">      441.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1052.46</td>
    <td align="right">       61.50</td>
    <td align="right">      562.61</td>
    <td align="right">      126.03</td>
    <td align="right">      436.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1145.35</td>
    <td align="right">       47.47</td>
    <td align="right">      619.18</td>
    <td align="right">      182.02</td>
    <td align="right">      437.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1104.57</td>
    <td align="right">       47.49</td>
    <td align="right">      581.52</td>
    <td align="right">      158.49</td>
    <td align="right">      423.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      987.62</td>
    <td align="right">       64.14</td>
    <td align="right">      545.00</td>
    <td align="right">      139.44</td>
    <td align="right">      405.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      956.54</td>
    <td align="right">       79.72</td>
    <td align="right">      527.42</td>
    <td align="right">      145.74</td>
    <td align="right">      381.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      963.31</td>
    <td align="right">      127.68</td>
    <td align="right">      539.73</td>
    <td align="right">      173.20</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1144.99</td>
    <td align="right">       63.98</td>
    <td align="right">      608.91</td>
    <td align="right">      192.57</td>
    <td align="right">      416.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      956.54</td>
    <td align="right">       23.34</td>
    <td align="right">      527.42</td>
    <td align="right">      126.03</td>
    <td align="right">      366.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1397.93</td>
    <td align="right">      127.68</td>
    <td align="right">      719.50</td>
    <td align="right">      278.81</td>
    <td align="right">      444.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2061.42</td>
    <td align="right">      190.71</td>
    <td align="right">     1185.79</td>
    <td align="right">      494.61</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1786.95</td>
    <td align="right">      141.70</td>
    <td align="right">     1006.85</td>
    <td align="right">      328.12</td>
    <td align="right">      678.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1300.68</td>
    <td align="right">       88.73</td>
    <td align="right">      686.86</td>
    <td align="right">       91.89</td>
    <td align="right">      594.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1157.88</td>
    <td align="right">       36.51</td>
    <td align="right">      512.39</td>
    <td align="right">        0.22</td>
    <td align="right">      512.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1189.70</td>
    <td align="right">       46.12</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">      512.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1181.96</td>
    <td align="right">       49.47</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1049.55</td>
    <td align="right">       97.22</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">      526.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1030.35</td>
    <td align="right">       72.92</td>
    <td align="right">      512.35</td>
    <td align="right">        0.78</td>
    <td align="right">      511.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1123.51</td>
    <td align="right">       76.59</td>
    <td align="right">      567.08</td>
    <td align="right">       18.39</td>
    <td align="right">      548.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1301.05</td>
    <td align="right">      107.63</td>
    <td align="right">      741.94</td>
    <td align="right">      118.17</td>
    <td align="right">      623.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1694.34</td>
    <td align="right">      134.93</td>
    <td align="right">      964.81</td>
    <td align="right">      294.25</td>
    <td align="right">      670.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2057.90</td>
    <td align="right">      213.91</td>
    <td align="right">     1185.24</td>
    <td align="right">      504.20</td>
    <td align="right">      681.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1409.52</td>
    <td align="right">      104.73</td>
    <td align="right">      741.74</td>
    <td align="right">      153.62</td>
    <td align="right">      588.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1030.35</td>
    <td align="right">       36.51</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">      510.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2061.42</td>
    <td align="right">      213.91</td>
    <td align="right">     1185.79</td>
    <td align="right">      504.20</td>
    <td align="right">      691.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1059.19</td>
    <td align="right">      127.11</td>
    <td align="right">      583.43</td>
    <td align="right">      205.14</td>
    <td align="right">      378.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1189.56</td>
    <td align="right">       95.50</td>
    <td align="right">      640.79</td>
    <td align="right">      226.76</td>
    <td align="right">      414.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1357.13</td>
    <td align="right">       66.27</td>
    <td align="right">      718.32</td>
    <td align="right">      283.75</td>
    <td align="right">      434.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1391.11</td>
    <td align="right">       28.76</td>
    <td align="right">      721.86</td>
    <td align="right">      276.50</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1236.96</td>
    <td align="right">       30.26</td>
    <td align="right">      614.19</td>
    <td align="right">      181.95</td>
    <td align="right">      432.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1317.78</td>
    <td align="right">       33.91</td>
    <td align="right">      665.54</td>
    <td align="right">      229.38</td>
    <td align="right">      436.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1061.33</td>
    <td align="right">       64.07</td>
    <td align="right">      567.42</td>
    <td align="right">      133.80</td>
    <td align="right">      433.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1137.57</td>
    <td align="right">       49.20</td>
    <td align="right">      616.91</td>
    <td align="right">      182.70</td>
    <td align="right">      434.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1095.22</td>
    <td align="right">       50.45</td>
    <td align="right">      577.86</td>
    <td align="right">      160.30</td>
    <td align="right">      417.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      982.97</td>
    <td align="right">       67.77</td>
    <td align="right">      542.70</td>
    <td align="right">      139.91</td>
    <td align="right">      402.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      962.97</td>
    <td align="right">       84.36</td>
    <td align="right">      529.22</td>
    <td align="right">      144.33</td>
    <td align="right">      384.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      980.73</td>
    <td align="right">      138.34</td>
    <td align="right">      541.62</td>
    <td align="right">      177.16</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1146.88</td>
    <td align="right">       69.68</td>
    <td align="right">      609.59</td>
    <td align="right">      194.80</td>
    <td align="right">      414.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      962.97</td>
    <td align="right">       28.76</td>
    <td align="right">      529.22</td>
    <td align="right">      133.80</td>
    <td align="right">      364.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1391.11</td>
    <td align="right">      138.34</td>
    <td align="right">      721.86</td>
    <td align="right">      283.75</td>
    <td align="right">      445.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231942E+10</td>
    <td align="right">0.478825E+09</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234288E+10</td>
    <td align="right">0.326585E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282091E+10</td>
    <td align="right">0.238642E+09</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.299498E+10</td>
    <td align="right"> 99748839.56</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.371978E+10</td>
    <td align="right">0.125175E+09</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417159E+10</td>
    <td align="right">0.137113E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350887E+10</td>
    <td align="right">0.261187E+09</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.298812E+10</td>
    <td align="right">0.195200E+09</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267912E+10</td>
    <td align="right">0.191196E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247851E+10</td>
    <td align="right">0.263001E+09</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228798E+10</td>
    <td align="right">0.308731E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.223237E+10</td>
    <td align="right">0.524631E+09</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345445E+11</td>
    <td align="right">0.315003E+10</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223237E+10</td>
    <td align="right"> 99748839.56</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.417159E+10</td>
    <td align="right">0.524631E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275450E+10</td>
    <td align="right">0.297458E+09</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289522E+10</td>
    <td align="right">0.200093E+09</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.357855E+10</td>
    <td align="right">0.141804E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359676E+10</td>
    <td align="right"> 61576852.80</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332947E+10</td>
    <td align="right"> 78921913.36</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.337477E+10</td>
    <td align="right"> 85491197.41</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280096E+10</td>
    <td align="right">0.164602E+09</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305151E+10</td>
    <td align="right">0.125236E+09</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284429E+10</td>
    <td align="right">0.124098E+09</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263053E+10</td>
    <td align="right">0.170715E+09</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246640E+10</td>
    <td align="right">0.199103E+09</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256835E+10</td>
    <td align="right">0.330411E+09</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358913E+11</td>
    <td align="right">0.197951E+10</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246640E+10</td>
    <td align="right"> 61576852.80</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359676E+10</td>
    <td align="right">0.330411E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.551502E+10</td>
    <td align="right">0.491206E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.431055E+10</td>
    <td align="right">0.328220E+09</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346409E+10</td>
    <td align="right">0.228051E+09</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.297286E+10</td>
    <td align="right"> 94202918.41</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.316039E+10</td>
    <td align="right">0.120259E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303723E+10</td>
    <td align="right">0.127949E+09</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279145E+10</td>
    <td align="right">0.255666E+09</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.274482E+10</td>
    <td align="right">0.186965E+09</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289255E+10</td>
    <td align="right">0.195608E+09</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.346981E+10</td>
    <td align="right">0.281303E+09</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437998E+10</td>
    <td align="right">0.333688E+09</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550765E+10</td>
    <td align="right">0.549147E+09</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442464E+11</td>
    <td align="right">0.319226E+10</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.274482E+10</td>
    <td align="right"> 94202918.41</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551502E+10</td>
    <td align="right">0.549147E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283297E+10</td>
    <td align="right">0.325116E+09</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287075E+10</td>
    <td align="right">0.219571E+09</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.169912E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359045E+10</td>
    <td align="right"> 73827656.27</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330035E+10</td>
    <td align="right"> 77956763.34</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340111E+10</td>
    <td align="right"> 86729547.92</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.283302E+10</td>
    <td align="right">0.166682E+09</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303926E+10</td>
    <td align="right">0.125516E+09</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282954E+10</td>
    <td align="right">0.127834E+09</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262780E+10</td>
    <td align="right">0.175944E+09</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249189E+10</td>
    <td align="right">0.205975E+09</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262407E+10</td>
    <td align="right">0.352201E+09</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.360640E+11</td>
    <td align="right">0.210726E+10</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249189E+10</td>
    <td align="right"> 73827656.27</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362280E+10</td>
    <td align="right">0.352201E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.231661E+10</td>
    <td align="right">0.516307E+09</td>
    <td align="right">0.119977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119977E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.234765E+10</td>
    <td align="right">0.354273E+09</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.282997E+10</td>
    <td align="right">0.257318E+09</td>
    <td align="right">0.131349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131349E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300932E+10</td>
    <td align="right">0.104216E+09</td>
    <td align="right">0.138303E+10</td>
    <td align="right"> 19321334.78</td>
    <td align="right">0.136371E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372429E+10</td>
    <td align="right">0.142915E+09</td>
    <td align="right">0.183165E+10</td>
    <td align="right">0.194495E+09</td>
    <td align="right">0.163715E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.416973E+10</td>
    <td align="right">0.156263E+09</td>
    <td align="right">0.216542E+10</td>
    <td align="right">0.437081E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350892E+10</td>
    <td align="right">0.296279E+09</td>
    <td align="right">0.192428E+10</td>
    <td align="right">0.201313E+09</td>
    <td align="right">0.172297E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.297572E+10</td>
    <td align="right">0.231313E+09</td>
    <td align="right">0.158411E+10</td>
    <td align="right"> 67011533.19</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267504E+10</td>
    <td align="right">0.217629E+09</td>
    <td align="right">0.130563E+10</td>
    <td align="right">   608036.91</td>
    <td align="right">0.130502E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.247858E+10</td>
    <td align="right">0.288328E+09</td>
    <td align="right">0.129998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129998E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228633E+10</td>
    <td align="right">0.344967E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.222755E+10</td>
    <td align="right">0.574016E+09</td>
    <td align="right">0.116556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.345497E+11</td>
    <td align="right">0.348382E+10</td>
    <td align="right">0.175193E+11</td>
    <td align="right">0.919830E+09</td>
    <td align="right">0.165994E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222755E+10</td>
    <td align="right">0.104216E+09</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416973E+10</td>
    <td align="right">0.574016E+09</td>
    <td align="right">0.216542E+10</td>
    <td align="right">0.437081E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.274973E+10</td>
    <td align="right">0.331184E+09</td>
    <td align="right">0.154227E+10</td>
    <td align="right">0.519761E+09</td>
    <td align="right">0.102251E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.289258E+10</td>
    <td align="right">0.229257E+09</td>
    <td align="right">0.157972E+10</td>
    <td align="right">0.579205E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.358164E+10</td>
    <td align="right">0.170259E+09</td>
    <td align="right">0.190680E+10</td>
    <td align="right">0.746747E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359742E+10</td>
    <td align="right"> 73568001.07</td>
    <td align="right">0.186494E+10</td>
    <td align="right">0.712527E+09</td>
    <td align="right">0.115241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332477E+10</td>
    <td align="right"> 94695579.01</td>
    <td align="right">0.165642E+10</td>
    <td align="right">0.501374E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.336985E+10</td>
    <td align="right">0.100482E+09</td>
    <td align="right">0.170730E+10</td>
    <td align="right">0.562259E+09</td>
    <td align="right">0.114504E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.279702E+10</td>
    <td align="right">0.192514E+09</td>
    <td align="right">0.150689E+10</td>
    <td align="right">0.337559E+09</td>
    <td align="right">0.116933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.303990E+10</td>
    <td align="right">0.157090E+09</td>
    <td align="right">0.165841E+10</td>
    <td align="right">0.487511E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283633E+10</td>
    <td align="right">0.149952E+09</td>
    <td align="right">0.150728E+10</td>
    <td align="right">0.410805E+09</td>
    <td align="right">0.109648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262649E+10</td>
    <td align="right">0.195825E+09</td>
    <td align="right">0.145971E+10</td>
    <td align="right">0.373475E+09</td>
    <td align="right">0.108623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246328E+10</td>
    <td align="right">0.231295E+09</td>
    <td align="right">0.136707E+10</td>
    <td align="right">0.377766E+09</td>
    <td align="right">0.989302E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256475E+10</td>
    <td align="right">0.370294E+09</td>
    <td align="right">0.144560E+10</td>
    <td align="right">0.463881E+09</td>
    <td align="right">0.981715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358438E+11</td>
    <td align="right">0.229642E+10</td>
    <td align="right">0.192024E+11</td>
    <td align="right">0.607287E+10</td>
    <td align="right">0.131295E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246328E+10</td>
    <td align="right"> 73568001.07</td>
    <td align="right">0.136707E+10</td>
    <td align="right">0.337559E+09</td>
    <td align="right">0.981715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359742E+10</td>
    <td align="right">0.370294E+09</td>
    <td align="right">0.190680E+10</td>
    <td align="right">0.746747E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.546687E+10</td>
    <td align="right">0.566813E+09</td>
    <td align="right">0.317605E+10</td>
    <td align="right">0.132479E+10</td>
    <td align="right">0.185126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.426391E+10</td>
    <td align="right">0.385758E+09</td>
    <td align="right">0.243580E+10</td>
    <td align="right">0.793801E+09</td>
    <td align="right">0.164200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342441E+10</td>
    <td align="right">0.264370E+09</td>
    <td align="right">0.183971E+10</td>
    <td align="right">0.246126E+09</td>
    <td align="right">0.159358E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294737E+10</td>
    <td align="right">0.103912E+09</td>
    <td align="right">0.132811E+10</td>
    <td align="right">   571846.42</td>
    <td align="right">0.132754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312633E+10</td>
    <td align="right">0.138103E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299322E+10</td>
    <td align="right">0.143040E+09</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.277317E+10</td>
    <td align="right">0.286458E+09</td>
    <td align="right">0.140966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.270833E+10</td>
    <td align="right">0.224625E+09</td>
    <td align="right">0.137228E+10</td>
    <td align="right">  2086332.32</td>
    <td align="right">0.137019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286660E+10</td>
    <td align="right">0.224993E+09</td>
    <td align="right">0.146989E+10</td>
    <td align="right"> 47664227.63</td>
    <td align="right">0.142222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.345082E+10</td>
    <td align="right">0.317202E+09</td>
    <td align="right">0.198723E+10</td>
    <td align="right">0.316520E+09</td>
    <td align="right">0.167071E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.434507E+10</td>
    <td align="right">0.392432E+09</td>
    <td align="right">0.250081E+10</td>
    <td align="right">0.762701E+09</td>
    <td align="right">0.173811E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546944E+10</td>
    <td align="right">0.632132E+09</td>
    <td align="right">0.317458E+10</td>
    <td align="right">0.135046E+10</td>
    <td align="right">0.182413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438355E+11</td>
    <td align="right">0.367984E+10</td>
    <td align="right">0.233917E+11</td>
    <td align="right">0.484472E+10</td>
    <td align="right">0.185470E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270833E+10</td>
    <td align="right">0.103912E+09</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132426E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.546944E+10</td>
    <td align="right">0.632132E+09</td>
    <td align="right">0.317605E+10</td>
    <td align="right">0.135046E+10</td>
    <td align="right">0.185126E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.281946E+10</td>
    <td align="right">0.365037E+09</td>
    <td align="right">0.156265E+10</td>
    <td align="right">0.549449E+09</td>
    <td align="right">0.101320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286191E+10</td>
    <td align="right">0.255219E+09</td>
    <td align="right">0.155018E+10</td>
    <td align="right">0.548565E+09</td>
    <td align="right">0.100162E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361796E+10</td>
    <td align="right">0.202916E+09</td>
    <td align="right">0.192394E+10</td>
    <td align="right">0.759981E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358234E+10</td>
    <td align="right"> 89696556.65</td>
    <td align="right">0.187105E+10</td>
    <td align="right">0.716678E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328449E+10</td>
    <td align="right"> 98232146.44</td>
    <td align="right">0.164503E+10</td>
    <td align="right">0.487325E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.338453E+10</td>
    <td align="right">0.105541E+09</td>
    <td align="right">0.172507E+10</td>
    <td align="right">0.594554E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281993E+10</td>
    <td align="right">0.200720E+09</td>
    <td align="right">0.151976E+10</td>
    <td align="right">0.358372E+09</td>
    <td align="right">0.116138E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.301770E+10</td>
    <td align="right">0.163013E+09</td>
    <td align="right">0.165232E+10</td>
    <td align="right">0.489330E+09</td>
    <td align="right">0.116299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281126E+10</td>
    <td align="right">0.157114E+09</td>
    <td align="right">0.149779E+10</td>
    <td align="right">0.415484E+09</td>
    <td align="right">0.108231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.261267E+10</td>
    <td align="right">0.205624E+09</td>
    <td align="right">0.145357E+10</td>
    <td align="right">0.374728E+09</td>
    <td align="right">0.107884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247748E+10</td>
    <td align="right">0.242423E+09</td>
    <td align="right">0.137174E+10</td>
    <td align="right">0.374098E+09</td>
    <td align="right">0.997640E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.260967E+10</td>
    <td align="right">0.399469E+09</td>
    <td align="right">0.145065E+10</td>
    <td align="right">0.474510E+09</td>
    <td align="right">0.976141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.358994E+11</td>
    <td align="right">0.248500E+10</td>
    <td align="right">0.192238E+11</td>
    <td align="right">0.614307E+10</td>
    <td align="right">0.130807E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247748E+10</td>
    <td align="right"> 89696556.65</td>
    <td align="right">0.137174E+10</td>
    <td align="right">0.358372E+09</td>
    <td align="right">0.976141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.361796E+10</td>
    <td align="right">0.399469E+09</td>
    <td align="right">0.192394E+10</td>
    <td align="right">0.759981E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233048E+10</td>
    <td align="right">0.502534E+09</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235919E+10</td>
    <td align="right">0.343533E+09</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284493E+10</td>
    <td align="right">0.248408E+09</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302751E+10</td>
    <td align="right"> 99922632.23</td>
    <td align="right">0.138304E+10</td>
    <td align="right"> 19321434.90</td>
    <td align="right">0.136372E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374959E+10</td>
    <td align="right">0.128337E+09</td>
    <td align="right">0.183166E+10</td>
    <td align="right">0.194496E+09</td>
    <td align="right">0.163716E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420172E+10</td>
    <td align="right">0.137198E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353279E+10</td>
    <td align="right">0.265915E+09</td>
    <td align="right">0.192429E+10</td>
    <td align="right">0.201314E+09</td>
    <td align="right">0.172298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.300595E+10</td>
    <td align="right">0.203145E+09</td>
    <td align="right">0.158412E+10</td>
    <td align="right"> 67011880.44</td>
    <td align="right">0.151710E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270113E+10</td>
    <td align="right">0.194915E+09</td>
    <td align="right">0.130564E+10</td>
    <td align="right">   608040.06</td>
    <td align="right">0.130503E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249372E+10</td>
    <td align="right">0.271495E+09</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.230017E+10</td>
    <td align="right">0.327332E+09</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224143E+10</td>
    <td align="right">0.553324E+09</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.116557E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.347886E+11</td>
    <td align="right">0.327606E+10</td>
    <td align="right">0.175194E+11</td>
    <td align="right">0.919835E+09</td>
    <td align="right">0.165995E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224143E+10</td>
    <td align="right"> 99922632.23</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.420172E+10</td>
    <td align="right">0.553324E+09</td>
    <td align="right">0.216543E+10</td>
    <td align="right">0.437084E+09</td>
    <td align="right">0.172834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276746E+10</td>
    <td align="right">0.306859E+09</td>
    <td align="right">0.154228E+10</td>
    <td align="right">0.519766E+09</td>
    <td align="right">0.102252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.206833E+09</td>
    <td align="right">0.157973E+10</td>
    <td align="right">0.579211E+09</td>
    <td align="right">0.100052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.360029E+10</td>
    <td align="right">0.145187E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.116006E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.362345E+10</td>
    <td align="right"> 60497846.55</td>
    <td align="right">0.186495E+10</td>
    <td align="right">0.712534E+09</td>
    <td align="right">0.115242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335350E+10</td>
    <td align="right"> 79167089.06</td>
    <td align="right">0.165643E+10</td>
    <td align="right">0.501379E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339920E+10</td>
    <td align="right"> 83788941.78</td>
    <td align="right">0.170731E+10</td>
    <td align="right">0.562264E+09</td>
    <td align="right">0.114505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281890E+10</td>
    <td align="right">0.164715E+09</td>
    <td align="right">0.150690E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.116934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306771E+10</td>
    <td align="right">0.127145E+09</td>
    <td align="right">0.165842E+10</td>
    <td align="right">0.487516E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.286305E+10</td>
    <td align="right">0.123085E+09</td>
    <td align="right">0.150730E+10</td>
    <td align="right">0.410809E+09</td>
    <td align="right">0.109649E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264524E+10</td>
    <td align="right">0.171804E+09</td>
    <td align="right">0.145972E+10</td>
    <td align="right">0.373479E+09</td>
    <td align="right">0.108624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.247935E+10</td>
    <td align="right">0.206628E+09</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.377770E+09</td>
    <td align="right">0.989308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.258013E+10</td>
    <td align="right">0.341987E+09</td>
    <td align="right">0.144561E+10</td>
    <td align="right">0.463886E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361085E+11</td>
    <td align="right">0.201770E+10</td>
    <td align="right">0.192025E+11</td>
    <td align="right">0.607293E+10</td>
    <td align="right">0.131296E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.247935E+10</td>
    <td align="right"> 60497846.55</td>
    <td align="right">0.136708E+10</td>
    <td align="right">0.337563E+09</td>
    <td align="right">0.981722E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362345E+10</td>
    <td align="right">0.341987E+09</td>
    <td align="right">0.190682E+10</td>
    <td align="right">0.746754E+09</td>
    <td align="right">0.117090E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552130E+10</td>
    <td align="right">0.510792E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.132477E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432299E+10</td>
    <td align="right">0.342812E+09</td>
    <td align="right">0.243578E+10</td>
    <td align="right">0.793792E+09</td>
    <td align="right">0.164199E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.348373E+10</td>
    <td align="right">0.237667E+09</td>
    <td align="right">0.183970E+10</td>
    <td align="right">0.246124E+09</td>
    <td align="right">0.159357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.300122E+10</td>
    <td align="right"> 94635288.66</td>
    <td align="right">0.132810E+10</td>
    <td align="right">   571839.76</td>
    <td align="right">0.132753E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.318648E+10</td>
    <td align="right">0.123532E+09</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.137334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.306364E+10</td>
    <td align="right">0.128222E+09</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.281112E+10</td>
    <td align="right">0.260386E+09</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.140965E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.275969E+10</td>
    <td align="right">0.195308E+09</td>
    <td align="right">0.137227E+10</td>
    <td align="right">  2086308.03</td>
    <td align="right">0.137018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291212E+10</td>
    <td align="right">0.198534E+09</td>
    <td align="right">0.146988E+10</td>
    <td align="right"> 47663672.68</td>
    <td align="right">0.142221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.348474E+10</td>
    <td align="right">0.288265E+09</td>
    <td align="right">0.198721E+10</td>
    <td align="right">0.316516E+09</td>
    <td align="right">0.167070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.439174E+10</td>
    <td align="right">0.349729E+09</td>
    <td align="right">0.250079E+10</td>
    <td align="right">0.762692E+09</td>
    <td align="right">0.173810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.551188E+10</td>
    <td align="right">0.572927E+09</td>
    <td align="right">0.317455E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.182411E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.444507E+11</td>
    <td align="right">0.330281E+10</td>
    <td align="right">0.233915E+11</td>
    <td align="right">0.484466E+10</td>
    <td align="right">0.185469E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275969E+10</td>
    <td align="right"> 94635288.66</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.132425E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.552130E+10</td>
    <td align="right">0.572927E+09</td>
    <td align="right">0.317602E+10</td>
    <td align="right">0.135044E+10</td>
    <td align="right">0.185124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.283695E+10</td>
    <td align="right">0.340441E+09</td>
    <td align="right">0.156266E+10</td>
    <td align="right">0.549455E+09</td>
    <td align="right">0.101321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287777E+10</td>
    <td align="right">0.231031E+09</td>
    <td align="right">0.155020E+10</td>
    <td align="right">0.548571E+09</td>
    <td align="right">0.100163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.363494E+10</td>
    <td align="right">0.177506E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360576E+10</td>
    <td align="right"> 74544989.19</td>
    <td align="right">0.187106E+10</td>
    <td align="right">0.716685E+09</td>
    <td align="right">0.115437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.331307E+10</td>
    <td align="right"> 81052732.69</td>
    <td align="right">0.164505E+10</td>
    <td align="right">0.487330E+09</td>
    <td align="right">0.115771E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341569E+10</td>
    <td align="right"> 87883915.31</td>
    <td align="right">0.172508E+10</td>
    <td align="right">0.594560E+09</td>
    <td align="right">0.113052E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284267E+10</td>
    <td align="right">0.171613E+09</td>
    <td align="right">0.151977E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.116139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304688E+10</td>
    <td align="right">0.131775E+09</td>
    <td align="right">0.165233E+10</td>
    <td align="right">0.489335E+09</td>
    <td align="right">0.116300E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283882E+10</td>
    <td align="right">0.130767E+09</td>
    <td align="right">0.149780E+10</td>
    <td align="right">0.415488E+09</td>
    <td align="right">0.108232E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263278E+10</td>
    <td align="right">0.181503E+09</td>
    <td align="right">0.145358E+10</td>
    <td align="right">0.374732E+09</td>
    <td align="right">0.107885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249603E+10</td>
    <td align="right">0.218661E+09</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.374101E+09</td>
    <td align="right">0.997646E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262679E+10</td>
    <td align="right">0.370539E+09</td>
    <td align="right">0.145066E+10</td>
    <td align="right">0.474515E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.361682E+11</td>
    <td align="right">0.219732E+10</td>
    <td align="right">0.192239E+11</td>
    <td align="right">0.614314E+10</td>
    <td align="right">0.130808E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249603E+10</td>
    <td align="right"> 74544989.19</td>
    <td align="right">0.137175E+10</td>
    <td align="right">0.358375E+09</td>
    <td align="right">0.976147E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363494E+10</td>
    <td align="right">0.370539E+09</td>
    <td align="right">0.192395E+10</td>
    <td align="right">0.759989E+09</td>
    <td align="right">0.116396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.42</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        2.25</td>
    <td align="right">       18.65</td>
    <td align="right">      103.85</td>
    <td align="right">      146.57</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.50</td>
    <td align="right">       22.90</td>
    <td align="right">       21.01</td>
    <td align="right">        2.37</td>
    <td align="right">       18.54</td>
    <td align="right">      110.59</td>
    <td align="right">      164.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.33</td>
    <td align="right">       23.63</td>
    <td align="right">       21.77</td>
    <td align="right">        3.67</td>
    <td align="right">       19.85</td>
    <td align="right">      110.33</td>
    <td align="right">      194.39</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.15</td>
    <td align="right">       25.36</td>
    <td align="right">       24.04</td>
    <td align="right">        2.98</td>
    <td align="right">       21.51</td>
    <td align="right">      118.69</td>
    <td align="right">      185.56</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.01</td>
    <td align="right">       26.53</td>
    <td align="right">       25.72</td>
    <td align="right">        3.19</td>
    <td align="right">       22.99</td>
    <td align="right">      127.71</td>
    <td align="right">      124.87</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.86</td>
    <td align="right">       26.50</td>
    <td align="right">       25.74</td>
    <td align="right">        3.10</td>
    <td align="right">       22.78</td>
    <td align="right">      123.38</td>
    <td align="right">      156.09</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.25</td>
    <td align="right">       24.29</td>
    <td align="right">       23.20</td>
    <td align="right">        2.32</td>
    <td align="right">       21.53</td>
    <td align="right">      137.39</td>
    <td align="right">       88.28</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.54</td>
    <td align="right">       25.86</td>
    <td align="right">       25.31</td>
    <td align="right">        3.22</td>
    <td align="right">       21.54</td>
    <td align="right">      129.55</td>
    <td align="right">      122.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.58</td>
    <td align="right">       25.59</td>
    <td align="right">       24.93</td>
    <td align="right">        2.22</td>
    <td align="right">       22.00</td>
    <td align="right">      128.30</td>
    <td align="right">      103.37</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.89</td>
    <td align="right">       25.07</td>
    <td align="right">       24.46</td>
    <td align="right">        2.18</td>
    <td align="right">       21.39</td>
    <td align="right">      123.79</td>
    <td align="right">       92.41</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.68</td>
    <td align="right">       24.13</td>
    <td align="right">       23.20</td>
    <td align="right">        1.94</td>
    <td align="right">       20.28</td>
    <td align="right">      113.70</td>
    <td align="right">      103.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       25.97</td>
    <td align="right">       22.85</td>
    <td align="right">       21.57</td>
    <td align="right">        2.00</td>
    <td align="right">       18.63</td>
    <td align="right">      101.83</td>
    <td align="right">      131.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       27.59</td>
    <td align="right">       24.59</td>
    <td align="right">       23.48</td>
    <td align="right">        2.62</td>
    <td align="right">       20.82</td>
    <td align="right">      119.14</td>
    <td align="right">      134.17</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.97</td>
    <td align="right">       22.38</td>
    <td align="right">       20.70</td>
    <td align="right">        1.94</td>
    <td align="right">       18.54</td>
    <td align="right">      101.83</td>
    <td align="right">       88.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.15</td>
    <td align="right">       26.53</td>
    <td align="right">       25.74</td>
    <td align="right">        3.67</td>
    <td align="right">       22.99</td>
    <td align="right">      137.39</td>
    <td align="right">      194.39</td>
    <td align="right">        0.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.10</td>
    <td align="right">04-JAN-12:00</td>
    <td align="right">       23.66</td>
    <td align="right">       19.40</td>
    <td align="right">        5.00</td>
    <td align="right">       24.66</td>
    <td align="right">      266.50</td>
    <td align="right">      576.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.00</td>
    <td align="right">21-FEB-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      230.00</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.40</td>
    <td align="right">21-MAR-12:00</td>
    <td align="right">       22.99</td>
    <td align="right">       17.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.97</td>
    <td align="right">      269.50</td>
    <td align="right">      658.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.50</td>
    <td align="right">01-APR-13:00</td>
    <td align="right">       26.95</td>
    <td align="right">       24.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      295.50</td>
    <td align="right">      519.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       37.60</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       26.41</td>
    <td align="right">       22.60</td>
    <td align="right">        4.00</td>
    <td align="right">       29.39</td>
    <td align="right">      317.00</td>
    <td align="right">      525.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.00</td>
    <td align="right">12-JUN-14:00</td>
    <td align="right">       27.58</td>
    <td align="right">       25.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.43</td>
    <td align="right">      235.00</td>
    <td align="right">      472.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.20</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       25.62</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.95</td>
    <td align="right">      219.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.00</td>
    <td align="right">10-AUG-13:00</td>
    <td align="right">       27.85</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       26.65</td>
    <td align="right">      344.50</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.00</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       26.50</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.00</td>
    <td align="right">      258.00</td>
    <td align="right">      581.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       33.00</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       26.22</td>
    <td align="right">       24.00</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">      303.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.30</td>
    <td align="right">18-NOV-12:00</td>
    <td align="right">       25.33</td>
    <td align="right">       22.20</td>
    <td align="right">        3.00</td>
    <td align="right">       25.49</td>
    <td align="right">      289.50</td>
    <td align="right">      511.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.00</td>
    <td align="right">07-DEC-13:00</td>
    <td align="right">       23.21</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">       22.98</td>
    <td align="right">      215.00</td>
    <td align="right">      181.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.85</td>
    <td align="right">       26.00</td>
    <td align="right">        5.00</td>
    <td align="right">       29.39</td>
    <td align="right">      344.50</td>
    <td align="right">      672.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.70</td>
    <td align="right">23-JAN-05:00</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        2.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.30</td>
    <td align="right">21-FEB-09:00</td>
    <td align="right">       19.04</td>
    <td align="right">       18.40</td>
    <td align="right">        2.00</td>
    <td align="right">       10.50</td>
    <td align="right">      258.50</td>
    <td align="right">      564.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">03-MAR-05:00</td>
    <td align="right">       19.93</td>
    <td align="right">       19.00</td>
    <td align="right">        3.00</td>
    <td align="right">       13.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.90</td>
    <td align="right">14-APR-15:00</td>
    <td align="right">       22.90</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       14.65</td>
    <td align="right">      199.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.00</td>
    <td align="right">10-MAY-19:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.00</td>
    <td align="right">20-JUN-23:00</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.00</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">13-JUL-04:00</td>
    <td align="right">       22.27</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.00</td>
    <td align="right">20-AUG-10:00</td>
    <td align="right">       22.00</td>
    <td align="right">       22.00</td>
    <td align="right">        5.00</td>
    <td align="right">       18.28</td>
    <td align="right">      430.50</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.90</td>
    <td align="right">19-SEP-03:00</td>
    <td align="right">       22.78</td>
    <td align="right">       22.78</td>
    <td align="right">        0.00</td>
    <td align="right">       21.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.50</td>
    <td align="right">23-OCT-04:00</td>
    <td align="right">       22.50</td>
    <td align="right">       22.50</td>
    <td align="right">        2.80</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">25-NOV-04:00</td>
    <td align="right">       18.63</td>
    <td align="right">       18.00</td>
    <td align="right">        2.00</td>
    <td align="right">       10.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">       17.36</td>
    <td align="right">       17.00</td>
    <td align="right">        3.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.92</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       23.00</td>
    <td align="right">        5.00</td>
    <td align="right">       21.27</td>
    <td align="right">      430.50</td>
    <td align="right">      564.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       25.52</td>
    <td align="right">12-JAN-12:00</td>
    <td align="right">       32.40</td>
    <td align="right">       23.10</td>
    <td align="right">        2.00</td>
    <td align="right">       25.00</td>
    <td align="right">      353.00</td>
    <td align="right">      347.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.16</td>
    <td align="right">14-FEB-15:00</td>
    <td align="right">       32.30</td>
    <td align="right">       24.20</td>
    <td align="right">        2.00</td>
    <td align="right">       25.16</td>
    <td align="right">      200.00</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.27</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       34.20</td>
    <td align="right">       23.60</td>
    <td align="right">        4.00</td>
    <td align="right">       26.32</td>
    <td align="right">      326.00</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.92</td>
    <td align="right">10-APR-16:49</td>
    <td align="right">       31.52</td>
    <td align="right">       26.85</td>
    <td align="right">        4.08</td>
    <td align="right">       27.69</td>
    <td align="right">      110.67</td>
    <td align="right">       57.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.10</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       29.20</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.42</td>
    <td align="right">20-JUL-14:00</td>
    <td align="right">       32.80</td>
    <td align="right">       24.20</td>
    <td align="right">        1.00</td>
    <td align="right">       26.65</td>
    <td align="right">      305.00</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.81</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">       32.00</td>
    <td align="right">       28.00</td>
    <td align="right">        1.00</td>
    <td align="right">       25.16</td>
    <td align="right">      107.50</td>
    <td align="right">      223.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.05</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       29.40</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.36</td>
    <td align="right">16-OCT-14:00</td>
    <td align="right">       31.50</td>
    <td align="right">       26.00</td>
    <td align="right">        3.00</td>
    <td align="right">       24.16</td>
    <td align="right">      239.00</td>
    <td align="right">      346.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.55</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.86</td>
    <td align="right">03-DEC-12:00</td>
    <td align="right">       31.50</td>
    <td align="right">       25.30</td>
    <td align="right">        1.00</td>
    <td align="right">       23.49</td>
    <td align="right">      301.00</td>
    <td align="right">      468.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       25.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       23.10</td>
    <td align="right">        1.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.20</td>
    <td align="right">       29.40</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      398.00</td>
    <td align="right">      535.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.20</td>
    <td align="right">09-JAN-21:00</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        4.00</td>
    <td align="right">       25.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       24.40</td>
    <td align="right">15-FEB-18:00</td>
    <td align="right">       28.30</td>
    <td align="right">       25.33</td>
    <td align="right">        4.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.30</td>
    <td align="right">28-MAR-06:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.72</td>
    <td align="right">        3.00</td>
    <td align="right">       19.87</td>
    <td align="right">      103.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">10-APR-17:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.86</td>
    <td align="right">        4.50</td>
    <td align="right">       25.00</td>
    <td align="right">       20.00</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.00</td>
    <td align="right">28-MAY-20:00</td>
    <td align="right">       29.00</td>
    <td align="right">       29.00</td>
    <td align="right">        3.00</td>
    <td align="right">       22.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       29.20</td>
    <td align="right">15-JUN-09:00</td>
    <td align="right">       33.20</td>
    <td align="right">       30.10</td>
    <td align="right">        5.00</td>
    <td align="right">       26.48</td>
    <td align="right">      320.50</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.00</td>
    <td align="right">10-JUL-14:00</td>
    <td align="right">       26.50</td>
    <td align="right">       26.11</td>
    <td align="right">        2.30</td>
    <td align="right">       23.49</td>
    <td align="right">      286.00</td>
    <td align="right">       36.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">02-AUG-10:00</td>
    <td align="right">       31.00</td>
    <td align="right">       28.65</td>
    <td align="right">        4.00</td>
    <td align="right">       24.16</td>
    <td align="right">      419.00</td>
    <td align="right">      195.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.40</td>
    <td align="right">30-SEP-10:00</td>
    <td align="right">       32.80</td>
    <td align="right">       30.05</td>
    <td align="right">        3.00</td>
    <td align="right">       25.66</td>
    <td align="right">      398.00</td>
    <td align="right">      359.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.50</td>
    <td align="right">16-OCT-08:00</td>
    <td align="right">       29.00</td>
    <td align="right">       27.03</td>
    <td align="right">        2.50</td>
    <td align="right">       21.78</td>
    <td align="right">      300.00</td>
    <td align="right">      326.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.40</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       27.55</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      388.00</td>
    <td align="right">       95.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">10-DEC-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       26.74</td>
    <td align="right">        3.00</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       24.77</td>
    <td align="right">        2.30</td>
    <td align="right">       19.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.20</td>
    <td align="right">       30.10</td>
    <td align="right">        6.00</td>
    <td align="right">       28.11</td>
    <td align="right">      419.00</td>
    <td align="right">      421.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       38.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.90</td>
    <td align="right">       44.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.35</td>
    <td align="right">       50.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.97</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.58</td>
    <td align="right">       43.47</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.02</td>
    <td align="right">       46.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       39.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.97</td>
    <td align="right">       43.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.50</td>
    <td align="right">       40.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.87</td>
    <td align="right">       37.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.27</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.84</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       30.93</td>
    <td align="right">       42.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.71</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.16</td>
    <td align="right">       51.18</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.119820E+10</td>
    <td align="right">-.279645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-837204004.1</td>
    <td align="right">       66.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108231E+10</td>
    <td align="right">-.252492E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-757157772.5</td>
    <td align="right">       66.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132278E+10</td>
    <td align="right">-.294063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814927772.3</td>
    <td align="right">       64.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103898E+10</td>
    <td align="right">-.259395E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805568699.3</td>
    <td align="right">       65.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112080E+10</td>
    <td align="right">-.272310E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-836451689.6</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.110569E+10</td>
    <td align="right">-.266855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-796695058.0</td>
    <td align="right">       65.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.915424E+09</td>
    <td align="right">-.251299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846791921.8</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117006E+10</td>
    <td align="right">-.278594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821496890.4</td>
    <td align="right">       65.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.996730E+09</td>
    <td align="right">-.254744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-811068495.7</td>
    <td align="right">       66.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109284E+10</td>
    <td align="right">-.268903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842597325.0</td>
    <td align="right">       66.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115088E+10</td>
    <td align="right">-.269925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-808868579.6</td>
    <td align="right">       66.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111414E+10</td>
    <td align="right">-.271120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-840198758.3</td>
    <td align="right">       66.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133088E+11</td>
    <td align="right">-.321934E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.981903E+10</td>
    <td align="right">       65.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.915424E+09</td>
    <td align="right">-.294063E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-846791921.8</td>
    <td align="right">       64.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132278E+10</td>
    <td align="right">-.251299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-757157772.5</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">     2175.38</td>
    <td align="right">       24.65</td>
    <td align="right">      147.67</td>
    <td align="right">      322.50</td>
    <td align="right">     1065.78</td>
    <td align="right">       24.67</td>
    <td align="right">      268.50</td>
    <td align="right">      311.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-06:49</td>
    <td align="right">     1704.41</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">      293.83</td>
    <td align="right">      897.71</td>
    <td align="right">       20.90</td>
    <td align="right">      155.00</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     1281.54</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">      326.17</td>
    <td align="right">      714.14</td>
    <td align="right">       20.59</td>
    <td align="right">      111.33</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1048.58</td>
    <td align="right">       17.55</td>
    <td align="right">        0.00</td>
    <td align="right">      320.50</td>
    <td align="right">      596.51</td>
    <td align="right">       20.25</td>
    <td align="right">        3.83</td>
    <td align="right">      284.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      900.14</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">      327.83</td>
    <td align="right">      500.79</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">      278.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">      876.00</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      320.67</td>
    <td align="right">      504.45</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">      854.13</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">      325.00</td>
    <td align="right">      463.17</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1008.10</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">      326.17</td>
    <td align="right">      551.49</td>
    <td align="right">       19.63</td>
    <td align="right">        7.50</td>
    <td align="right">      282.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     1143.24</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">      312.00</td>
    <td align="right">      600.45</td>
    <td align="right">       19.46</td>
    <td align="right">       50.83</td>
    <td align="right">      274.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:10</td>
    <td align="right">     1485.19</td>
    <td align="right">       18.36</td>
    <td align="right">       15.00</td>
    <td align="right">      323.50</td>
    <td align="right">      752.91</td>
    <td align="right">       20.45</td>
    <td align="right">      113.33</td>
    <td align="right">      283.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:30</td>
    <td align="right">     1881.75</td>
    <td align="right">       23.01</td>
    <td align="right">      114.67</td>
    <td align="right">      312.33</td>
    <td align="right">      917.16</td>
    <td align="right">       21.46</td>
    <td align="right">      191.50</td>
    <td align="right">      280.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:40</td>
    <td align="right">     2185.15</td>
    <td align="right">       24.70</td>
    <td align="right">      148.50</td>
    <td align="right">      319.17</td>
    <td align="right">     1066.27</td>
    <td align="right">       24.62</td>
    <td align="right">      269.00</td>
    <td align="right">      303.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1362.79</td>
    <td align="right">       18.86</td>
    <td align="right">      425.83</td>
    <td align="right">     3829.67</td>
    <td align="right">      711.95</td>
    <td align="right">       20.71</td>
    <td align="right">     1170.83</td>
    <td align="right">     3415.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      854.13</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">      293.83</td>
    <td align="right">      463.17</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">      271.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2185.15</td>
    <td align="right">       24.70</td>
    <td align="right">      148.50</td>
    <td align="right">      327.83</td>
    <td align="right">     1066.27</td>
    <td align="right">       24.67</td>
    <td align="right">      269.00</td>
    <td align="right">      311.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-06:00</td>
    <td align="right">     1795.44</td>
    <td align="right">       19.19</td>
    <td align="right">       87.83</td>
    <td align="right">      304.83</td>
    <td align="right">      959.65</td>
    <td align="right">       22.27</td>
    <td align="right">       77.50</td>
    <td align="right">      270.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-06:40</td>
    <td align="right">     1988.57</td>
    <td align="right">       19.12</td>
    <td align="right">       79.33</td>
    <td align="right">      284.17</td>
    <td align="right">     1069.23</td>
    <td align="right">       22.38</td>
    <td align="right">       71.17</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     2316.83</td>
    <td align="right">       21.00</td>
    <td align="right">      111.50</td>
    <td align="right">      320.50</td>
    <td align="right">      947.38</td>
    <td align="right">       20.98</td>
    <td align="right">       52.17</td>
    <td align="right">      291.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     1892.56</td>
    <td align="right">       19.24</td>
    <td align="right">       84.17</td>
    <td align="right">      325.33</td>
    <td align="right">      987.88</td>
    <td align="right">       20.95</td>
    <td align="right">       54.33</td>
    <td align="right">      293.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     1624.51</td>
    <td align="right">       18.48</td>
    <td align="right">       87.33</td>
    <td align="right">      336.17</td>
    <td align="right">      836.00</td>
    <td align="right">       20.21</td>
    <td align="right">       56.83</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     1741.27</td>
    <td align="right">       18.88</td>
    <td align="right">       84.50</td>
    <td align="right">      330.83</td>
    <td align="right">      902.08</td>
    <td align="right">       20.64</td>
    <td align="right">       54.50</td>
    <td align="right">      295.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1449.88</td>
    <td align="right">       18.17</td>
    <td align="right">       86.67</td>
    <td align="right">      333.50</td>
    <td align="right">      735.86</td>
    <td align="right">       19.87</td>
    <td align="right">       56.33</td>
    <td align="right">      288.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1651.06</td>
    <td align="right">       18.84</td>
    <td align="right">       86.00</td>
    <td align="right">      334.17</td>
    <td align="right">      851.91</td>
    <td align="right">       20.51</td>
    <td align="right">       55.00</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     1559.84</td>
    <td align="right">       18.28</td>
    <td align="right">       83.67</td>
    <td align="right">      312.33</td>
    <td align="right">      795.13</td>
    <td align="right">       19.88</td>
    <td align="right">       54.50</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-05:00</td>
    <td align="right">     1558.46</td>
    <td align="right">       18.82</td>
    <td align="right">       86.17</td>
    <td align="right">      314.00</td>
    <td align="right">      792.25</td>
    <td align="right">       20.39</td>
    <td align="right">       55.17</td>
    <td align="right">      272.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:19</td>
    <td align="right">     1572.22</td>
    <td align="right">       19.47</td>
    <td align="right">       84.50</td>
    <td align="right">      295.33</td>
    <td align="right">      786.22</td>
    <td align="right">       20.77</td>
    <td align="right">       51.50</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:30</td>
    <td align="right">     1774.28</td>
    <td align="right">       20.69</td>
    <td align="right">      108.83</td>
    <td align="right">      299.67</td>
    <td align="right">      811.33</td>
    <td align="right">       21.14</td>
    <td align="right">       56.17</td>
    <td align="right">      265.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1740.31</td>
    <td align="right">       19.17</td>
    <td align="right">     1070.50</td>
    <td align="right">     3790.83</td>
    <td align="right">      870.77</td>
    <td align="right">       20.81</td>
    <td align="right">      695.17</td>
    <td align="right">     3354.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1449.88</td>
    <td align="right">       18.17</td>
    <td align="right">       79.33</td>
    <td align="right">      284.17</td>
    <td align="right">      735.86</td>
    <td align="right">       19.87</td>
    <td align="right">       51.50</td>
    <td align="right">      256.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2316.83</td>
    <td align="right">       21.00</td>
    <td align="right">      111.50</td>
    <td align="right">      336.17</td>
    <td align="right">     1069.23</td>
    <td align="right">       22.38</td>
    <td align="right">       77.50</td>
    <td align="right">      296.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      714.36</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">      296.00</td>
    <td align="right">      423.01</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      237.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">      786.05</td>
    <td align="right">       16.07</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
    <td align="right">      467.25</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">      238.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">      897.48</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      320.17</td>
    <td align="right">      532.92</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">      287.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:19</td>
    <td align="right">     1101.37</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">      330.83</td>
    <td align="right">      624.81</td>
    <td align="right">       20.70</td>
    <td align="right">       63.83</td>
    <td align="right">      301.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1288.59</td>
    <td align="right">       17.88</td>
    <td align="right">        3.83</td>
    <td align="right">      348.17</td>
    <td align="right">      674.90</td>
    <td align="right">       20.50</td>
    <td align="right">      109.33</td>
    <td align="right">      315.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:30</td>
    <td align="right">     1545.35</td>
    <td align="right">       22.47</td>
    <td align="right">      111.67</td>
    <td align="right">      348.00</td>
    <td align="right">      785.65</td>
    <td align="right">       22.40</td>
    <td align="right">      189.83</td>
    <td align="right">      322.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1333.44</td>
    <td align="right">       20.74</td>
    <td align="right">       93.50</td>
    <td align="right">      347.83</td>
    <td align="right">      669.58</td>
    <td align="right">       22.60</td>
    <td align="right">      132.83</td>
    <td align="right">      318.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:10</td>
    <td align="right">     1193.99</td>
    <td align="right">       17.78</td>
    <td align="right">        0.00</td>
    <td align="right">      341.33</td>
    <td align="right">      639.54</td>
    <td align="right">       20.43</td>
    <td align="right">       82.83</td>
    <td align="right">      306.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">      968.88</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">      313.83</td>
    <td align="right">      523.59</td>
    <td align="right">       19.14</td>
    <td align="right">        0.67</td>
    <td align="right">      272.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:19</td>
    <td align="right">      855.76</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      310.50</td>
    <td align="right">      469.48</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">      258.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">      764.24</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      286.83</td>
    <td align="right">      430.61</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">      230.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:00</td>
    <td align="right">      696.46</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      289.00</td>
    <td align="right">      407.14</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1021.49</td>
    <td align="right">       17.53</td>
    <td align="right">      209.00</td>
    <td align="right">     3810.50</td>
    <td align="right">      558.00</td>
    <td align="right">       19.89</td>
    <td align="right">      579.33</td>
    <td align="right">     3317.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      696.46</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">      278.00</td>
    <td align="right">      407.14</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1545.35</td>
    <td align="right">       22.47</td>
    <td align="right">      111.67</td>
    <td align="right">      348.17</td>
    <td align="right">      785.65</td>
    <td align="right">       22.60</td>
    <td align="right">      189.83</td>
    <td align="right">      322.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:40</td>
    <td align="right">     1845.61</td>
    <td align="right">       19.16</td>
    <td align="right">       88.17</td>
    <td align="right">      304.17</td>
    <td align="right">      989.66</td>
    <td align="right">       22.35</td>
    <td align="right">       77.67</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     2129.66</td>
    <td align="right">       21.02</td>
    <td align="right">      102.33</td>
    <td align="right">      281.50</td>
    <td align="right">      883.08</td>
    <td align="right">       20.78</td>
    <td align="right">       46.67</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2365.06</td>
    <td align="right">       20.82</td>
    <td align="right">      112.67</td>
    <td align="right">      328.83</td>
    <td align="right">      964.99</td>
    <td align="right">       20.66</td>
    <td align="right">       51.33</td>
    <td align="right">      294.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     2302.40</td>
    <td align="right">       14.30</td>
    <td align="right">        0.00</td>
    <td align="right">      325.50</td>
    <td align="right">      953.77</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     1807.45</td>
    <td align="right">       14.06</td>
    <td align="right">        0.00</td>
    <td align="right">      335.67</td>
    <td align="right">      803.57</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">      294.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">     1691.77</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">      330.83</td>
    <td align="right">      882.47</td>
    <td align="right">       18.30</td>
    <td align="right">        0.00</td>
    <td align="right">      295.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      383.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1450.28</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      334.00</td>
    <td align="right">      735.93</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      369.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1660.39</td>
    <td align="right">       14.68</td>
    <td align="right">        8.50</td>
    <td align="right">      331.83</td>
    <td align="right">      834.49</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">      292.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      357.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     1716.99</td>
    <td align="right">       17.87</td>
    <td align="right">       85.00</td>
    <td align="right">      310.83</td>
    <td align="right">      773.03</td>
    <td align="right">       17.70</td>
    <td align="right">        7.67</td>
    <td align="right">      271.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      356.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     1613.47</td>
    <td align="right">       18.67</td>
    <td align="right">       87.50</td>
    <td align="right">      313.00</td>
    <td align="right">      835.95</td>
    <td align="right">       21.46</td>
    <td align="right">       70.83</td>
    <td align="right">      275.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1608.60</td>
    <td align="right">       19.22</td>
    <td align="right">       85.00</td>
    <td align="right">      298.00</td>
    <td align="right">      819.17</td>
    <td align="right">       20.88</td>
    <td align="right">       56.67</td>
    <td align="right">      259.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-06:00</td>
    <td align="right">     1667.06</td>
    <td align="right">       19.10</td>
    <td align="right">       87.33</td>
    <td align="right">      303.67</td>
    <td align="right">      883.97</td>
    <td align="right">       21.82</td>
    <td align="right">       71.83</td>
    <td align="right">      267.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4292.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1817.65</td>
    <td align="right">       17.18</td>
    <td align="right">      656.50</td>
    <td align="right">     3797.83</td>
    <td align="right">      862.19</td>
    <td align="right">       19.56</td>
    <td align="right">      382.67</td>
    <td align="right">     3360.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1450.28</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">      281.50</td>
    <td align="right">      735.93</td>
    <td align="right">       17.46</td>
    <td align="right">        0.00</td>
    <td align="right">      253.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      383.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2365.06</td>
    <td align="right">       21.02</td>
    <td align="right">      112.67</td>
    <td align="right">      335.67</td>
    <td align="right">      989.66</td>
    <td align="right">       22.35</td>
    <td align="right">       77.67</td>
    <td align="right">      295.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:06</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      350.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:10</td>
    <td align="right">     2074.83</td>
    <td align="right">       22.30</td>
    <td align="right">      147.50</td>
    <td align="right">      322.00</td>
    <td align="right">      999.93</td>
    <td align="right">       22.48</td>
    <td align="right">       88.83</td>
    <td align="right">      308.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-06:49</td>
    <td align="right">     1619.91</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      293.17</td>
    <td align="right">      843.61</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     1221.58</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      325.17</td>
    <td align="right">      678.62</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">      294.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1002.25</td>
    <td align="right">       14.27</td>
    <td align="right">        0.00</td>
    <td align="right">      318.83</td>
    <td align="right">      570.71</td>
    <td align="right">       18.20</td>
    <td align="right">        0.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      861.51</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">      325.17</td>
    <td align="right">      479.29</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">      274.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      370.50</td>
