    <td align="right">  0.06823411</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5832.60</td>
    <td align="right">       16.20</td>
    <td align="right">  0.01151798</td>
    <td align="right">       16.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.60</td>
    <td align="right">  0.00915283</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00915283</td>
    <td align="right">     59.0519</td>
    <td align="right">      943.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5084.811</td>
    <td align="right">    5084.811</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">     5084.81</td>
    <td align="right">     2989.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10778778</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5084.81</td>
    <td align="right">       16.20</td>
    <td align="right">  0.01151798</td>
    <td align="right">       16.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00914838</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00914838</td>
    <td align="right">     59.0228</td>
    <td align="right">     1768.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5986.713</td>
    <td align="right">    5986.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">     5986.71</td>
    <td align="right">     1892.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06823858</td>
    <td align="right">    0.056675</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5986.71</td>
    <td align="right">       16.20</td>
    <td align="right">  0.01151798</td>
    <td align="right">       16.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00912056</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00912056</td>
    <td align="right">     58.8458</td>
    <td align="right">     1201.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5113.354</td>
    <td align="right">    5113.354</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">     5113.35</td>
    <td align="right">     2989.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.10778778</td>
    <td align="right">    0.089523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5113.35</td>
    <td align="right">       16.20</td>
    <td align="right">  0.01151798</td>
    <td align="right">       16.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00912178</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00912178</td>
    <td align="right">     58.8537</td>
    <td align="right">     1817.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6184.436</td>
    <td align="right">    6184.436</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HONOLULU INTL ARPT ANN HTG 99.6% CONDNS DB</td>
    <td align="right">2/21 08:20:00</td>
    <td align="right">     6184.44</td>
    <td align="right">     1892.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06823411</td>
    <td align="right">    0.056672</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.15</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6184.44</td>
    <td align="right">       16.20</td>
    <td align="right">  0.01151798</td>
    <td align="right">       16.20</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00913358</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00913358</td>
    <td align="right">     58.9285</td>
    <td align="right">     1187.05</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  117500.842</td>
    <td align="right">   86797.376</td>
    <td align="right">    5.361401</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.6150</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.361401</td>
    <td align="right">  6.45525135</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:20:00</td>
    <td align="right">   114897.42</td>
    <td align="right">    89776.52</td>
    <td align="right">      1.0227</td>
    <td align="right">  6.45525135</td>
    <td align="right">    5.361401</td>
    <td align="right">       25.88</td>
    <td align="right">       18.34</td>
    <td align="right">  0.01009980</td>
    <td align="right">     51745.7</td>
    <td align="right">       11.04</td>
    <td align="right">       11.04</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32521.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11660.449</td>
    <td align="right">   103236.97</td>
    <td align="right">       32.06</td>
    <td align="right">  0.01434902</td>
    <td align="right">       23.26</td>
    <td align="right">  1.19510000</td>
    <td align="right">     22.2908</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880978</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00877934</td>
    <td align="right">     47.2370</td>
    <td align="right">    70621.02</td>
    <td align="right">        0.00</td>
    <td align="right">   121099.28</td>
    <td align="right">    88602.29</td>
    <td align="right">  6.19967833</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.68</td>
    <td align="right">       12.67</td>
    <td align="right">  0.00912374</td>
    <td align="right">     35774.5</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24908.601</td>
    <td align="right">   24908.601</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.361401</td>
    <td align="right">  6.45525135</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    24908.60</td>
    <td align="right">    24908.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.93657540</td>
    <td align="right">    1.608420</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24908.60</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">  1.19510000</td>
    <td align="right">     74.3027</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00848527</td>
    <td align="right">     54.8046</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   91663.743</td>
    <td align="right">   64987.433</td>
    <td align="right">    3.825243</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.7552</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.825243</td>
    <td align="right">  4.60568148</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    88009.58</td>
    <td align="right">    64234.48</td>
    <td align="right">      1.0415</td>
    <td align="right">  4.60568148</td>
    <td align="right">    3.825243</td>
    <td align="right">       26.54</td>
    <td align="right">       19.04</td>
    <td align="right">  0.01071315</td>
    <td align="right">     53987.2</td>
    <td align="right">       11.03</td>
    <td align="right">       11.03</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32511.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    8373.499</td>
    <td align="right">    79636.08</td>
    <td align="right">       31.77</td>
    <td align="right">  0.01434902</td>
    <td align="right">       23.18</td>
    <td align="right">  1.19510000</td>
    <td align="right">     31.2425</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00895053</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889043</td>
    <td align="right">     47.8265</td>
    <td align="right">    50372.26</td>
    <td align="right">        0.00</td>
    <td align="right">    94470.92</td>
    <td align="right">    66387.95</td>
    <td align="right">  4.42333569</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.97</td>
    <td align="right">       11.95</td>
    <td align="right">  0.00868967</td>
    <td align="right">     33950.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   17771.745</td>
    <td align="right">   17771.745</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.825243</td>
    <td align="right">  4.60568148</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    17771.75</td>
    <td align="right">    17771.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.38170444</td>
    <td align="right">    1.147573</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    17771.75</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">  1.19510000</td>
    <td align="right">    104.1415</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00846158</td>
    <td align="right">     54.6533</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   98079.830</td>
    <td align="right">   70873.795</td>
    <td align="right">    4.264416</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.2256</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.264416</td>
    <td align="right">  5.13445516</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">HONOLULU INTL ARPT ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">    94966.67</td>
    <td align="right">    71414.90</td>
    <td align="right">      1.0328</td>
    <td align="right">  5.13445516</td>
    <td align="right">    4.264416</td>
    <td align="right">       26.20</td>
    <td align="right">       18.71</td>
    <td align="right">  0.01042824</td>
    <td align="right">     52917.9</td>
    <td align="right">       11.02</td>
    <td align="right">       11.02</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32510.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9334.852</td>
    <td align="right">    85631.82</td>
    <td align="right">       31.85</td>
    <td align="right">  0.01434902</td>
    <td align="right">       23.20</td>
    <td align="right">  1.19510000</td>
    <td align="right">     28.0249</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00889660</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00887211</td>
    <td align="right">     47.7294</td>
    <td align="right">    58547.68</td>
    <td align="right">        0.00</td>
    <td align="right">   101083.50</td>
    <td align="right">    72375.59</td>
    <td align="right">  4.93117442</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.30</td>
    <td align="right">       12.29</td>
    <td align="right">  0.00889634</td>
    <td align="right">     34808.8</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19812.101</td>
    <td align="right">   19812.101</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.2040</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.264416</td>
    <td align="right">  5.13445516</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">    19812.10</td>
    <td align="right">    19812.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.54033655</td>
    <td align="right">    1.279325</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.81</td>
    <td align="right">  0.00000000</td>
    <td align="right">        25.0</td>
    <td align="right">       12.80</td>
    <td align="right">       11.59</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19812.10</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       -5.81</td>
    <td align="right">  1.19510000</td>
    <td align="right">     93.4165</td>
    <td align="right">        0.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00848448</td>
    <td align="right">     54.7983</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     4767.00</td>
    <td align="right">       44.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     4484.00</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">     4262.17</td>
    <td align="right">      454.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     4651.67</td>
    <td align="right">      857.17</td>
    <td align="right">      273.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     4411.83</td>
    <td align="right">     1211.83</td>
    <td align="right">      336.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     4967.00</td>
    <td align="right">      759.17</td>
    <td align="right">      400.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3585.83</td>
    <td align="right">     1757.83</td>
    <td align="right">      247.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     5096.50</td>
    <td align="right">      282.50</td>
    <td align="right">      123.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     5060.83</td>
    <td align="right">      433.83</td>
    <td align="right">      177.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     5589.17</td>
    <td align="right">      807.33</td>
    <td align="right">      733.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     4484.33</td>
    <td align="right">      645.00</td>
    <td align="right">      118.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     5064.17</td>
    <td align="right">      406.83</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     3491.50</td>
    <td align="right">     1074.17</td>
    <td align="right">      267.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     5415.33</td>
    <td align="right">      417.17</td>
    <td align="right">      339.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     3850.67</td>
    <td align="right">     1274.83</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5726.17</td>
    <td align="right">     2564.00</td>
    <td align="right">     1109.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      107.83</td>
    <td align="right">        0.00</td>
    <td align="right">      107.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      518.67</td>
    <td align="right">        0.00</td>
    <td align="right">      518.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">       16.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">      206.33</td>
    <td align="right">        0.00</td>
    <td align="right">      206.33</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">      599.50</td>
    <td align="right">        0.00</td>
    <td align="right">      596.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.556</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.545</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.836</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.636</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.815</td>
    <td align="right">       0.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.423</td>
    <td align="right">       0.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.643</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.549</td>
    <td align="right">       1.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.590</td>
    <td align="right">       0.057</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.811</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.256</td>
    <td align="right">       0.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.949</td>
    <td align="right">       0.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.208</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       22.03</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.94</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1138.45</td>
    <td align="right">    13624.74</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    88832.93</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      363.90</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    35621.92</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      331.78</td>
    <td align="right">     1562.94</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    30766.97</td>
    <td align="right">06-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      331.78</td>
    <td align="right">     1562.94</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    30766.97</td>
    <td align="right">06-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       38.55</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2765.05</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       11.87</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1259.16</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       24.42</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1751.26</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        7.52</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      797.96</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       38.51</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2724.05</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       11.82</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1218.16</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       24.37</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1720.46</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.48</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      767.17</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       38.55</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     2762.00</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       11.86</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1256.11</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       24.41</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1750.04</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        7.52</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      796.75</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       38.50</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2719.70</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       11.82</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1213.82</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       24.37</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1718.25</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        7.47</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      764.96</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       38.55</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2765.05</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       11.87</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1259.16</td>
    <td align="right">08-DEC-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       24.42</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1751.26</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        7.52</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      797.96</td>
    <td align="right">07-NOV-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       38.51</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2724.04</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       11.82</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     1218.16</td>
    <td align="right">09-JAN-17:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       24.37</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1720.46</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        7.48</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      767.17</td>
    <td align="right">20-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58427.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      291.99</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29385.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      794.56</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    81699.21</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       18.87</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1348.72</td>
    <td align="right">20-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       18.87</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1348.72</td>
    <td align="right">20-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     2035.11</td>
    <td align="right">    13911.62</td>
    <td align="right">08-JAN-08:10</td>
    <td align="right">   160846.27</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2643.99</td>
    <td align="right">08-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      102.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13690.53</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      102.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    13690.53</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      102.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      102.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      656.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    65759.35</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">       16.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      907.48</td>
    <td align="right">01-JAN-07:50</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-13:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      864.55</td>
    <td align="right">06-DEC-17:10</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      641.93</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36271.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       58.14</td>
    <td align="right">     1156.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8730.47</td>
    <td align="right">25-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       58.14</td>
    <td align="right">     1156.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8730.47</td>
    <td align="right">25-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       58.14</td>
    <td align="right">     1156.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8730.47</td>
    <td align="right">25-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       58.14</td>
    <td align="right">     1156.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8730.47</td>
    <td align="right">25-JAN-12:50</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     4629.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   421577.60</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">     1768.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   156438.74</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32589.96</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3781.72</td>
    <td align="right">08-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     1767.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   156438.74</td>
    <td align="right">05-SEP-15:40</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    32589.96</td>
    <td align="right">04-DEC-09:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       64.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9530.83</td>
    <td align="right">28-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2309.60</td>
    <td align="right">08-MAR-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       64.50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9530.83</td>
    <td align="right">28-AUG-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       37.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4093.66</td>
    <td align="right">05-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      890.41</td>
    <td align="right">12-FEB-11:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       37.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4093.66</td>
    <td align="right">05-SEP-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       48.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4390.99</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      969.13</td>
    <td align="right">26-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       48.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4390.99</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      232.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18556.69</td>
    <td align="right">05-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      232.82</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    18556.69</td>
    <td align="right">05-SEP-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      241.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21423.76</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      241.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    21423.76</td>
    <td align="right">05-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       63.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6578.44</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       63.89</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6578.44</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       59.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7371.08</td>
    <td align="right">14-AUG-09:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       59.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7371.08</td>
    <td align="right">14-AUG-09:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       76.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8954.86</td>
    <td align="right">13-DEC-13:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       76.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8954.86</td>
    <td align="right">13-DEC-13:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7633.10</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       55.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7633.10</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       62.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5916.07</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       62.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5916.07</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       59.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6915.29</td>
    <td align="right">07-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       59.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6915.29</td>
    <td align="right">07-AUG-07:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       84.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9140.35</td>
    <td align="right">11-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1237.32</td>
    <td align="right">08-FEB-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       84.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9140.35</td>
    <td align="right">11-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       52.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6739.22</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       52.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6739.22</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       60.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5888.30</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       60.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5888.30</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7322.72</td>
    <td align="right">30-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       58.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7322.72</td>
    <td align="right">30-MAY-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       72.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8076.04</td>
    <td align="right">13-DEC-13:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       72.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8076.04</td>
    <td align="right">13-DEC-13:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       52.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7203.55</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       52.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7203.55</td>
    <td align="right">05-SEP-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       35.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4185.36</td>
    <td align="right">23-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">     2825.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   266024.99</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2643.99</td>
    <td align="right">08-MAR-07:20</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     2668.56</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   242827.94</td>
    <td align="right">05-SEP-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2850.30</td>
    <td align="right">20-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">      157.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    26736.39</td>
    <td align="right">19-AUG-15:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -385.317</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.781</td>
    <td align="right">      71.912</td>
    <td align="right">     291.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.363</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -232.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.787</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.524</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.003</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -241.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.850</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -63.885</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.931</td>
    <td align="right">      11.865</td>
    <td align="right">      26.688</td>
    <td align="right">      23.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.928</td>
    <td align="right">       2.627</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.761</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.925</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.393</td>
    <td align="right">       7.522</td>
    <td align="right">      16.894</td>
    <td align="right">      39.694</td>
    <td align="right">       0.000</td>
    <td align="right">       0.627</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.022</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.623</td>
    <td align="right">      -3.632</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -76.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.898</td>
    <td align="right">      11.821</td>
    <td align="right">      26.688</td>
    <td align="right">      44.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.287</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.006</td>
    <td align="right">      -5.711</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -55.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.477</td>
    <td align="right">       7.479</td>
    <td align="right">      16.894</td>
    <td align="right">      29.185</td>
    <td align="right">       0.000</td>
    <td align="right">       0.692</td>
    <td align="right">       2.794</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.239</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.613</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -62.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.908</td>
    <td align="right">      11.857</td>
    <td align="right">      26.688</td>
    <td align="right">      23.662</td>
    <td align="right">       0.000</td>
    <td align="right">       0.528</td>
    <td align="right">       1.813</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.369</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.549</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -59.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.375</td>
    <td align="right">       7.517</td>
    <td align="right">      16.894</td>
    <td align="right">      39.868</td>
    <td align="right">       0.000</td>
    <td align="right">       0.334</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.710</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.393</td>
    <td align="right">      -3.688</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">     -84.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.815</td>
    <td align="right">      11.816</td>
    <td align="right">      26.688</td>
    <td align="right">      44.861</td>
    <td align="right">       0.000</td>
    <td align="right">      11.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.140</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.587</td>
    <td align="right">      -5.437</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.405</td>
    <td align="right">       7.474</td>
    <td align="right">      16.894</td>
    <td align="right">      29.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.358</td>
    <td align="right">       0.223</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.836</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.380</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -60.445</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.908</td>
    <td align="right">      11.865</td>
    <td align="right">      26.688</td>
    <td align="right">      23.655</td>
    <td align="right">       0.000</td>
    <td align="right">       0.778</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.228</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.834</td>
    <td align="right">      -0.387</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -58.183</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.245</td>
    <td align="right">       7.522</td>
    <td align="right">      16.894</td>
    <td align="right">      39.866</td>
    <td align="right">       0.000</td>
    <td align="right">       0.537</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.223</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.547</td>
    <td align="right">      -4.110</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -72.388</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       6.858</td>
    <td align="right">      11.821</td>
    <td align="right">      26.688</td>
    <td align="right">      44.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.696</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.903</td>
    <td align="right">      -9.010</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -52.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.438</td>
    <td align="right">       7.479</td>
    <td align="right">      16.894</td>
    <td align="right">      29.210</td>
    <td align="right">       0.000</td>
    <td align="right">       0.566</td>
    <td align="right">       0.377</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.540</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.551</td>
    <td align="right">      -0.001</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">       0.340</td>
    <td align="right">     -64.496</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.847</td>
    <td align="right">      64.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.165</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       0.139</td>
    <td align="right">     -37.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.087</td>
    <td align="right">      37.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.352</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       0.163</td>
    <td align="right">     -48.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.869</td>
    <td align="right">      48.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.078</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">       0.642</td>
    <td align="right">    -149.932</td>
    <td align="right">       0.003</td>
    <td align="right">   -1617.967</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     165.069</td>
    <td align="right">     331.775</td>
    <td align="right">     806.674</td>
    <td align="right">     412.420</td>
    <td align="right">       0.000</td>
    <td align="right">      21.458</td>
    <td align="right">     169.759</td>
    <td align="right">       0.000</td>
    <td align="right">     -83.051</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.506</td>
    <td align="right">     -43.343</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -52842.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    48886.82</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -33858.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    29902.42</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -36025.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      781.30</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32069.18</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">04-SEP-14:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9683.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.44</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">     2298.23</td>
    <td align="right">        0.00</td>
    <td align="right">      396.20</td>
    <td align="right">     6405.11</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">13-AUG-09:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11033.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.98</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">     7712.78</td>
    <td align="right">        0.00</td>
    <td align="right">       39.89</td>
    <td align="right">     2914.05</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">12-NOV-12:23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10743.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.48</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">     9519.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">      642.43</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">17-SEP-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12088.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.09</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">     7320.02</td>
    <td align="right">        0.00</td>
    <td align="right">       40.28</td>
    <td align="right">     4361.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7325.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       67.24</td>
    <td align="right">      146.08</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6915.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -467.12</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9607.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.16</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">     8313.83</td>
    <td align="right">        0.00</td>
    <td align="right">       13.43</td>
    <td align="right">      911.55</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">29-OCT-12:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9589.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.96</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">     9410.45</td>
    <td align="right">        0.00</td>
    <td align="right">       75.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -478.39</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">17-SEP-17:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9473.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.14</td>
    <td align="right">      317.76</td>
    <td align="right">     5907.90</td>
    <td align="right">        0.00</td>
    <td align="right">       21.83</td>
    <td align="right">     3188.14</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7147.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.70</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6911.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -548.47</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">13-AUG-09:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -11013.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">     7746.54</td>
    <td align="right">        0.00</td>
    <td align="right">       36.81</td>
    <td align="right">     2863.57</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">29-OCT-12:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9599.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.10</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">     9342.00</td>
    <td align="right">        0.00</td>
    <td align="right">      101.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -424.24</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">30-JUL-16:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -10851.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.48</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">     6114.51</td>
    <td align="right">        0.00</td>
    <td align="right">       75.84</td>
    <td align="right">     4293.09</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9530.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      186.31</td>
    <td align="right">     9344.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4093.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      178.33</td>
    <td align="right">     3915.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">17-JUL-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -4397.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      108.39</td>
    <td align="right">     4289.03</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">    10377.04</td>
    <td align="right">        0.00</td>
    <td align="right">  -192458.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3957.73</td>
    <td align="right">    16082.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   167507.16</td>
    <td align="right">        0.00</td>
    <td align="right">    -5198.50</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.53</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">08-FEB-07:07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3764.03</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.43</td>
    <td align="right">      438.23</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3705.86</td>
    <td align="right">        0.00</td>
    <td align="right">    -1362.06</td>
    <td align="right">        0.00</td>
    <td align="right">    -7383.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">     5470.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.02</td>
    <td align="right">    -5439.63</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">     2763.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.20</td>
    <td align="right">    -2761.98</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14-FEB-06:02</td>
    <td align="right">     3992.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.40</td>
    <td align="right">    -3970.22</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">  -135460.10</td>
    <td align="right">   146182.59</td>
    <td align="right">        0.00</td>
    <td align="right">  -146182.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3957.73</td>
    <td align="right">    16082.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   126964.58</td>
    <td align="right">        0.00</td>
    <td align="right">    -9216.26</td>
    <td align="right">        0.00</td>
    <td align="right">    -2328.35</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.7092</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.3614</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.2762</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.8252</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.5444</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.2644</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.7409</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.7409</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3926</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.3926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.4718</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.4718</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5525</td>
    <td align="right">      3.5525</td>
    <td align="right">      1.0657</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0534</td>
    <td align="right">      2.0534</td>
    <td align="right">      0.7228</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.1265</td>
    <td align="right">      2.1265</td>
    <td align="right">      0.7464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5743</td>
    <td align="right">      0.5743</td>
    <td align="right">      0.1723</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5938</td>
    <td align="right">      0.5938</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5855</td>
    <td align="right">      0.5855</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6643</td>
    <td align="right">      0.6643</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5057</td>
    <td align="right">      0.5057</td>
    <td align="right">      0.1679</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5496</td>
    <td align="right">      0.5496</td>
    <td align="right">      0.1649</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5192</td>
    <td align="right">      0.5192</td>
    <td align="right">      0.1677</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.5822</td>
    <td align="right">      0.1747</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4976</td>
    <td align="right">      0.4976</td>
    <td align="right">      0.1523</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5976</td>
    <td align="right">      0.5976</td>
    <td align="right">      0.1793</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5104</td>
    <td align="right">      0.5104</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6173</td>
    <td align="right">      0.6173</td>
    <td align="right">      0.1852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      5.7092</td>
    <td align="right">      5.3614</td>
    <td align="right">      5.7092</td>
    <td align="right">      1.7409</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.2762</td>
    <td align="right">      3.8252</td>
    <td align="right">      4.2762</td>
    <td align="right">      1.3926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.5444</td>
    <td align="right">      4.2644</td>
    <td align="right">      4.5444</td>
    <td align="right">      1.4718</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0657</td>
    <td align="right">      1.0657</td>
    <td align="right">      1.0657</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7228</td>
    <td align="right">      0.7228</td>
    <td align="right">      0.7228</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7464</td>
    <td align="right">      0.7464</td>
    <td align="right">      0.7464</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1723</td>
    <td align="right">      0.1723</td>
    <td align="right">      0.1723</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.1781</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.1757</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.1993</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1679</td>
    <td align="right">      0.1679</td>
    <td align="right">      0.1679</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1649</td>
    <td align="right">      0.1649</td>
    <td align="right">      0.1649</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1677</td>
    <td align="right">      0.1677</td>
    <td align="right">      0.1677</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1747</td>
    <td align="right">      0.1747</td>
    <td align="right">      0.1747</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1523</td>
    <td align="right">      0.1523</td>
    <td align="right">      0.1523</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1793</td>
    <td align="right">      0.1793</td>
    <td align="right">      0.1793</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.1531</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1852</td>
    <td align="right">      0.1852</td>
    <td align="right">      0.1852</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.7409</td>
    <td align="right">      1.7409</td>
    <td align="right">      1.7409</td>
    <td align="right">      1.7409</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.3926</td>
    <td align="right">      1.3926</td>
    <td align="right">      1.3926</td>
    <td align="right">      1.3926</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.4718</td>
    <td align="right">      1.4718</td>
    <td align="right">      1.4718</td>
    <td align="right">      1.4718</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** Honolulu Intl Arpt HI USA TMY3 WMO#=911820</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      596.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      596.17</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">        0.01</td>
    <td align="right">     2643.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">      656.42</td>
    <td align="right">    65759.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      331.78</td>
    <td align="right">    30766.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      102.08</td>
    <td align="right">     7792.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       18.87</td>
    <td align="right">     1348.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">      102.50</td>
    <td align="right">    13690.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       16.76</td>
    <td align="right">      907.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.14</td>
    <td align="right">     8730.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">     2035.11</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">       58.14</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      806.67</td>
    <td align="right">     2093.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       66.59</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      131.75</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      161.91</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      408.48</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      408.48</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       11.67</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       11.67</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       15.85</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       31.36</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.90</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        2.78</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       38.54</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        6.58</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2624.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2015::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE1A::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1A</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 1A_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_HI_HONOLULU::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_HI_HONOLULU</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_HI_HONOLULU_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.311772E+11</td>
    <td align="right">    44201.69</td>
    <td align="right">07-JAN-06:03</td>
    <td align="right">       17.70</td>
    <td align="right">       16.30</td>
    <td align="right">0.198377E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-JAN-10:20</td>
    <td align="right">       23.30</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283163E+11</td>
    <td align="right">    50236.35</td>
    <td align="right">14-FEB-06:02</td>
    <td align="right">       20.60</td>
    <td align="right">       20.14</td>
    <td align="right">0.180021E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">07-FEB-10:09</td>
    <td align="right">       22.98</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.331142E+11</td>
    <td align="right">    49308.18</td>
    <td align="right">04-MAR-06:02</td>
    <td align="right">       21.60</td>
    <td align="right">       19.67</td>
    <td align="right">0.215032E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       21.97</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302416E+11</td>
    <td align="right">    51111.48</td>
    <td align="right">08-APR-05:02</td>
    <td align="right">       21.20</td>
    <td align="right">       19.24</td>
    <td align="right">0.190870E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">21-APR-13:30</td>
    <td align="right">       25.30</td>
    <td align="right">       21.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.330393E+11</td>
    <td align="right">    52844.03</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       22.12</td>
    <td align="right">       17.23</td>
    <td align="right">0.206765E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">19-MAY-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       22.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.332148E+11</td>
    <td align="right">    50686.69</td>
    <td align="right">10-JUN-05:02</td>
    <td align="right">       22.98</td>
    <td align="right">       19.59</td>
    <td align="right">0.206187E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">30-JUN-13:30</td>
    <td align="right">       29.50</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.325184E+11</td>
    <td align="right">    48388.78</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">       23.80</td>
    <td align="right">       21.18</td>
    <td align="right">0.191439E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">20-JUL-13:30</td>
    <td align="right">       26.15</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350528E+11</td>
    <td align="right">    47263.69</td>
    <td align="right">30-AUG-05:02</td>
    <td align="right">       23.40</td>
    <td align="right">       20.74</td>
    <td align="right">0.215074E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">17-AUG-13:30</td>
    <td align="right">       30.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.324952E+11</td>
    <td align="right">    48235.23</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       23.90</td>
    <td align="right">       20.75</td>
    <td align="right">0.190943E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">15-SEP-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.330767E+11</td>
    <td align="right">    51260.13</td>
    <td align="right">16-OCT-04:02</td>
    <td align="right">       22.30</td>
    <td align="right">       20.72</td>
    <td align="right">0.198434E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">12-OCT-13:30</td>
    <td align="right">       29.45</td>
    <td align="right">       23.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.320291E+11</td>
    <td align="right">    51753.86</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">       22.62</td>
    <td align="right">       20.56</td>
    <td align="right">0.196555E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">02-NOV-13:30</td>
    <td align="right">       29.70</td>
    <td align="right">       23.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.310422E+11</td>
    <td align="right">    52537.92</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">       20.12</td>
    <td align="right">       16.60</td>
    <td align="right">0.191564E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">19-DEC-10:09</td>
    <td align="right">       24.25</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.385318E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238126E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.283163E+11</td>
    <td align="right">    44201.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.70</td>
    <td align="right">       16.30</td>
    <td align="right">0.180021E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.97</td>
    <td align="right">       15.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350528E+11</td>
    <td align="right">    52844.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.90</td>
    <td align="right">       21.18</td>
    <td align="right">0.215074E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       24.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.376504E+10</td>
    <td align="right">     6916.30</td>
    <td align="right">03-JAN-13:03</td>
    <td align="right">       29.40</td>
    <td align="right">       21.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       22.75</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.385629E+10</td>
    <td align="right">     7981.77</td>
    <td align="right">21-FEB-14:10</td>
    <td align="right">       27.30</td>
    <td align="right">       22.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.479600E+10</td>
    <td align="right">     8003.52</td>
    <td align="right">16-MAR-14:30</td>
    <td align="right">       29.15</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       21.18</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.484771E+10</td>
    <td align="right">     8122.27</td>
    <td align="right">19-APR-13:40</td>
    <td align="right">       28.87</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.615591E+10</td>
    <td align="right">     8694.63</td>
    <td align="right">17-MAY-14:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.630650E+10</td>
    <td align="right">     8819.82</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       21.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.678965E+10</td>
    <td align="right">     9482.83</td>
    <td align="right">17-JUL-13:10</td>
    <td align="right">       30.68</td>
    <td align="right">       23.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.38</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713735E+10</td>
    <td align="right">     9530.83</td>
    <td align="right">28-AUG-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       22.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.632675E+10</td>
    <td align="right">     9408.54</td>
    <td align="right">05-SEP-14:20</td>
    <td align="right">       31.23</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.579858E+10</td>
    <td align="right">     9132.16</td>
    <td align="right">11-OCT-13:50</td>
    <td align="right">       31.05</td>
    <td align="right">       22.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.30</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470375E+10</td>
    <td align="right">     7847.09</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       30.00</td>
    <td align="right">       22.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.18</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.401367E+10</td>
    <td align="right">     6902.22</td>
    <td align="right">06-DEC-13:05</td>
    <td align="right">       28.57</td>
    <td align="right">       22.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.644972E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.376504E+10</td>
    <td align="right">     6902.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713735E+10</td>
    <td align="right">     9530.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       23.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.257766E+10</td>
    <td align="right">     3160.75</td>
    <td align="right">02-JAN-16:30</td>
    <td align="right">       26.15</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       22.75</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235725E+10</td>
    <td align="right">     3296.56</td>
    <td align="right">21-FEB-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.277624E+10</td>
    <td align="right">     3091.08</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">       28.30</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       21.18</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.265400E+10</td>
    <td align="right">     2934.37</td>
    <td align="right">10-APR-15:30</td>
    <td align="right">       28.60</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.326208E+10</td>
    <td align="right">     3208.71</td>
    <td align="right">30-MAY-10:30</td>
    <td align="right">       28.35</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339584E+10</td>
    <td align="right">     3436.39</td>
    <td align="right">19-JUN-10:10</td>
    <td align="right">       27.98</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357890E+10</td>
    <td align="right">     3798.86</td>
    <td align="right">17-JUL-08:50</td>
    <td align="right">       28.72</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.38</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.375363E+10</td>
    <td align="right">     3535.30</td>
    <td align="right">28-AUG-15:20</td>
    <td align="right">       30.73</td>
    <td align="right">       22.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.354954E+10</td>
    <td align="right">     4093.66</td>
    <td align="right">05-SEP-15:30</td>
    <td align="right">       31.45</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.342521E+10</td>
    <td align="right">     3656.39</td>
    <td align="right">10-OCT-15:20</td>
    <td align="right">       30.00</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.30</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.304074E+10</td>
    <td align="right">     3613.48</td>
    <td align="right">06-NOV-16:30</td>
    <td align="right">       28.85</td>
    <td align="right">       21.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.18</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271581E+10</td>
    <td align="right">     3207.28</td>
    <td align="right">04-DEC-16:50</td>
    <td align="right">       25.68</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370869E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235725E+10</td>
    <td align="right">     2934.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.68</td>
    <td align="right">       19.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.375363E+10</td>
    <td align="right">     4093.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.45</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.364233E+10</td>
    <td align="right">     3518.40</td>
    <td align="right">02-JAN-16:50</td>
    <td align="right">       25.78</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       22.75</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.326541E+10</td>
    <td align="right">     3865.62</td>
    <td align="right">21-FEB-17:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.374789E+10</td>
    <td align="right">     3720.46</td>
    <td align="right">13-MAR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       23.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       21.18</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.350595E+10</td>
    <td align="right">     3508.80</td>
    <td align="right">10-APR-15:50</td>
    <td align="right">       28.40</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">       22.12</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.411597E+10</td>
    <td align="right">     3800.87</td>
    <td align="right">30-MAY-11:05</td>
    <td align="right">       28.80</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       22.05</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427457E+10</td>
    <td align="right">     3894.82</td>
    <td align="right">19-JUN-12:20</td>
    <td align="right">       29.13</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       23.00</td>
    <td align="right">       18.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.440753E+10</td>
    <td align="right">     4397.60</td>
    <td align="right">17-JUL-12:10</td>
    <td align="right">       30.60</td>
    <td align="right">       23.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       24.38</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.468708E+10</td>
    <td align="right">     4212.00</td>
    <td align="right">28-AUG-12:10</td>
    <td align="right">       31.78</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.444201E+10</td>
    <td align="right">     4390.99</td>
    <td align="right">05-SEP-16:00</td>
    <td align="right">       31.40</td>
    <td align="right">       23.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       25.60</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.439620E+10</td>
    <td align="right">     4136.60</td>
    <td align="right">10-OCT-15:10</td>
    <td align="right">       30.00</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">       25.30</td>
    <td align="right">       22.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.408188E+10</td>
    <td align="right">     4041.96</td>
    <td align="right">06-NOV-16:10</td>
    <td align="right">       29.22</td>
    <td align="right">       21.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       24.18</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.378434E+10</td>
    <td align="right">     4043.82</td>
    <td align="right">04-DEC-16:10</td>
    <td align="right">       26.02</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       24.70</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.483511E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.326541E+10</td>
    <td align="right">     3508.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.78</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.60</td>
    <td align="right">       15.61</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.468708E+10</td>
    <td align="right">     4397.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.78</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182472E+11</td>
    <td align="right">    31580.55</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">       22.80</td>
    <td align="right">       19.78</td>
    <td align="right">0.198090E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">26-JAN-10:09</td>
    <td align="right">       23.30</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166283E+11</td>
    <td align="right">    31362.75</td>
    <td align="right">06-FEB-05:02</td>
    <td align="right">       22.80</td>
    <td align="right">       20.18</td>
    <td align="right">0.179711E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">07-FEB-10:09</td>
    <td align="right">       22.98</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194281E+11</td>
    <td align="right">    31334.76</td>
    <td align="right">20-MAR-04:02</td>
    <td align="right">       21.02</td>
    <td align="right">       18.94</td>
    <td align="right">0.214690E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       21.97</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.180440E+11</td>
    <td align="right">    31481.05</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">       22.80</td>
    <td align="right">       18.42</td>
    <td align="right">0.190591E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">28-APR-09:09</td>
    <td align="right">       23.98</td>
    <td align="right">       17.94</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201867E+11</td>
    <td align="right">    31790.07</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       22.12</td>
    <td align="right">       17.23</td>
    <td align="right">0.206750E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">       26.28</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203298E+11</td>
    <td align="right">    31382.50</td>
    <td align="right">27-JUN-04:02</td>
    <td align="right">       23.47</td>
    <td align="right">       20.28</td>
    <td align="right">0.206242E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">19-JUN-13:09</td>
    <td align="right">       29.23</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.204017E+11</td>
    <td align="right">    33859.58</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">       24.40</td>
    <td align="right">       21.61</td>
    <td align="right">0.191679E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">20-JUL-13:09</td>
    <td align="right">       25.78</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.215771E+11</td>
    <td align="right">    31254.06</td>
    <td align="right">22-AUG-04:02</td>
    <td align="right">       24.40</td>
    <td align="right">       21.22</td>
    <td align="right">0.215241E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">07-AUG-13:09</td>
    <td align="right">       31.70</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.202057E+11</td>
    <td align="right">    33607.25</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">       24.45</td>
    <td align="right">       22.09</td>
    <td align="right">0.191160E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">05-SEP-13:09</td>
    <td align="right">       31.35</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202519E+11</td>
    <td align="right">    31501.53</td>
    <td align="right">11-OCT-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       20.63</td>
    <td align="right">0.198556E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       25.73</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.192143E+11</td>
    <td align="right">    31774.08</td>
    <td align="right">13-NOV-05:02</td>
    <td align="right">       21.10</td>
    <td align="right">       18.90</td>
    <td align="right">0.196606E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">07-NOV-14:09</td>
    <td align="right">       29.50</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183070E+11</td>
    <td align="right">    31974.31</td>
    <td align="right">04-DEC-05:02</td>
    <td align="right">       20.12</td>
    <td align="right">       16.60</td>
    <td align="right">0.191370E+10</td>
    <td align="right">     2606.56</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       23.48</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232822E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.238069E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166283E+11</td>
    <td align="right">    31254.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.12</td>
    <td align="right">       16.60</td>
    <td align="right">0.179711E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.97</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215771E+11</td>
    <td align="right">    33859.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.45</td>
    <td align="right">       22.09</td>
    <td align="right">0.215241E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179783E+11</td>
    <td align="right">    32645.14</td>
    <td align="right">02-JAN-05:02</td>
    <td align="right">       22.80</td>
    <td align="right">       19.78</td>
    <td align="right">0.196830E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">11-JAN-10:09</td>
    <td align="right">       25.00</td>
    <td align="right">       17.68</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.166131E+11</td>
    <td align="right">    31683.02</td>
    <td align="right">06-FEB-06:02</td>
    <td align="right">       22.62</td>
    <td align="right">       20.00</td>
    <td align="right">0.178697E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">07-FEB-10:20</td>
    <td align="right">       23.17</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197001E+11</td>
    <td align="right">    32195.13</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">       22.70</td>
    <td align="right">       21.20</td>
    <td align="right">0.213781E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">08-MAR-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.187762E+11</td>
    <td align="right">    32559.90</td>
    <td align="right">10-APR-04:02</td>
    <td align="right">       22.88</td>
    <td align="right">       18.79</td>
    <td align="right">0.189946E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       24.07</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214535E+11</td>
    <td align="right">    33462.56</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">       22.12</td>
    <td align="right">       17.23</td>
    <td align="right">0.206542E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">       26.28</td>
    <td align="right">       19.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216540E+11</td>
    <td align="right">    32887.43</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">       23.73</td>
    <td align="right">       20.19</td>
    <td align="right">0.206123E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">05-JUN-13:50</td>
    <td align="right">       26.73</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.221270E+11</td>
    <td align="right">    35927.68</td>
    <td align="right">17-JUL-04:03</td>
    <td align="right">       24.40</td>
    <td align="right">       21.61</td>
    <td align="right">0.191656E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">20-JUL-13:09</td>
    <td align="right">       25.78</td>
    <td align="right">       23.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.232061E+11</td>
    <td align="right">    31991.28</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">       25.60</td>
    <td align="right">       22.45</td>
    <td align="right">0.215146E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">14-AUG-13:09</td>
    <td align="right">       30.92</td>
    <td align="right">       22.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.215235E+11</td>
    <td align="right">    36026.35</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">       24.45</td>
    <td align="right">       22.09</td>
    <td align="right">0.191044E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">05-SEP-13:09</td>
    <td align="right">       31.35</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.210073E+11</td>
    <td align="right">    32890.02</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       20.94</td>
    <td align="right">0.198161E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">16-OCT-13:09</td>
    <td align="right">       25.73</td>
    <td align="right">       22.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194100E+11</td>
    <td align="right">    32619.18</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">       22.62</td>
    <td align="right">       20.56</td>
    <td align="right">0.196039E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">28-NOV-10:09</td>
    <td align="right">       27.30</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182243E+11</td>
    <td align="right">    31261.71</td>
    <td align="right">05-DEC-06:02</td>
    <td align="right">       22.53</td>
    <td align="right">       19.86</td>
    <td align="right">0.190432E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       23.48</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241674E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.237440E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166131E+11</td>
    <td align="right">    31261.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.12</td>
    <td align="right">       17.23</td>
    <td align="right">0.178697E+10</td>
    <td align="right">     2606.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.232061E+11</td>
    <td align="right">    36026.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       22.45</td>
    <td align="right">0.215146E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.35</td>
    <td align="right">       24.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422638E+10</td>
    <td align="right">     5115.40</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.78</td>
    <td align="right">0.412109E+09</td>
    <td align="right">      549.49</td>
    <td align="right">10-JAN-10:50</td>
    <td align="right">       24.63</td>
    <td align="right">       17.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.404068E+10</td>
    <td align="right">     5382.16</td>
    <td align="right">28-FEB-14:30</td>
    <td align="right">       27.50</td>
    <td align="right">       23.53</td>
    <td align="right">0.374494E+09</td>
    <td align="right">      549.49</td>
    <td align="right">07-FEB-10:39</td>
    <td align="right">       23.53</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.495007E+10</td>
    <td align="right">     5856.33</td>
    <td align="right">13-MAR-13:50</td>
    <td align="right">       28.22</td>
    <td align="right">       23.54</td>
    <td align="right">0.447948E+09</td>
    <td align="right">      549.49</td>
    <td align="right">08-MAR-10:00</td>
    <td align="right">       25.60</td>
    <td align="right">       18.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.480819E+10</td>
    <td align="right">     5717.09</td>
    <td align="right">10-APR-13:10</td>
    <td align="right">       28.22</td>
    <td align="right">       20.94</td>
    <td align="right">0.399945E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       24.07</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.593455E+10</td>
    <td align="right">     7656.83</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       21.67</td>
    <td align="right">0.436237E+09</td>
    <td align="right">      549.47</td>
    <td align="right">08-MAY-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.623176E+10</td>
    <td align="right">     8364.30</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">       23.47</td>
    <td align="right">       20.28</td>
    <td align="right">0.435571E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.642501E+10</td>
    <td align="right">     8072.69</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       20.99</td>
    <td align="right">0.405191E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-09:39</td>
    <td align="right">       27.97</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.653163E+10</td>
    <td align="right">     8273.47</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">       23.90</td>
    <td align="right">       20.52</td>
    <td align="right">0.454207E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.592573E+10</td>
    <td align="right">     9683.67</td>
    <td align="right">04-SEP-14:32</td>
    <td align="right">       31.17</td>
    <td align="right">       23.66</td>
    <td align="right">0.403330E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556654E+10</td>
    <td align="right">     7853.33</td>
    <td align="right">06-OCT-05:02</td>
    <td align="right">       24.90</td>
    <td align="right">       21.80</td>
    <td align="right">0.417732E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-OCT-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.489162E+10</td>
    <td align="right">     7738.29</td>
    <td align="right">06-NOV-06:02</td>
    <td align="right">       23.40</td>
    <td align="right">       20.67</td>
    <td align="right">0.412866E+09</td>
    <td align="right">      549.47</td>
    <td align="right">27-NOV-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435564E+10</td>
    <td align="right">     5048.70</td>
    <td align="right">06-DEC-13:40</td>
    <td align="right">       28.77</td>
    <td align="right">       22.95</td>
    <td align="right">0.400046E+09</td>
    <td align="right">      549.49</td>
    <td align="right">19-DEC-10:09</td>
    <td align="right">       24.25</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638878E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499968E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404068E+10</td>
    <td align="right">     5048.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.40</td>
    <td align="right">       20.28</td>
    <td align="right">0.374494E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.53</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653163E+10</td>
    <td align="right">     9683.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.17</td>
    <td align="right">       23.66</td>
    <td align="right">0.454207E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.414776E+10</td>
    <td align="right">     5525.21</td>
    <td align="right">30-JAN-09:30</td>
    <td align="right">       25.00</td>
    <td align="right">       20.45</td>
    <td align="right">0.261489E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">       23.30</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366941E+10</td>
    <td align="right">     5294.70</td>
    <td align="right">21-FEB-09:40</td>
    <td align="right">       25.53</td>
    <td align="right">       21.10</td>
    <td align="right">0.236134E+09</td>
    <td align="right">      347.88</td>
    <td align="right">07-FEB-10:20</td>
    <td align="right">       23.17</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451158E+10</td>
    <td align="right">     5747.76</td>
    <td align="right">19-MAR-08:54</td>
    <td align="right">       25.60</td>
    <td align="right">       19.04</td>
    <td align="right">0.282210E+09</td>
    <td align="right">      347.88</td>
    <td align="right">08-MAR-10:50</td>
    <td align="right">       25.32</td>
    <td align="right">       18.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.467674E+10</td>
    <td align="right">     6753.34</td>
    <td align="right">24-APR-09:20</td>
    <td align="right">       26.30</td>
    <td align="right">       21.79</td>
    <td align="right">0.253184E+09</td>
    <td align="right">      347.88</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       24.07</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.562584E+10</td>
    <td align="right">    10405.85</td>
    <td align="right">14-MAY-10:13</td>
    <td align="right">       28.30</td>
    <td align="right">       22.50</td>
    <td align="right">0.275685E+09</td>
    <td align="right">      347.86</td>
    <td align="right">22-MAY-09:00</td>
    <td align="right">       27.80</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.567059E+10</td>
    <td align="right">    10400.42</td>
    <td align="right">25-JUN-10:02</td>
    <td align="right">       28.15</td>
    <td align="right">       21.47</td>
    <td align="right">0.275015E+09</td>
    <td align="right">      347.86</td>
    <td align="right">07-JUN-09:39</td>
    <td align="right">       26.57</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.590049E+10</td>
    <td align="right">    10409.87</td>
    <td align="right">30-JUL-10:32</td>
    <td align="right">       29.80</td>
    <td align="right">       21.77</td>
    <td align="right">0.255948E+09</td>
    <td align="right">      347.86</td>
    <td align="right">06-JUL-09:30</td>
    <td align="right">       28.05</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626976E+10</td>
    <td align="right">    11031.96</td>
    <td align="right">13-AUG-09:22</td>
    <td align="right">       29.15</td>
    <td align="right">       22.19</td>
    <td align="right">0.287022E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       28.58</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.529886E+10</td>
    <td align="right">    10448.92</td>
    <td align="right">03-SEP-09:53</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.254072E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-SEP-09:39</td>
    <td align="right">       28.70</td>
    <td align="right">       23.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.543369E+10</td>
    <td align="right">    10158.02</td>
    <td align="right">22-OCT-08:22</td>
    <td align="right">       27.50</td>
    <td align="right">       22.84</td>
    <td align="right">0.264200E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-OCT-09:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.449274E+10</td>
    <td align="right">     8290.15</td>
    <td align="right">15-NOV-07:03</td>
    <td align="right">       23.40</td>
    <td align="right">       18.32</td>
    <td align="right">0.260985E+09</td>
    <td align="right">      347.86</td>
    <td align="right">27-NOV-10:09</td>
    <td align="right">       25.68</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.415870E+10</td>
    <td align="right">     5558.93</td>
    <td align="right">15-DEC-09:20</td>
    <td align="right">       26.73</td>
    <td align="right">       20.54</td>
    <td align="right">0.253700E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-DEC-10:20</td>
    <td align="right">       23.53</td>
    <td align="right">       17.34</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.598562E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.315964E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366941E+10</td>
    <td align="right">     5294.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.40</td>
    <td align="right">       18.32</td>
    <td align="right">0.236134E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.17</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626976E+10</td>
    <td align="right">    11031.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.287022E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       23.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670247E+10</td>
    <td align="right">    10735.08</td>
    <td align="right">01-JAN-11:13</td>
    <td align="right">       27.97</td>
    <td align="right">       22.21</td>
    <td align="right">0.420794E+09</td>
    <td align="right">      598.59</td>
    <td align="right">30-JAN-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.571069E+10</td>
    <td align="right">    10643.25</td>
    <td align="right">20-FEB-14:13</td>
    <td align="right">       27.80</td>
    <td align="right">       23.29</td>
    <td align="right">0.378571E+09</td>
    <td align="right">      585.44</td>
    <td align="right">21-FEB-14:09</td>
    <td align="right">       27.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598150E+10</td>
    <td align="right">     8437.52</td>
    <td align="right">05-MAR-14:10</td>
    <td align="right">       28.12</td>
    <td align="right">       20.49</td>
    <td align="right">0.449223E+09</td>
    <td align="right">      562.36</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.503055E+10</td>
    <td align="right">     6248.82</td>
    <td align="right">10-APR-13:10</td>
    <td align="right">       28.22</td>
    <td align="right">       20.94</td>
    <td align="right">0.399723E+09</td>
    <td align="right">      549.49</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       24.07</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.581519E+10</td>
    <td align="right">     7565.66</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       21.67</td>
    <td align="right">0.435360E+09</td>
    <td align="right">      549.47</td>
    <td align="right">08-MAY-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       21.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588734E+10</td>
    <td align="right">     8378.20</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">       24.40</td>
    <td align="right">       19.96</td>
    <td align="right">0.434723E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.617086E+10</td>
    <td align="right">     8181.94</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       20.99</td>
    <td align="right">0.404649E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-09:39</td>
    <td align="right">       27.97</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.661505E+10</td>
    <td align="right">     8702.84</td>
    <td align="right">27-AUG-14:12</td>
    <td align="right">       31.50</td>
    <td align="right">       22.45</td>
    <td align="right">0.453906E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664975E+10</td>
    <td align="right">    10297.67</td>
    <td align="right">04-SEP-13:52</td>
    <td align="right">       31.70</td>
    <td align="right">       23.59</td>
    <td align="right">0.403637E+09</td>
    <td align="right">      558.29</td>
    <td align="right">29-SEP-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.729423E+10</td>
    <td align="right">    10705.06</td>
    <td align="right">01-OCT-12:53</td>
    <td align="right">       33.30</td>
    <td align="right">       23.04</td>
    <td align="right">0.420852E+09</td>
    <td align="right">      596.98</td>
    <td align="right">31-OCT-13:20</td>
    <td align="right">       30.60</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.719482E+10</td>
    <td align="right">    10742.28</td>
    <td align="right">12-NOV-12:23</td>
    <td align="right">       27.80</td>
    <td align="right">       21.13</td>
    <td align="right">0.420496E+09</td>
    <td align="right">      607.72</td>
    <td align="right">03-NOV-13:39</td>
    <td align="right">       30.20</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705313E+10</td>
    <td align="right">    10740.40</td>
    <td align="right">10-DEC-14:32</td>
    <td align="right">       29.40</td>
    <td align="right">       21.86</td>
    <td align="right">0.410904E+09</td>
    <td align="right">      614.33</td>
    <td align="right">13-DEC-14:09</td>
    <td align="right">       30.47</td>
    <td align="right">       22.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.761056E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.503284E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.503055E+10</td>
    <td align="right">     6248.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       19.96</td>
    <td align="right">0.378571E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.07</td>
    <td align="right">       17.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.729423E+10</td>
    <td align="right">    10742.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       23.59</td>
    <td align="right">0.453906E+09</td>
    <td align="right">      614.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       22.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.384203E+10</td>
    <td align="right">     5046.69</td>
    <td align="right">30-JAN-15:40</td>
    <td align="right">       26.30</td>
    <td align="right">       21.47</td>
    <td align="right">0.248906E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-JAN-14:50</td>
    <td align="right">       24.50</td>
    <td align="right">       16.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.386068E+10</td>
    <td align="right">     7211.87</td>
    <td align="right">19-FEB-16:53</td>
    <td align="right">       26.10</td>
    <td align="right">       22.55</td>
    <td align="right">0.227513E+09</td>
    <td align="right">      347.83</td>
    <td align="right">06-FEB-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.464419E+10</td>
    <td align="right">     7826.21</td>
    <td align="right">19-MAR-16:12</td>
    <td align="right">       26.83</td>
    <td align="right">       20.29</td>
    <td align="right">0.272391E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.433396E+10</td>
    <td align="right">     6138.49</td>
    <td align="right">24-APR-16:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.15</td>
    <td align="right">0.245014E+09</td>
    <td align="right">      347.83</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.488570E+10</td>
    <td align="right">     6504.55</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">       28.90</td>
    <td align="right">       20.87</td>
    <td align="right">0.269776E+09</td>
    <td align="right">      347.83</td>
    <td align="right">09-MAY-13:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.499536E+10</td>
    <td align="right">    11415.11</td>
    <td align="right">18-JUN-15:52</td>
    <td align="right">       29.30</td>
    <td align="right">       21.61</td>
    <td align="right">0.270385E+09</td>
    <td align="right">      347.83</td>
    <td align="right">05-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524614E+10</td>
    <td align="right">    11873.24</td>
    <td align="right">30-JUL-16:32</td>
    <td align="right">       29.07</td>
    <td align="right">       20.98</td>
    <td align="right">0.252426E+09</td>
    <td align="right">      347.83</td>
    <td align="right">06-JUL-09:30</td>
    <td align="right">       28.05</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.551415E+10</td>
    <td align="right">    11822.03</td>
    <td align="right">20-AUG-16:12</td>
    <td align="right">       31.13</td>
    <td align="right">       22.87</td>
    <td align="right">0.282683E+09</td>
    <td align="right">      347.83</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.540087E+10</td>
    <td align="right">    12088.63</td>
    <td align="right">17-SEP-16:22</td>
    <td align="right">       28.60</td>
    <td align="right">       21.38</td>
    <td align="right">0.250647E+09</td>
    <td align="right">      347.83</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.474200E+10</td>
    <td align="right">     6799.66</td>
    <td align="right">03-OCT-15:40</td>
    <td align="right">       30.97</td>
    <td align="right">       22.47</td>
    <td align="right">0.257565E+09</td>
    <td align="right">      347.83</td>
    <td align="right">23-OCT-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427862E+10</td>
    <td align="right">     6064.18</td>
    <td align="right">06-NOV-15:20</td>
    <td align="right">       29.80</td>
    <td align="right">       21.89</td>
    <td align="right">0.254547E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-NOV-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.392835E+10</td>
    <td align="right">     5355.71</td>
    <td align="right">13-DEC-15:30</td>
    <td align="right">       29.45</td>
    <td align="right">       21.64</td>
    <td align="right">0.243325E+09</td>
    <td align="right">      347.84</td>
    <td align="right">19-DEC-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.556720E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.307518E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.384203E+10</td>
    <td align="right">     5046.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       20.29</td>
    <td align="right">0.227513E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.40</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.551415E+10</td>
    <td align="right">    12088.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.13</td>
    <td align="right">       22.87</td>
    <td align="right">0.282683E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436824E+10</td>
    <td align="right">     4479.58</td>
    <td align="right">03-JAN-14:10</td>
    <td align="right">       29.32</td>
    <td align="right">       21.68</td>
    <td align="right">0.416735E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-JAN-10:09</td>
    <td align="right">       23.30</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.404501E+10</td>
    <td align="right">     5935.72</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">       23.90</td>
    <td align="right">       23.16</td>
    <td align="right">0.378269E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-FEB-10:09</td>
    <td align="right">       22.98</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.480675E+10</td>
    <td align="right">     5182.62</td>
    <td align="right">13-MAR-13:40</td>
    <td align="right">       28.13</td>
    <td align="right">       23.60</td>
    <td align="right">0.451960E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       21.97</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.453167E+10</td>
    <td align="right">     4964.66</td>
    <td align="right">10-APR-13:10</td>
    <td align="right">       28.22</td>
    <td align="right">       20.94</td>
    <td align="right">0.401901E+09</td>
    <td align="right">      549.48</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555892E+10</td>
    <td align="right">     5367.76</td>
    <td align="right">10-MAY-13:10</td>
    <td align="right">       27.70</td>
    <td align="right">       22.73</td>
    <td align="right">0.436778E+09</td>
    <td align="right">      549.47</td>
    <td align="right">31-MAY-09:09</td>
    <td align="right">       26.28</td>
    <td align="right">       18.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.592554E+10</td>
    <td align="right">     7251.85</td>
    <td align="right">19-JUN-05:02</td>
    <td align="right">       24.47</td>
    <td align="right">       19.87</td>
    <td align="right">0.435869E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUN-09:30</td>
    <td align="right">       26.10</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.605580E+10</td>
    <td align="right">     7328.30</td>
    <td align="right">24-JUL-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       20.99</td>
    <td align="right">0.405218E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-09:30</td>
    <td align="right">       28.05</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.626255E+10</td>
    <td align="right">     7246.50</td>
    <td align="right">08-AUG-05:02</td>
    <td align="right">       25.60</td>
    <td align="right">       22.09</td>
    <td align="right">0.454654E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.577372E+10</td>
    <td align="right">     7286.24</td>
    <td align="right">26-SEP-05:02</td>
    <td align="right">       26.10</td>
    <td align="right">       22.25</td>
    <td align="right">0.403856E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.560343E+10</td>
    <td align="right">     6769.42</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">       22.20</td>
    <td align="right">       20.94</td>
    <td align="right">0.419335E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-OCT-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.504661E+10</td>
    <td align="right">     5848.84</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">       24.22</td>
    <td align="right">       20.93</td>
    <td align="right">0.414797E+09</td>
    <td align="right">      549.47</td>
    <td align="right">27-NOV-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.456179E+10</td>
    <td align="right">     4748.44</td>
    <td align="right">06-DEC-13:30</td>
    <td align="right">       28.70</td>
    <td align="right">       22.92</td>
    <td align="right">0.403443E+09</td>
    <td align="right">      549.48</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       23.48</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.625400E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.502282E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.404501E+10</td>
    <td align="right">     4479.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       19.87</td>
    <td align="right">0.378269E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.97</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.626255E+10</td>
    <td align="right">     7328.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.32</td>
    <td align="right">       23.60</td>
    <td align="right">0.454654E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432120E+10</td>
    <td align="right">     5285.55</td>
    <td align="right">09-JAN-08:40</td>
    <td align="right">       22.93</td>
    <td align="right">       18.95</td>
    <td align="right">0.264107E+09</td>
    <td align="right">      347.87</td>
    <td align="right">20-JAN-10:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366168E+10</td>
    <td align="right">     5275.92</td>
    <td align="right">26-FEB-08:45</td>
    <td align="right">       23.43</td>
    <td align="right">       20.39</td>
    <td align="right">0.238797E+09</td>
    <td align="right">      347.88</td>
    <td align="right">07-FEB-10:09</td>
    <td align="right">       22.98</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.441456E+10</td>
    <td align="right">     5009.47</td>
    <td align="right">19-MAR-08:56</td>
    <td align="right">       25.60</td>
    <td align="right">       19.04</td>
    <td align="right">0.285340E+09</td>
    <td align="right">      347.87</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       21.97</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451516E+10</td>
    <td align="right">     9503.68</td>
    <td align="right">23-APR-08:62</td>
    <td align="right">       24.27</td>
    <td align="right">       19.93</td>
    <td align="right">0.254584E+09</td>
    <td align="right">      347.86</td>
    <td align="right">06-APR-09:39</td>
    <td align="right">       25.97</td>
    <td align="right">       18.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.540512E+10</td>
    <td align="right">     9181.79</td>
    <td align="right">07-MAY-06:08</td>
    <td align="right">       22.15</td>
    <td align="right">       20.25</td>
    <td align="right">0.276541E+09</td>
    <td align="right">      347.86</td>
    <td align="right">31-MAY-09:30</td>
    <td align="right">       26.65</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.545757E+10</td>
    <td align="right">     9127.25</td>
    <td align="right">25-JUN-05:57</td>
    <td align="right">       24.60</td>
    <td align="right">       20.74</td>
    <td align="right">0.275724E+09</td>
    <td align="right">      347.86</td>
    <td align="right">07-JUN-09:30</td>
    <td align="right">       26.40</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.563977E+10</td>
    <td align="right">     9451.40</td>
    <td align="right">23-JUL-06:06</td>
    <td align="right">       25.18</td>
    <td align="right">       22.71</td>
    <td align="right">0.256549E+09</td>
    <td align="right">      347.86</td>
    <td align="right">06-JUL-09:30</td>
    <td align="right">       28.05</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.613688E+10</td>
    <td align="right">     9607.92</td>
    <td align="right">13-AUG-08:32</td>
    <td align="right">       27.97</td>
    <td align="right">       22.20</td>
    <td align="right">0.287821E+09</td>
    <td align="right">      347.86</td>
    <td align="right">18-AUG-09:30</td>
    <td align="right">       29.15</td>
    <td align="right">       23.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.517414E+10</td>
    <td align="right">     8509.68</td>
    <td align="right">03-SEP-09:53</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.255361E+09</td>
    <td align="right">      347.86</td>
    <td align="right">25-SEP-09:30</td>
    <td align="right">       28.60</td>
    <td align="right">       23.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.549569E+10</td>
    <td align="right">     8481.96</td>
    <td align="right">22-OCT-06:40</td>
    <td align="right">       22.43</td>
    <td align="right">       20.60</td>
    <td align="right">0.265487E+09</td>
    <td align="right">      347.86</td>
    <td align="right">31-OCT-09:30</td>
    <td align="right">       28.85</td>
    <td align="right">       21.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463545E+10</td>
    <td align="right">     7761.71</td>
    <td align="right">15-NOV-07:03</td>
    <td align="right">       23.40</td>
    <td align="right">       18.32</td>
    <td align="right">0.262442E+09</td>
    <td align="right">      347.86</td>
    <td align="right">27-NOV-10:30</td>
    <td align="right">       25.85</td>
    <td align="right">       18.91</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434135E+10</td>
    <td align="right">     8268.42</td>
    <td align="right">24-DEC-07:10</td>
    <td align="right">       21.87</td>
    <td align="right">       16.69</td>
    <td align="right">0.255397E+09</td>
    <td align="right">      347.86</td>
    <td align="right">19-DEC-10:09</td>
    <td align="right">       24.25</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.591986E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.317815E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366168E+10</td>
    <td align="right">     5009.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.87</td>
    <td align="right">       16.69</td>
    <td align="right">0.238797E+09</td>
    <td align="right">      347.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.97</td>
    <td align="right">       15.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613688E+10</td>
    <td align="right">     9607.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.287821E+09</td>
    <td align="right">      347.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.15</td>
    <td align="right">       23.59</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.718202E+10</td>
    <td align="right">     9522.49</td>
    <td align="right">01-JAN-14:53</td>
    <td align="right">       28.90</td>
    <td align="right">       22.33</td>
    <td align="right">0.428439E+09</td>
    <td align="right">      655.39</td>
    <td align="right">03-JAN-13:09</td>
    <td align="right">       29.40</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.610266E+10</td>
    <td align="right">     9090.06</td>
    <td align="right">26-FEB-15:22</td>
    <td align="right">       28.30</td>
    <td align="right">       19.86</td>
    <td align="right">0.383800E+09</td>
    <td align="right">      622.23</td>
    <td align="right">21-FEB-13:09</td>
    <td align="right">       27.70</td>
    <td align="right">       22.99</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.639368E+10</td>
    <td align="right">     8018.44</td>
    <td align="right">01-MAR-13:00</td>
    <td align="right">       27.80</td>
    <td align="right">       20.70</td>
    <td align="right">0.452352E+09</td>
    <td align="right">      601.94</td>
    <td align="right">01-MAR-13:09</td>
    <td align="right">       27.80</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.532551E+10</td>
    <td align="right">     7838.48</td>
    <td align="right">05-APR-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       18.60</td>
    <td align="right">0.401422E+09</td>
    <td align="right">      589.62</td>
    <td align="right">05-APR-12:09</td>
    <td align="right">       29.32</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.641445E+10</td>
    <td align="right">     8211.31</td>
    <td align="right">18-MAY-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.49</td>
    <td align="right">0.438275E+09</td>
    <td align="right">      617.18</td>
    <td align="right">17-MAY-12:09</td>
    <td align="right">       30.68</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.657331E+10</td>
    <td align="right">     8213.11</td>
    <td align="right">29-JUN-12:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.68</td>
    <td align="right">0.437707E+09</td>
    <td align="right">      616.64</td>
    <td align="right">29-JUN-12:09</td>
    <td align="right">       30.60</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.696570E+10</td>
    <td align="right">     8538.73</td>
    <td align="right">10-JUL-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.40</td>
    <td align="right">0.408992E+09</td>
    <td align="right">      643.48</td>
    <td align="right">10-JUL-12:09</td>
    <td align="right">       31.52</td>
    <td align="right">       23.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.780325E+10</td>
    <td align="right">     8688.83</td>
    <td align="right">23-AUG-12:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.54</td>
    <td align="right">0.460656E+09</td>
    <td align="right">      658.74</td>
    <td align="right">23-AUG-12:09</td>
    <td align="right">       32.12</td>
    <td align="right">       21.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763971E+10</td>
    <td align="right">     8761.25</td>
    <td align="right">05-SEP-12:00</td>
    <td align="right">       31.60</td>
    <td align="right">       24.09</td>
    <td align="right">0.411438E+09</td>
    <td align="right">      661.83</td>
    <td align="right">05-SEP-12:09</td>
    <td align="right">       31.57</td>
    <td align="right">       24.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.833393E+10</td>
    <td align="right">     9588.68</td>
    <td align="right">29-OCT-12:22</td>
    <td align="right">       30.30</td>
    <td align="right">       21.57</td>
    <td align="right">0.437473E+09</td>
    <td align="right">      696.69</td>
    <td align="right">11-OCT-12:09</td>
    <td align="right">       32.38</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814039E+10</td>
    <td align="right">     9394.66</td>
    <td align="right">23-NOV-12:53</td>
    <td align="right">       29.40</td>
    <td align="right">       22.76</td>
    <td align="right">0.433880E+09</td>
    <td align="right">      688.70</td>
    <td align="right">06-NOV-13:09</td>
    <td align="right">       30.60</td>
    <td align="right">       22.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.786361E+10</td>
    <td align="right">     9419.66</td>
    <td align="right">10-DEC-11:23</td>
    <td align="right">       28.15</td>
    <td align="right">       21.61</td>
    <td align="right">0.420618E+09</td>
    <td align="right">      686.24</td>
    <td align="right">13-DEC-13:09</td>
    <td align="right">       30.27</td>
    <td align="right">       22.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.847382E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.511505E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.532551E+10</td>
    <td align="right">     7838.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       18.60</td>
    <td align="right">0.383800E+09</td>
    <td align="right">      589.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.70</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.833393E+10</td>
    <td align="right">     9588.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.09</td>
    <td align="right">0.460656E+09</td>
    <td align="right">      696.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.38</td>
    <td align="right">       24.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369870E+10</td>
    <td align="right">     4297.16</td>
    <td align="right">30-JAN-15:50</td>
    <td align="right">       26.20</td>
    <td align="right">       21.33</td>
    <td align="right">0.258293E+09</td>
    <td align="right">      347.84</td>
    <td align="right">20-JAN-14:09</td>
    <td align="right">       24.90</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366508E+10</td>
    <td align="right">     6618.17</td>
    <td align="right">26-FEB-17:23</td>
    <td align="right">       25.55</td>
    <td align="right">       18.90</td>
    <td align="right">0.236027E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-FEB-10:09</td>
    <td align="right">       23.07</td>
    <td align="right">       17.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.433481E+10</td>
    <td align="right">     5495.99</td>
    <td align="right">30-MAR-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.281879E+09</td>
    <td align="right">      347.84</td>
    <td align="right">07-MAR-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.55</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.394580E+10</td>
    <td align="right">     5117.15</td>
    <td align="right">09-APR-16:05</td>
    <td align="right">       28.12</td>
    <td align="right">       20.39</td>
    <td align="right">0.251260E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-APR-09:50</td>
    <td align="right">       25.78</td>
    <td align="right">       18.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.442570E+10</td>
    <td align="right">     5434.53</td>
    <td align="right">22-MAY-16:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.90</td>
    <td align="right">0.274069E+09</td>
    <td align="right">      347.84</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">       26.28</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457990E+10</td>
    <td align="right">     6367.40</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">       23.47</td>
    <td align="right">       20.28</td>
    <td align="right">0.274074E+09</td>
    <td align="right">      347.84</td>
    <td align="right">05-JUN-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478988E+10</td>
    <td align="right">     7572.57</td>
    <td align="right">02-JUL-16:22</td>
    <td align="right">       29.75</td>
    <td align="right">       21.23</td>
    <td align="right">0.255312E+09</td>
    <td align="right">      347.84</td>
    <td align="right">06-JUL-09:30</td>
    <td align="right">       28.05</td>
    <td align="right">       21.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.516996E+10</td>
    <td align="right">     7439.82</td>
    <td align="right">21-AUG-04:02</td>
    <td align="right">       25.10</td>
    <td align="right">       21.10</td>
    <td align="right">0.286660E+09</td>
    <td align="right">      347.84</td>
    <td align="right">18-AUG-09:09</td>
    <td align="right">       28.58</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.514900E+10</td>
    <td align="right">     9474.33</td>
    <td align="right">17-SEP-17:12</td>
    <td align="right">       27.77</td>
    <td align="right">       21.31</td>
    <td align="right">0.255016E+09</td>
    <td align="right">      347.84</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.453148E+10</td>
    <td align="right">     5864.44</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.49</td>
    <td align="right">0.263366E+09</td>
    <td align="right">      347.83</td>
    <td align="right">17-OCT-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418227E+10</td>
    <td align="right">     5704.02</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">       24.22</td>
    <td align="right">       20.93</td>
    <td align="right">0.260402E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-NOV-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       22.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.381203E+10</td>
    <td align="right">     4668.69</td>
    <td align="right">04-DEC-15:30</td>
    <td align="right">       26.40</td>
    <td align="right">       19.11</td>
    <td align="right">0.251596E+09</td>
    <td align="right">      347.84</td>
    <td align="right">19-DEC-10:30</td>
    <td align="right">       24.55</td>
    <td align="right">       17.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.522846E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.314795E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.366508E+10</td>
    <td align="right">     4297.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.47</td>
    <td align="right">       18.90</td>
    <td align="right">0.236027E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.07</td>
    <td align="right">       16.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516996E+10</td>
    <td align="right">     9474.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.60</td>
    <td align="right">       22.49</td>
    <td align="right">0.286660E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.413269E+10</td>
    <td align="right">     6578.00</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">       23.43</td>
    <td align="right">       21.67</td>
    <td align="right">0.416540E+09</td>
    <td align="right">      549.49</td>
    <td align="right">26-JAN-10:09</td>
    <td align="right">       23.30</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.392022E+10</td>
    <td align="right">     5811.25</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">       24.40</td>
    <td align="right">       22.88</td>
    <td align="right">0.378215E+09</td>
    <td align="right">      549.50</td>
    <td align="right">07-FEB-10:09</td>
    <td align="right">       22.98</td>
    <td align="right">       16.23</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473880E+10</td>
    <td align="right">     5551.62</td>
    <td align="right">13-MAR-05:02</td>
    <td align="right">       22.20</td>
    <td align="right">       21.04</td>
    <td align="right">0.452014E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-MAR-09:09</td>
    <td align="right">       21.97</td>
    <td align="right">       17.07</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.452450E+10</td>
    <td align="right">     5805.83</td>
    <td align="right">07-APR-05:02</td>
    <td align="right">       22.62</td>
    <td align="right">       18.94</td>
    <td align="right">0.402239E+09</td>
    <td align="right">      549.47</td>
    <td align="right">27-APR-09:09</td>
    <td align="right">       23.90</td>
    <td align="right">       16.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.554846E+10</td>
    <td align="right">     5971.84</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       21.60</td>
    <td align="right">       16.82</td>
    <td align="right">0.436938E+09</td>
    <td align="right">      549.47</td>
    <td align="right">31-MAY-09:30</td>
    <td align="right">       26.65</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.584084E+10</td>
    <td align="right">     7150.09</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       23.47</td>
    <td align="right">       20.28</td>
    <td align="right">0.435949E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUN-09:30</td>
    <td align="right">       26.10</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.592329E+10</td>
    <td align="right">     6955.34</td>
    <td align="right">20-JUL-05:02</td>
    <td align="right">       25.60</td>
    <td align="right">       23.22</td>
    <td align="right">0.405430E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-09:39</td>
    <td align="right">       27.97</td>
    <td align="right">       21.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.604395E+10</td>
    <td align="right">     6951.17</td>
    <td align="right">07-AUG-05:02</td>
    <td align="right">       24.40</td>
    <td align="right">       20.23</td>
    <td align="right">0.454748E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-AUG-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.551593E+10</td>
    <td align="right">     7050.32</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">       23.90</td>
    <td align="right">       20.75</td>
    <td align="right">0.403939E+09</td>
    <td align="right">      549.47</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.32</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.527678E+10</td>
    <td align="right">     6956.04</td>
    <td align="right">31-OCT-05:02</td>
    <td align="right">       24.90</td>
    <td align="right">       20.72</td>
    <td align="right">0.419214E+09</td>
    <td align="right">      549.47</td>
    <td align="right">23-OCT-13:00</td>
    <td align="right">       28.30</td>
    <td align="right">       22.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.473434E+10</td>
    <td align="right">     6776.69</td>
    <td align="right">04-NOV-05:02</td>
    <td align="right">       25.00</td>
    <td align="right">       21.06</td>
    <td align="right">0.414617E+09</td>
    <td align="right">      549.47</td>
    <td align="right">27-NOV-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       18.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.424685E+10</td>
    <td align="right">     6907.74</td>
    <td align="right">06-DEC-06:02</td>
    <td align="right">       24.87</td>
    <td align="right">       21.81</td>
    <td align="right">0.403133E+09</td>
    <td align="right">      549.48</td>
    <td align="right">20-DEC-10:09</td>
    <td align="right">       23.48</td>
    <td align="right">       16.84</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.604467E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.502298E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.392022E+10</td>
    <td align="right">     5551.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.60</td>
    <td align="right">       16.82</td>
    <td align="right">0.378215E+09</td>
    <td align="right">      549.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.97</td>
    <td align="right">       15.71</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.604395E+10</td>
    <td align="right">     7150.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       23.22</td>
    <td align="right">0.454748E+09</td>
    <td align="right">      549.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.418736E+10</td>
    <td align="right">     7161.35</td>
    <td align="right">01-JAN-10:53</td>
    <td align="right">       27.80</td>
    <td align="right">       22.06</td>
    <td align="right">0.193324E+09</td>
    <td align="right">      338.73</td>
    <td align="right">11-JAN-08:30</td>
    <td align="right">       22.50</td>
    <td align="right">       16.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.365897E+10</td>
    <td align="right">     7220.57</td>
    <td align="right">26-FEB-09:32</td>
    <td align="right">       25.37</td>
    <td align="right">       21.00</td>
    <td align="right">0.174470E+09</td>
    <td align="right">      338.72</td>
    <td align="right">02-FEB-08:20</td>
    <td align="right">       20.20</td>
    <td align="right">       18.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.443940E+10</td>
    <td align="right">     6393.89</td>
    <td align="right">12-MAR-09:20</td>
    <td align="right">       26.47</td>
    <td align="right">       22.60</td>
    <td align="right">0.207942E+09</td>
    <td align="right">      338.72</td>
    <td align="right">07-MAR-11:09</td>
    <td align="right">       24.40</td>
    <td align="right">       16.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.455514E+10</td>
    <td align="right">    10507.60</td>
    <td align="right">23-APR-08:62</td>
    <td align="right">       24.27</td>
    <td align="right">       19.93</td>
    <td align="right">0.186971E+09</td>
    <td align="right">      338.73</td>
    <td align="right">06-APR-07:19</td>
    <td align="right">       22.77</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539977E+10</td>
    <td align="right">    10359.42</td>
    <td align="right">14-MAY-10:13</td>
    <td align="right">       28.30</td>
    <td align="right">       22.50</td>
    <td align="right">0.203397E+09</td>
    <td align="right">      338.72</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">       23.53</td>
    <td align="right">       18.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.543415E+10</td>
    <td align="right">    10324.55</td>
    <td align="right">25-JUN-10:02</td>
    <td align="right">       28.15</td>
    <td align="right">       21.47</td>
    <td align="right">0.202649E+09</td>
    <td align="right">      338.71</td>
    <td align="right">29-JUN-12:20</td>
    <td align="right">       30.60</td>
    <td align="right">       22.68</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.558296E+10</td>
    <td align="right">    10333.75</td>
    <td align="right">04-JUL-10:23</td>
    <td align="right">       29.45</td>
    <td align="right">       21.64</td>
    <td align="right">0.189256E+09</td>
    <td align="right">      338.72</td>
    <td align="right">26-JUL-12:20</td>
    <td align="right">       30.60</td>
    <td align="right">       22.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.596463E+10</td>
    <td align="right">    11012.64</td>
    <td align="right">13-AUG-09:22</td>
    <td align="right">       29.15</td>
    <td align="right">       22.19</td>
    <td align="right">0.211498E+09</td>
    <td align="right">      338.72</td>
    <td align="right">14-AUG-12:20</td>
    <td align="right">       31.83</td>
    <td align="right">       22.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.505698E+10</td>
    <td align="right">    10378.33</td>
    <td align="right">03-SEP-09:53</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.187552E+09</td>
    <td align="right">      338.71</td>
    <td align="right">18-SEP-12:20</td>
    <td align="right">       30.00</td>
    <td align="right">       21.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.528621E+10</td>
    <td align="right">     8688.16</td>
    <td align="right">15-OCT-06:40</td>
    <td align="right">       22.20</td>
    <td align="right">       21.00</td>
    <td align="right">0.195176E+09</td>
    <td align="right">      338.72</td>
    <td align="right">19-OCT-07:19</td>
    <td align="right">       21.07</td>
    <td align="right">       18.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.444774E+10</td>
    <td align="right">     8404.13</td>
    <td align="right">15-NOV-07:03</td>
    <td align="right">       23.40</td>
    <td align="right">       18.32</td>
    <td align="right">0.192821E+09</td>
    <td align="right">      338.72</td>
    <td align="right">27-NOV-08:20</td>
    <td align="right">       19.43</td>
    <td align="right">       17.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.417208E+10</td>
    <td align="right">     5741.46</td>
    <td align="right">15-DEC-09:00</td>
    <td align="right">       26.30</td>
    <td align="right">       20.44</td>
    <td align="right">0.187523E+09</td>
    <td align="right">      338.74</td>
    <td align="right">19-DEC-08:30</td>
    <td align="right">       22.65</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.581854E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.233258E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365897E+10</td>
    <td align="right">     5741.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       18.32</td>
    <td align="right">0.174470E+09</td>
    <td align="right">      338.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.43</td>
    <td align="right">       16.25</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.596463E+10</td>
    <td align="right">    11012.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       22.92</td>
    <td align="right">0.211498E+09</td>
    <td align="right">      338.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.83</td>
    <td align="right">       22.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.660852E+10</td>
    <td align="right">     9468.14</td>
    <td align="right">29-JAN-13:23</td>
    <td align="right">       26.70</td>
    <td align="right">       20.78</td>
    <td align="right">0.427464E+09</td>
    <td align="right">      620.14</td>
    <td align="right">30-JAN-14:09</td>
    <td align="right">       27.12</td>
    <td align="right">       21.49</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.558468E+10</td>
    <td align="right">     9270.42</td>
    <td align="right">20-FEB-14:42</td>
    <td align="right">       27.80</td>
    <td align="right">       23.68</td>
    <td align="right">0.383500E+09</td>
    <td align="right">      601.99</td>
    <td align="right">21-FEB-14:09</td>
    <td align="right">       27.30</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.577318E+10</td>
    <td align="right">     7410.74</td>
    <td align="right">01-MAR-13:30</td>
    <td align="right">       27.80</td>
    <td align="right">       20.70</td>
    <td align="right">0.453171E+09</td>
    <td align="right">      579.20</td>
    <td align="right">01-MAR-14:09</td>
    <td align="right">       27.88</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.473398E+10</td>
    <td align="right">     5954.40</td>
    <td align="right">07-APR-05:02</td>
    <td align="right">       22.62</td>
    <td align="right">       18.94</td>
    <td align="right">0.402251E+09</td>
    <td align="right">      549.47</td>
    <td align="right">27-APR-13:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.23</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.539725E+10</td>
    <td align="right">     5691.54</td>
    <td align="right">30-MAY-05:02</td>
    <td align="right">       21.60</td>
    <td align="right">       16.82</td>
    <td align="right">0.436561E+09</td>
    <td align="right">      549.47</td>
    <td align="right">02-MAY-13:00</td>
    <td align="right">       26.70</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.546413E+10</td>
    <td align="right">     7283.42</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">       23.47</td>
    <td align="right">       20.28</td>
    <td align="right">0.435583E+09</td>
    <td align="right">      549.47</td>
    <td align="right">05-JUN-13:50</td>
    <td align="right">       26.73</td>
    <td align="right">       21.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.564326E+10</td>
    <td align="right">     7089.57</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">       25.60</td>
    <td align="right">       20.93</td>
    <td align="right">0.405213E+09</td>
    <td align="right">      549.47</td>
    <td align="right">06-JUL-09:39</td>
    <td align="right">       27.97</td>
    <td align="right">       21.88</td>
