    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.70</td>
    <td align="right">        6.67</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">       24.93</td>
    <td align="right">       20.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.17</td>
    <td align="right">       24.88</td>
    <td align="right">       20.17</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">       25.07</td>
    <td align="right">       37.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.00</td>
    <td align="right">       25.27</td>
    <td align="right">       46.00</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.50</td>
    <td align="right">       25.12</td>
    <td align="right">       42.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.50</td>
    <td align="right">       25.25</td>
    <td align="right">       96.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.67</td>
    <td align="right">       25.33</td>
    <td align="right">       86.67</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
    <td align="right">       25.27</td>
    <td align="right">       79.33</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      518.67</td>
    <td align="right">       25.20</td>
    <td align="right">      518.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.67</td>
    <td align="right">       24.70</td>
    <td align="right">        6.67</td>
    <td align="right">       24.70</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.50</td>
    <td align="right">       25.33</td>
    <td align="right">       96.50</td>
    <td align="right">       25.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.65</td>
    <td align="right">        1.33</td>
    <td align="right">       27.57</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.64</td>
    <td align="right">        0.50</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.31</td>
    <td align="right">        0.67</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.50</td>
    <td align="right">        1.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.67</td>
    <td align="right">        1.83</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.54</td>
    <td align="right">        0.67</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.65</td>
    <td align="right">        4.17</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.76</td>
    <td align="right">        2.67</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.54</td>
    <td align="right">        2.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.69</td>
    <td align="right">        1.67</td>
    <td align="right">       27.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
    <td align="right">        0.67</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.67</td>
    <td align="right">       27.62</td>
    <td align="right">       16.67</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       27.76</td>
    <td align="right">        4.17</td>
    <td align="right">       27.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.00</td>
    <td align="right">       25.19</td>
    <td align="right">       46.00</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.17</td>
    <td align="right">       25.33</td>
    <td align="right">       15.17</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       24.59</td>
    <td align="right">        0.83</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.67</td>
    <td align="right">       25.51</td>
    <td align="right">       18.67</td>
    <td align="right">       25.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.50</td>
    <td align="right">       25.22</td>
    <td align="right">       57.50</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.17</td>
    <td align="right">       25.23</td>
    <td align="right">       68.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      206.33</td>
    <td align="right">       25.25</td>
    <td align="right">      206.33</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       68.17</td>
    <td align="right">       25.51</td>
    <td align="right">       68.17</td>
    <td align="right">       25.51</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
    <td align="right">        0.17</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
    <td align="right">        0.33</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
    <td align="right">        1.00</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.51</td>
    <td align="right">        0.67</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.83</td>
    <td align="right">        1.83</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">       27.64</td>
    <td align="right">        4.50</td>
    <td align="right">       27.62</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.83</td>
    <td align="right">        1.83</td>
    <td align="right">       27.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">       23.37</td>
    <td align="right">      351.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        7.33</td>
    <td align="right">       23.47</td>
    <td align="right">      340.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.17</td>
    <td align="right">       23.38</td>
    <td align="right">      386.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        9.50</td>
    <td align="right">       23.36</td>
    <td align="right">      354.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      416.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.12</td>
    <td align="right">      420.83</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      419.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      441.67</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      422.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.17</td>
    <td align="right">       23.93</td>
    <td align="right">      418.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.67</td>
    <td align="right">       23.54</td>
    <td align="right">      407.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        6.00</td>
    <td align="right">       23.54</td>
    <td align="right">      388.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       44.00</td>
    <td align="right">       23.41</td>
    <td align="right">     4767.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      340.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">       23.93</td>
    <td align="right">      441.67</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       41.50</td>
    <td align="right">       23.34</td>
    <td align="right">      316.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.00</td>
    <td align="right">       23.30</td>
    <td align="right">      293.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.00</td>
    <td align="right">       23.28</td>
    <td align="right">      337.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       28.17</td>
    <td align="right">       23.29</td>
    <td align="right">      315.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.67</td>
    <td align="right">       23.36</td>
    <td align="right">      386.67</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.50</td>
    <td align="right">       23.43</td>
    <td align="right">      409.67</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       23.60</td>
    <td align="right">      428.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       23.38</td>
    <td align="right">      434.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.83</td>
    <td align="right">       23.53</td>
    <td align="right">      422.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.33</td>
    <td align="right">       23.27</td>
    <td align="right">      410.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        2.33</td>
    <td align="right">       23.31</td>
    <td align="right">      392.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.50</td>
    <td align="right">       23.37</td>
    <td align="right">      336.67</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      149.00</td>
    <td align="right">       23.32</td>
    <td align="right">     4484.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       23.27</td>
    <td align="right">      293.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       41.50</td>
    <td align="right">       23.60</td>
    <td align="right">      434.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      126.17</td>
    <td align="right">       23.23</td>
    <td align="right">      258.00</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       85.33</td>
    <td align="right">       23.29</td>
    <td align="right">      259.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       74.67</td>
    <td align="right">       23.26</td>
    <td align="right">      312.67</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       59.67</td>
    <td align="right">       23.33</td>
    <td align="right">      303.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       23.61</td>
    <td align="right">      397.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.50</td>
    <td align="right">       23.32</td>
    <td align="right">      410.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      438.50</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.17</td>
    <td align="right">       23.29</td>
    <td align="right">      442.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      408.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.67</td>
    <td align="right">       23.33</td>
    <td align="right">      388.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.50</td>
    <td align="right">       23.31</td>
    <td align="right">      352.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       70.83</td>
    <td align="right">       23.26</td>
    <td align="right">      289.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      454.67</td>
    <td align="right">       23.27</td>
    <td align="right">     4262.17</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      258.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      126.17</td>
    <td align="right">       23.61</td>
    <td align="right">      442.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      173.83</td>
    <td align="right">       23.21</td>
    <td align="right">      247.00</td>
    <td align="right">       24.16</td>
    <td align="right">       10.50</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      131.33</td>
    <td align="right">       23.39</td>
    <td align="right">      273.50</td>
    <td align="right">       24.15</td>
    <td align="right">       28.50</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      109.00</td>
    <td align="right">       23.15</td>
    <td align="right">      324.67</td>
    <td align="right">       24.16</td>
    <td align="right">        7.17</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       66.83</td>
    <td align="right">       23.25</td>
    <td align="right">      332.17</td>
    <td align="right">       24.25</td>
    <td align="right">        3.17</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.50</td>
    <td align="right">       24.30</td>
    <td align="right">      453.33</td>
    <td align="right">       24.28</td>
    <td align="right">       11.50</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">       24.89</td>
    <td align="right">      470.67</td>
    <td align="right">       24.29</td>
    <td align="right">       17.00</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       25.16</td>
    <td align="right">      490.33</td>
    <td align="right">       24.38</td>
    <td align="right">       34.83</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.83</td>
    <td align="right">       24.79</td>
    <td align="right">      490.17</td>
    <td align="right">       24.29</td>
    <td align="right">       25.33</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.83</td>
    <td align="right">       25.40</td>
    <td align="right">      462.67</td>
    <td align="right">       24.36</td>
    <td align="right">       42.83</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       44.17</td>
    <td align="right">       24.08</td>
    <td align="right">      429.67</td>
    <td align="right">       24.32</td>
    <td align="right">       26.17</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       64.33</td>
    <td align="right">       23.77</td>
    <td align="right">      373.67</td>
    <td align="right">       24.25</td>
    <td align="right">       26.00</td>
    <td align="right">       24.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      129.67</td>
    <td align="right">       23.82</td>
    <td align="right">      303.83</td>
    <td align="right">       24.27</td>
    <td align="right">       40.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      857.17</td>
    <td align="right">       23.70</td>
    <td align="right">     4651.67</td>
    <td align="right">       24.28</td>
    <td align="right">      273.17</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.50</td>
    <td align="right">       23.15</td>
    <td align="right">      247.00</td>
    <td align="right">       24.15</td>
    <td align="right">        3.17</td>
    <td align="right">       23.88</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      173.83</td>
    <td align="right">       25.40</td>
    <td align="right">      490.33</td>
    <td align="right">       24.38</td>
    <td align="right">       42.83</td>
    <td align="right">       25.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      166.17</td>
    <td align="right">       22.92</td>
    <td align="right">      285.83</td>
    <td align="right">       24.28</td>
    <td align="right">       12.83</td>
    <td align="right">       25.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      164.33</td>
    <td align="right">       23.05</td>
    <td align="right">      260.17</td>
    <td align="right">       24.22</td>
    <td align="right">       27.17</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.33</td>
    <td align="right">       22.84</td>
    <td align="right">      317.17</td>
    <td align="right">       24.22</td>
    <td align="right">        9.50</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      101.33</td>
    <td align="right">       23.31</td>
    <td align="right">      337.83</td>
    <td align="right">       24.36</td>
    <td align="right">       15.67</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       65.67</td>
    <td align="right">       24.06</td>
    <td align="right">      419.33</td>
    <td align="right">       24.35</td>
    <td align="right">       25.33</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.33</td>
    <td align="right">       24.12</td>
    <td align="right">      421.33</td>
    <td align="right">       24.29</td>
    <td align="right">       23.00</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.67</td>
    <td align="right">       25.41</td>
    <td align="right">      443.00</td>
    <td align="right">       24.42</td>
    <td align="right">       47.83</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.00</td>
    <td align="right">       24.85</td>
    <td align="right">      443.00</td>
    <td align="right">       24.33</td>
    <td align="right">       36.00</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       65.00</td>
    <td align="right">       24.80</td>
    <td align="right">      402.67</td>
    <td align="right">       24.39</td>
    <td align="right">       41.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       87.50</td>
    <td align="right">       23.94</td>
    <td align="right">      395.33</td>
    <td align="right">       24.40</td>
    <td align="right">       35.00</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.33</td>
    <td align="right">       23.40</td>
    <td align="right">      358.33</td>
    <td align="right">       24.31</td>
    <td align="right">       26.00</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      146.17</td>
    <td align="right">       23.47</td>
    <td align="right">      327.83</td>
    <td align="right">       24.32</td>
    <td align="right">       36.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1211.83</td>
    <td align="right">       23.57</td>
    <td align="right">     4411.83</td>
    <td align="right">       24.33</td>
    <td align="right">      336.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       50.33</td>
    <td align="right">       22.84</td>
    <td align="right">      260.17</td>
    <td align="right">       24.22</td>
    <td align="right">        9.50</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      166.17</td>
    <td align="right">       25.41</td>
    <td align="right">      443.00</td>
    <td align="right">       24.42</td>
    <td align="right">       47.83</td>
    <td align="right">       26.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      112.00</td>
    <td align="right">       24.12</td>
    <td align="right">      345.50</td>
    <td align="right">       24.52</td>
    <td align="right">       32.33</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      105.83</td>
    <td align="right">       24.16</td>
    <td align="right">      328.33</td>
    <td align="right">       24.40</td>
    <td align="right">       45.67</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       95.33</td>
    <td align="right">       23.31</td>
    <td align="right">      358.00</td>
    <td align="right">       24.25</td>
    <td align="right">       11.67</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.17</td>
    <td align="right">       23.22</td>
    <td align="right">      338.17</td>
    <td align="right">       24.27</td>
    <td align="right">        3.17</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.83</td>
    <td align="right">       23.94</td>
    <td align="right">      429.50</td>
    <td align="right">       24.27</td>
    <td align="right">       11.50</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.83</td>
    <td align="right">       24.54</td>
    <td align="right">      445.33</td>
    <td align="right">       24.26</td>
    <td align="right">       15.83</td>
    <td align="right">       24.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.67</td>
    <td align="right">       24.91</td>
    <td align="right">      477.83</td>
    <td align="right">       24.34</td>
    <td align="right">       32.67</td>
    <td align="right">       24.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.83</td>
    <td align="right">       24.70</td>
    <td align="right">      483.50</td>
    <td align="right">       24.28</td>
    <td align="right">       25.50</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       52.67</td>
    <td align="right">       25.68</td>
    <td align="right">      468.17</td>
    <td align="right">       24.40</td>
    <td align="right">       52.67</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.00</td>
    <td align="right">       25.39</td>
    <td align="right">      456.67</td>
    <td align="right">       24.47</td>
    <td align="right">       56.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       67.00</td>
    <td align="right">       25.48</td>
    <td align="right">      427.67</td>
    <td align="right">       24.54</td>
    <td align="right">       55.00</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       89.00</td>
    <td align="right">       25.15</td>
    <td align="right">      408.33</td>
    <td align="right">       24.57</td>
    <td align="right">       58.17</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.17</td>
    <td align="right">       24.47</td>
    <td align="right">     4967.00</td>
    <td align="right">       24.38</td>
    <td align="right">      400.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       23.22</td>
    <td align="right">      328.33</td>
    <td align="right">       24.25</td>
    <td align="right">        3.17</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      112.00</td>
    <td align="right">       25.68</td>
    <td align="right">      483.50</td>
    <td align="right">       24.57</td>
    <td align="right">       58.17</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      265.17</td>
    <td align="right">       22.54</td>
    <td align="right">      171.50</td>
    <td align="right">       24.14</td>
    <td align="right">        8.50</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      205.33</td>
    <td align="right">       22.80</td>
    <td align="right">      210.50</td>
    <td align="right">       24.16</td>
    <td align="right">       27.17</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      187.83</td>
    <td align="right">       22.59</td>
    <td align="right">      256.33</td>
    <td align="right">       24.14</td>
    <td align="right">        8.83</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      155.67</td>
    <td align="right">       22.67</td>
    <td align="right">      266.50</td>
    <td align="right">       24.23</td>
    <td align="right">        5.33</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      108.00</td>
    <td align="right">       22.97</td>
    <td align="right">      339.33</td>
    <td align="right">       24.21</td>
    <td align="right">       13.00</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.50</td>
    <td align="right">       23.20</td>
    <td align="right">      362.00</td>
    <td align="right">       24.23</td>
    <td align="right">       17.00</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.17</td>
    <td align="right">       23.81</td>
    <td align="right">      392.17</td>
    <td align="right">       24.28</td>
    <td align="right">       29.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.17</td>
    <td align="right">       23.45</td>
    <td align="right">      392.00</td>
    <td align="right">       24.23</td>
    <td align="right">       22.83</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       84.50</td>
    <td align="right">       24.10</td>
    <td align="right">      371.17</td>
    <td align="right">       24.36</td>
    <td align="right">       38.50</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      126.17</td>
    <td align="right">       23.00</td>
    <td align="right">      325.00</td>
    <td align="right">       24.21</td>
    <td align="right">       22.50</td>
    <td align="right">       24.69</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      156.67</td>
    <td align="right">       22.85</td>
    <td align="right">      284.00</td>
    <td align="right">       24.17</td>
    <td align="right">       21.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      232.67</td>
    <td align="right">       22.90</td>
    <td align="right">      215.33</td>
    <td align="right">       24.24</td>
    <td align="right">       33.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1757.83</td>
    <td align="right">       22.92</td>
    <td align="right">     3585.83</td>
    <td align="right">       24.22</td>
    <td align="right">      247.83</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.17</td>
    <td align="right">       22.54</td>
    <td align="right">      171.50</td>
    <td align="right">       24.14</td>
    <td align="right">        5.33</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      265.17</td>
    <td align="right">       24.10</td>
    <td align="right">      392.17</td>
    <td align="right">       24.36</td>
    <td align="right">       38.50</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.83</td>
    <td align="right">       23.42</td>
    <td align="right">      306.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       49.50</td>
    <td align="right">       23.94</td>
    <td align="right">      315.17</td>
    <td align="right">       24.20</td>
    <td align="right">       14.33</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.50</td>
    <td align="right">       23.38</td>
    <td align="right">      360.00</td>
    <td align="right">       24.21</td>
    <td align="right">        1.00</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.67</td>
    <td align="right">       23.41</td>
    <td align="right">      347.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        3.83</td>
    <td align="right">       25.32</td>
    <td align="right">      473.33</td>
    <td align="right">       24.28</td>
    <td align="right">        3.83</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.17</td>
    <td align="right">       25.69</td>
    <td align="right">      489.33</td>
    <td align="right">       24.29</td>
    <td align="right">        6.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       16.33</td>
    <td align="right">       25.44</td>
    <td align="right">      497.00</td>
    <td align="right">       24.37</td>
    <td align="right">       16.33</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.17</td>
    <td align="right">       25.41</td>
    <td align="right">      512.33</td>
    <td align="right">       24.28</td>
    <td align="right">       10.17</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.33</td>
    <td align="right">       25.55</td>
    <td align="right">      485.00</td>
    <td align="right">       24.35</td>
    <td align="right">       21.33</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       16.50</td>
    <td align="right">       25.29</td>
    <td align="right">      483.00</td>
    <td align="right">       24.31</td>
    <td align="right">       16.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       10.50</td>
    <td align="right">       25.16</td>
    <td align="right">      445.50</td>
    <td align="right">       24.26</td>
    <td align="right">        9.67</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       40.17</td>
    <td align="right">       24.86</td>
    <td align="right">      381.50</td>
    <td align="right">       24.29</td>
    <td align="right">       24.17</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      282.50</td>
    <td align="right">       24.31</td>
    <td align="right">     5096.50</td>
    <td align="right">       24.28</td>
    <td align="right">      123.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.83</td>
    <td align="right">       23.38</td>
    <td align="right">      306.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       51.83</td>
    <td align="right">       25.69</td>
    <td align="right">      512.33</td>
    <td align="right">       24.37</td>
    <td align="right">       24.17</td>
    <td align="right">       25.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.83</td>
    <td align="right">       23.21</td>
    <td align="right">      361.00</td>
    <td align="right">       24.34</td>
    <td align="right">        2.50</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       75.83</td>
    <td align="right">       23.55</td>
    <td align="right">      305.67</td>
    <td align="right">       24.29</td>
    <td align="right">       15.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.83</td>
    <td align="right">       23.09</td>
    <td align="right">      361.50</td>
    <td align="right">       24.31</td>
    <td align="right">        2.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.17</td>
    <td align="right">       23.47</td>
    <td align="right">      375.00</td>
    <td align="right">       24.43</td>
    <td align="right">        3.67</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.67</td>
    <td align="right">       25.78</td>
    <td align="right">      457.83</td>
    <td align="right">       24.39</td>
    <td align="right">       12.00</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.00</td>
    <td align="right">       26.11</td>
    <td align="right">      462.67</td>
    <td align="right">       24.32</td>
    <td align="right">       10.00</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.83</td>
    <td align="right">       26.18</td>
    <td align="right">      486.50</td>
    <td align="right">       24.43</td>
    <td align="right">       29.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.67</td>
    <td align="right">       26.24</td>
    <td align="right">      501.50</td>
    <td align="right">       24.34</td>
    <td align="right">       20.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.17</td>
    <td align="right">       26.18</td>
    <td align="right">      466.33</td>
    <td align="right">       24.37</td>
    <td align="right">       24.17</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.83</td>
    <td align="right">       25.77</td>
    <td align="right">      472.00</td>
    <td align="right">       24.39</td>
    <td align="right">       21.50</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.00</td>
    <td align="right">       25.08</td>
    <td align="right">      417.33</td>
    <td align="right">       24.35</td>
    <td align="right">       12.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       49.00</td>
    <td align="right">       24.67</td>
    <td align="right">      393.50</td>
    <td align="right">       24.37</td>
    <td align="right">       23.67</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      433.83</td>
    <td align="right">       24.33</td>
    <td align="right">     5060.83</td>
    <td align="right">       24.36</td>
    <td align="right">      177.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">       23.09</td>
    <td align="right">      305.67</td>
    <td align="right">       24.29</td>
    <td align="right">        2.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       75.83</td>
    <td align="right">       26.24</td>
    <td align="right">      501.50</td>
    <td align="right">       24.43</td>
    <td align="right">       29.83</td>
    <td align="right">       26.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       50.00</td>
    <td align="right">       24.93</td>
    <td align="right">      446.50</td>
    <td align="right">       24.65</td>
    <td align="right">       39.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       85.33</td>
    <td align="right">       24.38</td>
    <td align="right">      417.33</td>
    <td align="right">       24.47</td>
    <td align="right">       76.00</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       62.17</td>
    <td align="right">       23.29</td>
    <td align="right">      429.83</td>
    <td align="right">       24.32</td>
    <td align="right">       35.50</td>
    <td align="right">       23.90</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.67</td>
    <td align="right">       23.27</td>
    <td align="right">      380.33</td>
    <td align="right">       24.29</td>
    <td align="right">       18.67</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.50</td>
    <td align="right">       24.01</td>
    <td align="right">      468.67</td>
    <td align="right">       24.30</td>
    <td align="right">       42.17</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       46.17</td>
    <td align="right">       24.27</td>
    <td align="right">      484.67</td>
    <td align="right">       24.29</td>
    <td align="right">       46.17</td>
    <td align="right">       24.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.17</td>
    <td align="right">       24.53</td>
    <td align="right">      497.00</td>
    <td align="right">       24.42</td>
    <td align="right">       69.17</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       65.00</td>
    <td align="right">       24.49</td>
    <td align="right">      512.50</td>
    <td align="right">       24.41</td>
    <td align="right">       65.00</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       81.17</td>
    <td align="right">       24.82</td>
    <td align="right">      485.00</td>
    <td align="right">       24.55</td>
    <td align="right">       81.17</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       91.17</td>
    <td align="right">       25.13</td>
    <td align="right">      499.33</td>
    <td align="right">       24.74</td>
    <td align="right">       90.17</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       87.83</td>
    <td align="right">       25.44</td>
    <td align="right">      486.00</td>
    <td align="right">       24.77</td>
    <td align="right">       87.17</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.17</td>
    <td align="right">       25.57</td>
    <td align="right">      482.00</td>
    <td align="right">       24.75</td>
    <td align="right">       83.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      807.33</td>
    <td align="right">       24.64</td>
    <td align="right">     5589.17</td>
    <td align="right">       24.50</td>
    <td align="right">      733.33</td>
    <td align="right">       24.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       38.67</td>
    <td align="right">       23.27</td>
    <td align="right">      380.33</td>
    <td align="right">       24.29</td>
    <td align="right">       18.67</td>
    <td align="right">       23.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       91.17</td>
    <td align="right">       25.57</td>
    <td align="right">      512.50</td>
    <td align="right">       24.77</td>
    <td align="right">       90.17</td>
    <td align="right">       25.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      150.67</td>
    <td align="right">       22.93</td>
    <td align="right">      242.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       88.00</td>
    <td align="right">       23.36</td>
    <td align="right">      282.50</td>
    <td align="right">       24.27</td>
    <td align="right">       13.17</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       84.50</td>
    <td align="right">       22.98</td>
    <td align="right">      339.17</td>
    <td align="right">       24.26</td>
    <td align="right">        1.00</td>
    <td align="right">       24.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.50</td>
    <td align="right">       23.07</td>
    <td align="right">      317.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.83</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.17</td>
    <td align="right">       23.40</td>
    <td align="right">      392.67</td>
    <td align="right">       24.26</td>
    <td align="right">        3.50</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.50</td>
    <td align="right">       24.24</td>
    <td align="right">      422.00</td>
    <td align="right">       24.25</td>
    <td align="right">        6.17</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.33</td>
    <td align="right">       25.46</td>
    <td align="right">      462.33</td>
    <td align="right">       24.29</td>
    <td align="right">       14.33</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       12.33</td>
    <td align="right">       25.22</td>
    <td align="right">      474.50</td>
    <td align="right">       24.25</td>
    <td align="right">       10.67</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       24.33</td>
    <td align="right">       26.03</td>
    <td align="right">      467.83</td>
    <td align="right">       24.36</td>
    <td align="right">       24.33</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.00</td>
    <td align="right">       24.14</td>
    <td align="right">      415.67</td>
    <td align="right">       24.25</td>
    <td align="right">       13.67</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       34.33</td>
    <td align="right">       23.63</td>
    <td align="right">      369.17</td>
    <td align="right">       24.24</td>
    <td align="right">        7.83</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.33</td>
    <td align="right">       23.61</td>
    <td align="right">      298.83</td>
    <td align="right">       24.30</td>
    <td align="right">       23.17</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      645.00</td>
    <td align="right">       23.47</td>
    <td align="right">     4484.33</td>
    <td align="right">       24.27</td>
    <td align="right">      118.67</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.33</td>
    <td align="right">       22.93</td>
    <td align="right">      242.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      150.67</td>
    <td align="right">       26.03</td>
    <td align="right">      474.50</td>
    <td align="right">       24.36</td>
    <td align="right">       24.33</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       77.00</td>
    <td align="right">       23.51</td>
    <td align="right">      302.17</td>
    <td align="right">       24.22</td>
    <td align="right">        6.50</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       64.00</td>
    <td align="right">       23.97</td>
    <td align="right">      319.50</td>
    <td align="right">       24.19</td>
    <td align="right">       25.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.17</td>
    <td align="right">       23.43</td>
    <td align="right">      370.17</td>
    <td align="right">       24.19</td>
    <td align="right">        4.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.83</td>
    <td align="right">       23.50</td>
    <td align="right">      369.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.83</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.33</td>
    <td align="right">       24.99</td>
    <td align="right">      476.83</td>
    <td align="right">       24.30</td>
    <td align="right">        6.33</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.17</td>
    <td align="right">       25.31</td>
    <td align="right">      483.67</td>
    <td align="right">       24.31</td>
    <td align="right">       10.17</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">       25.27</td>
    <td align="right">      496.17</td>
    <td align="right">       24.40</td>
    <td align="right">       29.17</td>
    <td align="right">       25.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.50</td>
    <td align="right">       25.08</td>
    <td align="right">      507.17</td>
    <td align="right">       24.30</td>
    <td align="right">       18.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       34.33</td>
    <td align="right">       25.35</td>
    <td align="right">      479.33</td>
    <td align="right">       24.37</td>
    <td align="right">       34.33</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.50</td>
    <td align="right">       25.07</td>
    <td align="right">      467.83</td>
    <td align="right">       24.33</td>
    <td align="right">       22.50</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.00</td>
    <td align="right">       24.74</td>
    <td align="right">      427.50</td>
    <td align="right">       24.27</td>
    <td align="right">       21.33</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       63.83</td>
    <td align="right">       24.70</td>
    <td align="right">      364.00</td>
    <td align="right">       24.29</td>
    <td align="right">       37.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.83</td>
    <td align="right">       24.34</td>
    <td align="right">     5064.17</td>
    <td align="right">       24.30</td>
    <td align="right">      217.00</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.33</td>
    <td align="right">       23.43</td>
    <td align="right">      302.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.83</td>
    <td align="right">       24.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       77.00</td>
    <td align="right">       25.35</td>
    <td align="right">      507.17</td>
    <td align="right">       24.40</td>
    <td align="right">       37.17</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.33</td>
    <td align="right">       23.00</td>
    <td align="right">      235.83</td>
    <td align="right">       24.41</td>
    <td align="right">       10.83</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.50</td>
    <td align="right">       23.18</td>
    <td align="right">      205.83</td>
    <td align="right">       24.33</td>
    <td align="right">       23.33</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.67</td>
    <td align="right">       22.91</td>
    <td align="right">      239.33</td>
    <td align="right">       24.34</td>
    <td align="right">        7.83</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       94.33</td>
    <td align="right">       23.30</td>
    <td align="right">      264.17</td>
    <td align="right">       24.51</td>
    <td align="right">       12.17</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.00</td>
    <td align="right">       23.91</td>
    <td align="right">      329.33</td>
    <td align="right">       24.45</td>
    <td align="right">       18.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.17</td>
    <td align="right">       23.87</td>
    <td align="right">      327.67</td>
    <td align="right">       24.38</td>
    <td align="right">       14.50</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       54.17</td>
    <td align="right">       25.22</td>
    <td align="right">      354.67</td>
    <td align="right">       24.52</td>
    <td align="right">       39.00</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.00</td>
    <td align="right">       24.67</td>
    <td align="right">      348.50</td>
    <td align="right">       24.41</td>
    <td align="right">       26.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       55.00</td>
    <td align="right">       24.75</td>
    <td align="right">      313.67</td>
    <td align="right">       24.48</td>
    <td align="right">       32.67</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       75.50</td>
    <td align="right">       24.04</td>
    <td align="right">      315.17</td>
    <td align="right">       24.49</td>
    <td align="right">       28.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       94.33</td>
    <td align="right">       23.48</td>
    <td align="right">      292.83</td>
    <td align="right">       24.40</td>
    <td align="right">       20.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.17</td>
    <td align="right">       23.64</td>
    <td align="right">      264.50</td>
    <td align="right">       24.45</td>
    <td align="right">       33.17</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.17</td>
    <td align="right">       23.60</td>
    <td align="right">     3491.50</td>
    <td align="right">       24.44</td>
    <td align="right">      267.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.17</td>
    <td align="right">       22.91</td>
    <td align="right">      205.83</td>
    <td align="right">       24.33</td>
    <td align="right">        7.83</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      141.50</td>
    <td align="right">       25.22</td>
    <td align="right">      354.67</td>
    <td align="right">       24.52</td>
    <td align="right">       39.00</td>
    <td align="right">       26.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       51.00</td>
    <td align="right">       25.49</td>
    <td align="right">      409.17</td>
    <td align="right">       24.61</td>
    <td align="right">       32.00</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       55.83</td>
    <td align="right">       25.19</td>
    <td align="right">      379.50</td>
    <td align="right">       24.46</td>
    <td align="right">       41.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.00</td>
    <td align="right">       23.70</td>
    <td align="right">      410.67</td>
    <td align="right">       24.28</td>
    <td align="right">        7.17</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       13.83</td>
    <td align="right">       23.49</td>
    <td align="right">      379.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.83</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.50</td>
    <td align="right">       24.80</td>
    <td align="right">      466.00</td>
    <td align="right">       24.28</td>
    <td align="right">        6.50</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.17</td>
    <td align="right">       25.03</td>
    <td align="right">      474.83</td>
    <td align="right">       24.27</td>
    <td align="right">       10.17</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.17</td>
    <td align="right">       25.02</td>
    <td align="right">      494.50</td>
    <td align="right">       24.37</td>
    <td align="right">       28.17</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.50</td>
    <td align="right">       25.00</td>
    <td align="right">      506.67</td>
    <td align="right">       24.30</td>
    <td align="right">       18.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.33</td>
    <td align="right">       25.62</td>
    <td align="right">      483.50</td>
    <td align="right">       24.42</td>
    <td align="right">       41.33</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.33</td>
    <td align="right">       26.10</td>
    <td align="right">      484.00</td>
    <td align="right">       24.53</td>
    <td align="right">       48.33</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       50.00</td>
    <td align="right">       26.25</td>
    <td align="right">      471.00</td>
    <td align="right">       24.62</td>
    <td align="right">       50.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       60.50</td>
    <td align="right">       26.14</td>
    <td align="right">      456.00</td>
    <td align="right">       24.67</td>
    <td align="right">       54.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      417.17</td>
    <td align="right">       25.43</td>
    <td align="right">     5415.33</td>
    <td align="right">       24.42</td>
    <td align="right">      339.17</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.50</td>
    <td align="right">       23.49</td>
    <td align="right">      379.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.50</td>
    <td align="right">       26.25</td>
    <td align="right">      506.67</td>
    <td align="right">       24.67</td>
    <td align="right">       54.67</td>
    <td align="right">       26.72</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      201.17</td>
    <td align="right">       22.72</td>
    <td align="right">      210.50</td>
    <td align="right">       24.21</td>
    <td align="right">        4.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      154.83</td>
    <td align="right">       23.08</td>
    <td align="right">      234.67</td>
    <td align="right">       24.24</td>
    <td align="right">       22.67</td>
    <td align="right">       25.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      140.50</td>
    <td align="right">       22.79</td>
    <td align="right">      288.67</td>
    <td align="right">       24.20</td>
    <td align="right">        4.67</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      118.33</td>
    <td align="right">       22.87</td>
    <td align="right">      291.00</td>
    <td align="right">       24.30</td>
    <td align="right">        3.17</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       78.33</td>
    <td align="right">       23.07</td>
    <td align="right">      348.33</td>
    <td align="right">       24.25</td>
    <td align="right">        6.50</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.17</td>
    <td align="right">       23.41</td>
    <td align="right">      371.50</td>
    <td align="right">       24.26</td>
    <td align="right">       10.33</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.67</td>
    <td align="right">       24.28</td>
    <td align="right">      402.17</td>
    <td align="right">       24.30</td>
    <td align="right">       24.67</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       47.17</td>
    <td align="right">       23.79</td>
    <td align="right">      405.83</td>
    <td align="right">       24.25</td>
    <td align="right">       16.50</td>
    <td align="right">       25.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.83</td>
    <td align="right">       24.77</td>
    <td align="right">      391.50</td>
    <td align="right">       24.35</td>
    <td align="right">       32.50</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.83</td>
    <td align="right">       23.27</td>
    <td align="right">      346.33</td>
    <td align="right">       24.23</td>
    <td align="right">       16.83</td>
    <td align="right">       25.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      113.00</td>
    <td align="right">       23.09</td>
    <td align="right">      311.17</td>
    <td align="right">       24.22</td>
    <td align="right">       15.50</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.00</td>
    <td align="right">       23.23</td>
    <td align="right">      249.00</td>
    <td align="right">       24.31</td>
    <td align="right">       31.67</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1274.83</td>
    <td align="right">       23.16</td>
    <td align="right">     3850.67</td>
    <td align="right">       24.26</td>
    <td align="right">      189.50</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       43.67</td>
    <td align="right">       22.72</td>
    <td align="right">      210.50</td>
    <td align="right">       24.20</td>
    <td align="right">        3.17</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      201.17</td>
    <td align="right">       24.77</td>
    <td align="right">      405.83</td>
    <td align="right">       24.35</td>
    <td align="right">       32.50</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10527</td>
    <td align="right">    46.31712</td>
    <td align="right">     0.48273</td>
    <td align="right">    10.10689</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12502</td>
    <td align="right">    47.15232</td>
    <td align="right">     0.49366</td>
    <td align="right">    10.33017</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10653</td>
    <td align="right">    47.03661</td>
    <td align="right">     0.49116</td>
    <td align="right">    10.24102</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13207</td>
    <td align="right">    46.65639</td>
    <td align="right">     0.49172</td>
    <td align="right">    10.27832</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11434</td>
    <td align="right">    47.97391</td>
    <td align="right">     -0.3638</td>
    <td align="right">     8.11697</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10795</td>
    <td align="right">    48.30982</td>
    <td align="right">     -0.3574</td>
    <td align="right">     8.00792</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10277</td>
    <td align="right">    48.47199</td>
    <td align="right">     -0.3593</td>
    <td align="right">     8.06496</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09466</td>
    <td align="right">    48.44794</td>
    <td align="right">     -0.3559</td>
    <td align="right">     8.00382</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13236</td>
    <td align="right">    48.34131</td>
    <td align="right">     -0.3482</td>
    <td align="right">     7.93887</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.10218</td>
    <td align="right">    48.32000</td>
    <td align="right">     0.50901</td>
    <td align="right">    10.62907</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13382</td>
    <td align="right">    48.02299</td>
    <td align="right">     0.51175</td>
    <td align="right">    10.68586</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16689</td>
    <td align="right">    47.24546</td>
    <td align="right">     0.50602</td>
    <td align="right">    10.62846</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11840</td>
    <td align="right">    47.69564</td>
    <td align="right">     0.13835</td>
    <td align="right">     9.41004</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.09466</td>
    <td align="right">    46.31712</td>
    <td align="right">     -0.3638</td>
    <td align="right">     7.93887</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16689</td>
    <td align="right">    48.47199</td>
    <td align="right">     0.51175</td>
    <td align="right">    10.68586</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08478</td>
    <td align="right">    47.71969</td>
    <td align="right">     0.45294</td>
    <td align="right">     9.52615</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.08005</td>
    <td align="right">    48.46049</td>
    <td align="right">     0.45783</td>
    <td align="right">     9.59161</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05520</td>
    <td align="right">    48.53283</td>
    <td align="right">     0.45525</td>
    <td align="right">     9.51089</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08893</td>
    <td align="right">    48.11126</td>
    <td align="right">     0.45992</td>
    <td align="right">     9.62717</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12802</td>
    <td align="right">    48.86108</td>
    <td align="right">     -0.3969</td>
    <td align="right">     8.59636</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13692</td>
    <td align="right">    48.91863</td>
    <td align="right">     -0.3888</td>
    <td align="right">     8.44232</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17625</td>
    <td align="right">    48.74797</td>
    <td align="right">     -0.3750</td>
    <td align="right">     8.25132</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14616</td>
    <td align="right">    48.88548</td>
    <td align="right">     -0.3817</td>
    <td align="right">     8.33298</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.20148</td>
    <td align="right">    48.70088</td>
    <td align="right">     -0.3666</td>
    <td align="right">     8.19484</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15699</td>
    <td align="right">    48.77789</td>
    <td align="right">     0.49289</td>
    <td align="right">    10.25266</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16373</td>
    <td align="right">    48.87606</td>
    <td align="right">     0.49066</td>
    <td align="right">    10.20008</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14838</td>
    <td align="right">    48.20140</td>
    <td align="right">     0.47424</td>
    <td align="right">     9.97260</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.13064</td>
    <td align="right">    48.56790</td>
    <td align="right">     0.11114</td>
    <td align="right">     9.20385</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05520</td>
    <td align="right">    47.71969</td>
    <td align="right">     -0.3969</td>
    <td align="right">     8.19484</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20148</td>
    <td align="right">    48.91863</td>
    <td align="right">     0.49289</td>
    <td align="right">    10.25266</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.89921</td>
    <td align="right">    47.76655</td>
    <td align="right">     0.40697</td>
    <td align="right">     8.79682</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.93301</td>
    <td align="right">    48.67468</td>
    <td align="right">     0.42469</td>
    <td align="right">     9.03527</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95930</td>
    <td align="right">    48.53116</td>
    <td align="right">     0.43534</td>
    <td align="right">     9.19846</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.00687</td>
    <td align="right">    48.18939</td>
    <td align="right">     0.44823</td>
    <td align="right">     9.43577</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12255</td>
    <td align="right">    48.89544</td>
    <td align="right">     -0.3822</td>
    <td align="right">     8.36348</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.14634</td>
    <td align="right">    49.09925</td>
    <td align="right">     -0.3670</td>
    <td align="right">     8.10852</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.20539</td>
    <td align="right">    48.81989</td>
    <td align="right">     -0.3434</td>
    <td align="right">     7.76512</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16461</td>
    <td align="right">    48.96859</td>
    <td align="right">     -0.3555</td>
    <td align="right">     7.93003</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22161</td>
    <td align="right">    48.77288</td>
    <td align="right">     -0.3430</td>
    <td align="right">     7.89146</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12682</td>
    <td align="right">    49.02251</td>
    <td align="right">     0.49409</td>
    <td align="right">    10.29235</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.07635</td>
    <td align="right">    49.08397</td>
    <td align="right">     0.47401</td>
    <td align="right">     9.88663</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01364</td>
    <td align="right">    48.59701</td>
    <td align="right">     0.44429</td>
    <td align="right">     9.46217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.07373</td>
    <td align="right">    48.70240</td>
    <td align="right">     0.10818</td>
    <td align="right">     8.84394</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89921</td>
    <td align="right">    47.76655</td>
    <td align="right">     -0.3822</td>
    <td align="right">     7.76512</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22161</td>
    <td align="right">    49.09925</td>
    <td align="right">     0.49409</td>
    <td align="right">    10.29235</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74727</td>
    <td align="right">    51.21067</td>
    <td align="right">     0.39030</td>
    <td align="right">     8.74195</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.83199</td>
    <td align="right">    52.74552</td>
    <td align="right">     0.42840</td>
    <td align="right">     9.37462</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88146</td>
    <td align="right">    51.38269</td>
    <td align="right">     0.43913</td>
    <td align="right">     9.49507</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01709</td>
    <td align="right">    50.68284</td>
    <td align="right">     0.47312</td>
    <td align="right">    10.08899</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20955</td>
    <td align="right">    51.43321</td>
    <td align="right">     -0.3139</td>
    <td align="right">     7.63067</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26085</td>
    <td align="right">    51.78210</td>
    <td align="right">     -0.2803</td>
    <td align="right">     7.24803</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37205</td>
    <td align="right">    52.24137</td>
    <td align="right">     -0.2332</td>
    <td align="right">     6.94802</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25747</td>
    <td align="right">    52.12199</td>
    <td align="right">     -0.2796</td>
    <td align="right">     7.27055</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33202</td>
    <td align="right">    52.94855</td>
    <td align="right">     -0.2578</td>
    <td align="right">     7.36479</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20377</td>
    <td align="right">    52.56599</td>
    <td align="right">     0.54494</td>
    <td align="right">    11.65287</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.07240</td>
    <td align="right">    53.09593</td>
    <td align="right">     0.50308</td>
    <td align="right">    10.66190</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.94691</td>
    <td align="right">    52.63437</td>
    <td align="right">     0.45444</td>
    <td align="right">     9.94216</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.09585</td>
    <td align="right">    52.06194</td>
    <td align="right">     0.15277</td>
    <td align="right">     8.86023</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.74727</td>
    <td align="right">    50.68284</td>
    <td align="right">     -0.3139</td>
    <td align="right">     6.94802</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37205</td>
    <td align="right">    53.09593</td>
    <td align="right">     0.54494</td>
    <td align="right">    11.65287</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.71089</td>
    <td align="right">    50.30037</td>
    <td align="right">     0.42820</td>
    <td align="right">    10.03665</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67094</td>
    <td align="right">    52.26089</td>
    <td align="right">     0.42903</td>
    <td align="right">     9.88969</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74031</td>
    <td align="right">    50.91236</td>
    <td align="right">     0.44812</td>
    <td align="right">    10.19434</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97268</td>
    <td align="right">    49.88775</td>
    <td align="right">     0.51525</td>
    <td align="right">    11.58804</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.14134</td>
    <td align="right">    50.67603</td>
    <td align="right">     -0.2563</td>
    <td align="right">     7.93393</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13196</td>
    <td align="right">    51.26906</td>
    <td align="right">     -0.2487</td>
    <td align="right">     7.55617</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29280</td>
    <td align="right">    51.38997</td>
    <td align="right">     -0.1835</td>
    <td align="right">     7.37626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17524</td>
    <td align="right">    51.21429</td>
    <td align="right">     -0.2190</td>
    <td align="right">     7.50049</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18815</td>
    <td align="right">    52.21239</td>
    <td align="right">     -0.2394</td>
    <td align="right">     7.94010</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.12273</td>
    <td align="right">    51.53992</td>
    <td align="right">     0.58169</td>
    <td align="right">    13.06524</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.97175</td>
    <td align="right">    52.26695</td>
    <td align="right">     0.52246</td>
    <td align="right">    11.61280</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86960</td>
    <td align="right">    51.82665</td>
    <td align="right">     0.48029</td>
    <td align="right">    10.90770</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00098</td>
    <td align="right">    51.30271</td>
    <td align="right">     0.18555</td>
    <td align="right">     9.62434</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67094</td>
    <td align="right">    49.88775</td>
    <td align="right">     -0.2563</td>
    <td align="right">     7.37626</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29280</td>
    <td align="right">    52.26695</td>
    <td align="right">     0.58169</td>
    <td align="right">    13.06524</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20316</td>
    <td align="right">    48.98334</td>
    <td align="right">     0.54481</td>
    <td align="right">    12.47500</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.12342</td>
    <td align="right">    51.13245</td>
    <td align="right">     0.53218</td>
    <td align="right">    11.95339</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99400</td>
    <td align="right">    50.63481</td>
    <td align="right">     0.48525</td>
    <td align="right">    10.60734</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02660</td>
    <td align="right">    50.54634</td>
    <td align="right">     0.47989</td>
    <td align="right">    10.28925</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.15749</td>
    <td align="right">    51.64327</td>
    <td align="right">     -0.3352</td>
    <td align="right">     7.95359</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.19763</td>
    <td align="right">    52.15790</td>
    <td align="right">     -0.3122</td>
    <td align="right">     7.60762</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31864</td>
    <td align="right">    52.54420</td>
    <td align="right">     -0.2590</td>
    <td align="right">     7.13984</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24275</td>
    <td align="right">    52.13454</td>
    <td align="right">     -0.2822</td>
    <td align="right">     7.32740</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.37502</td>
    <td align="right">    52.50747</td>
    <td align="right">     -0.2219</td>
    <td align="right">     7.22954</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.37895</td>
    <td align="right">    51.40807</td>
    <td align="right">     0.61960</td>
    <td align="right">    13.88993</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.42500</td>
    <td align="right">    51.08423</td>
    <td align="right">     0.63081</td>
    <td align="right">    14.35357</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38674</td>
    <td align="right">    50.32563</td>
    <td align="right">     0.60972</td>
    <td align="right">    13.94596</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.23577</td>
    <td align="right">    51.25808</td>
    <td align="right">     0.20415</td>
    <td align="right">    10.38019</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99400</td>
    <td align="right">    48.98334</td>
    <td align="right">     -0.3352</td>
    <td align="right">     7.13984</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42500</td>
    <td align="right">    52.54420</td>
    <td align="right">     0.63081</td>
    <td align="right">    14.35357</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.18843</td>
    <td align="right">    51.82114</td>
    <td align="right">     0.29875</td>
    <td align="right">     8.00791</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.40497</td>
    <td align="right">    52.87129</td>
    <td align="right">     0.37438</td>
    <td align="right">     9.14849</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.47215</td>
    <td align="right">    51.57718</td>
    <td align="right">     0.39039</td>
    <td align="right">     9.30507</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60598</td>
    <td align="right">    51.04602</td>
    <td align="right">     0.42015</td>
    <td align="right">     9.67991</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.79788</td>
    <td align="right">    51.93860</td>
    <td align="right">     -0.3999</td>
    <td align="right">     9.74514</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89813</td>
    <td align="right">    52.25048</td>
    <td align="right">     -0.3541</td>
    <td align="right">     8.94170</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01972</td>
    <td align="right">    52.44295</td>
    <td align="right">     -0.3009</td>
    <td align="right">     8.25208</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.94603</td>
    <td align="right">    52.16921</td>
    <td align="right">     -0.3254</td>
    <td align="right">     8.55325</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05145</td>
    <td align="right">    52.61640</td>
    <td align="right">     -0.2802</td>
    <td align="right">     8.49678</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.75915</td>
    <td align="right">    52.85531</td>
    <td align="right">     0.47723</td>
    <td align="right">    10.56376</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.62830</td>
    <td align="right">    53.34838</td>
    <td align="right">     0.43657</td>
    <td align="right">     9.83065</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.41955</td>
    <td align="right">    53.17039</td>
    <td align="right">     0.36943</td>
    <td align="right">     9.00598</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.68412</td>
    <td align="right">    52.33574</td>
    <td align="right">     0.08911</td>
    <td align="right">     9.12693</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.18843</td>
    <td align="right">    51.04602</td>
    <td align="right">     -0.3999</td>
    <td align="right">     8.00791</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05145</td>
    <td align="right">    53.34838</td>
    <td align="right">     0.47723</td>
    <td align="right">    10.56376</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00077</td>
    <td align="right">    49.57219</td>
    <td align="right">     0.44378</td>
    <td align="right">     9.32525</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04103</td>
    <td align="right">    50.95024</td>
    <td align="right">     0.46622</td>
    <td align="right">     9.80487</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04704</td>
    <td align="right">    50.04309</td>
    <td align="right">     0.46486</td>
    <td align="right">     9.74021</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13164</td>
    <td align="right">    49.52653</td>
    <td align="right">     0.48276</td>
    <td align="right">    10.10660</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.24903</td>
    <td align="right">    50.36340</td>
    <td align="right">     -0.3252</td>
    <td align="right">     7.56385</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28329</td>
    <td align="right">    50.71431</td>
    <td align="right">     -0.2948</td>
    <td align="right">     7.19963</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36315</td>
    <td align="right">    51.23846</td>
    <td align="right">     -0.2598</td>
    <td align="right">     6.92877</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27579</td>
    <td align="right">    50.99256</td>
    <td align="right">     -0.2928</td>
    <td align="right">     7.15440</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34424</td>
    <td align="right">    51.61397</td>
    <td align="right">     -0.2706</td>
    <td align="right">     7.10562</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28158</td>
    <td align="right">    51.02867</td>
    <td align="right">     0.55329</td>
    <td align="right">    11.63886</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21624</td>
    <td align="right">    51.20367</td>
    <td align="right">     0.52776</td>
    <td align="right">    11.00954</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15874</td>
    <td align="right">    50.90250</td>
    <td align="right">     0.49810</td>
    <td align="right">    10.54864</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.20011</td>
    <td align="right">    50.67475</td>
    <td align="right">     0.16298</td>
    <td align="right">     9.00059</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.00077</td>
    <td align="right">    49.52653</td>
    <td align="right">     -0.3252</td>
    <td align="right">     6.92877</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36315</td>
    <td align="right">    51.61397</td>
    <td align="right">     0.55329</td>
    <td align="right">    11.63886</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06103</td>
    <td align="right">    48.53139</td>
    <td align="right">     0.50565</td>
    <td align="right">    10.95988</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97482</td>
    <td align="right">    50.38835</td>
    <td align="right">     0.48809</td>
    <td align="right">    10.55415</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00709</td>
    <td align="right">    49.39787</td>
    <td align="right">     0.49647</td>
    <td align="right">    10.74475</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19211</td>
    <td align="right">    48.49910</td>
    <td align="right">     0.54879</td>
    <td align="right">    11.99160</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.29529</td>
    <td align="right">    49.37849</td>
    <td align="right">     -0.2293</td>
    <td align="right">     7.11355</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26642</td>
    <td align="right">    49.98546</td>
    <td align="right">     -0.2271</td>
    <td align="right">     6.88013</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41141</td>
    <td align="right">    50.18234</td>
    <td align="right">     -0.1691</td>
    <td align="right">     6.71156</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31862</td>
    <td align="right">    49.90198</td>
    <td align="right">     -0.1894</td>
    <td align="right">     6.66398</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33894</td>
    <td align="right">    50.72000</td>
    <td align="right">     -0.2076</td>
    <td align="right">     6.95427</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.33437</td>
    <td align="right">    49.88768</td>
    <td align="right">     0.62218</td>
    <td align="right">    13.68175</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.21201</td>
    <td align="right">    50.32066</td>
    <td align="right">     0.57039</td>
    <td align="right">    12.31612</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16399</td>
    <td align="right">    50.04136</td>
    <td align="right">     0.54405</td>
    <td align="right">    11.82565</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.21602</td>
    <td align="right">    49.76260</td>
    <td align="right">     0.22669</td>
    <td align="right">     9.68540</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.97482</td>
    <td align="right">    48.49910</td>
    <td align="right">     -0.2293</td>
    <td align="right">     6.66398</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41141</td>
    <td align="right">    50.72000</td>
    <td align="right">     0.62218</td>
    <td align="right">    13.68175</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.52514</td>
    <td align="right">    49.97220</td>
    <td align="right">     0.64452</td>
    <td align="right">    14.62991</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.37971</td>
    <td align="right">    54.28733</td>
    <td align="right">     0.62343</td>
    <td align="right">    13.84345</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15152</td>
    <td align="right">    53.24829</td>
    <td align="right">     0.54173</td>
    <td align="right">    11.66211</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13261</td>
    <td align="right">    52.94224</td>
    <td align="right">     0.51339</td>
    <td align="right">    10.84779</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23979</td>
    <td align="right">    55.02240</td>
    <td align="right">     -0.3048</td>
    <td align="right">     7.36500</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27915</td>
    <td align="right">    55.95098</td>
    <td align="right">     -0.2793</td>
    <td align="right">     6.97586</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41464</td>
    <td align="right">    56.16518</td>
    <td align="right">     -0.2255</td>
    <td align="right">     6.55843</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.40132</td>
    <td align="right">    55.84812</td>
    <td align="right">     -0.2211</td>
    <td align="right">     6.55285</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.54739</td>
    <td align="right">    55.90251</td>
    <td align="right">     -0.1500</td>
    <td align="right">     6.31532</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.71823</td>
    <td align="right">    54.21756</td>
    <td align="right">     0.72107</td>
    <td align="right">    16.65799</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.75604</td>
    <td align="right">    53.26732</td>
    <td align="right">     0.73505</td>
    <td align="right">    17.17898</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.70806</td>
    <td align="right">    51.91968</td>
    <td align="right">     0.71241</td>
    <td align="right">    16.59087</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.43723</td>
    <td align="right">    54.06090</td>
    <td align="right">     0.27220</td>
    <td align="right">    11.23763</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.13261</td>
    <td align="right">    49.97220</td>
    <td align="right">     -0.3048</td>
    <td align="right">     6.31532</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.75604</td>
    <td align="right">    56.16518</td>
    <td align="right">     0.73505</td>
    <td align="right">    17.17898</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67793</td>
    <td align="right">    49.85830</td>
    <td align="right">     0.39864</td>
    <td align="right">     8.81515</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89208</td>
    <td align="right">    50.64143</td>
    <td align="right">     0.46925</td>
    <td align="right">    10.17067</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90510</td>
    <td align="right">    49.75423</td>
    <td align="right">     0.47064</td>
    <td align="right">    10.16418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96395</td>
    <td align="right">    49.40965</td>
    <td align="right">     0.47831</td>
    <td align="right">    10.30424</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04862</td>
    <td align="right">    50.50624</td>
    <td align="right">     -0.3522</td>
    <td align="right">     8.31230</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11806</td>
    <td align="right">    50.83998</td>
    <td align="right">     -0.3142</td>
    <td align="right">     7.73614</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22875</td>
    <td align="right">    51.08540</td>
    <td align="right">     -0.2652</td>
    <td align="right">     7.19605</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18084</td>
    <td align="right">    50.69043</td>
    <td align="right">     -0.2747</td>
    <td align="right">     7.22939</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32134</td>
    <td align="right">    50.86081</td>
    <td align="right">     -0.2150</td>
    <td align="right">     6.94680</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.08861</td>
    <td align="right">    51.00835</td>
    <td align="right">     0.53727</td>
    <td align="right">    11.41071</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.00751</td>
    <td align="right">    51.13637</td>
    <td align="right">     0.50919</td>
    <td align="right">    10.79746</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.88279</td>
    <td align="right">    51.09317</td>
    <td align="right">     0.46285</td>
    <td align="right">    10.07100</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.02671</td>
    <td align="right">    50.57180</td>
    <td align="right">     0.15544</td>
    <td align="right">     9.08621</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67793</td>
    <td align="right">    49.40965</td>
    <td align="right">     -0.3522</td>
    <td align="right">     6.94680</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32134</td>
    <td align="right">    51.13637</td>
    <td align="right">     0.53727</td>
    <td align="right">    11.41071</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.99284</td>
    <td align="right">    50.72201</td>
    <td align="right">     0.44466</td>
    <td align="right">     9.43778</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03299</td>
    <td align="right">    52.08537</td>
    <td align="right">     0.46940</td>
    <td align="right">     9.90428</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04447</td>
    <td align="right">    51.01728</td>
    <td align="right">     0.47051</td>
    <td align="right">     9.85355</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15793</td>
    <td align="right">    50.36682</td>
    <td align="right">     0.49616</td>
    <td align="right">    10.40324</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.26625</td>
    <td align="right">    51.01014</td>
    <td align="right">     -0.3145</td>
    <td align="right">     7.50877</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29834</td>
    <td align="right">    51.24097</td>
    <td align="right">     -0.2887</td>
    <td align="right">     7.25848</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39945</td>
    <td align="right">    51.86816</td>
    <td align="right">     -0.2478</td>
    <td align="right">     7.01616</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29345</td>
    <td align="right">    51.65780</td>
    <td align="right">     -0.2903</td>
    <td align="right">     7.26791</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36337</td>
    <td align="right">    52.52887</td>
    <td align="right">     -0.2669</td>
    <td align="right">     7.26553</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.28206</td>
    <td align="right">    51.91623</td>
    <td align="right">     0.55164</td>
    <td align="right">    11.67921</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.20203</td>
    <td align="right">    52.41227</td>
    <td align="right">     0.52515</td>
    <td align="right">    11.00997</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13272</td>
    <td align="right">    51.95294</td>
    <td align="right">     0.49237</td>
    <td align="right">    10.52418</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.20630</td>
    <td align="right">    51.55778</td>
    <td align="right">     0.16700</td>
    <td align="right">     9.08348</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.99284</td>
    <td align="right">    50.36682</td>
    <td align="right">     -0.3145</td>
    <td align="right">     7.01616</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39945</td>
    <td align="right">    52.52887</td>
    <td align="right">     0.55164</td>
    <td align="right">    11.67921</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.79668</td>
    <td align="right">    49.94528</td>
    <td align="right">     0.44124</td>
    <td align="right">    10.22321</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.72452</td>
    <td align="right">    51.89253</td>
    <td align="right">     0.43219</td>
    <td align="right">     9.86410</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.75981</td>
    <td align="right">    50.66463</td>
    <td align="right">     0.43952</td>
    <td align="right">     9.95310</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.01719</td>
    <td align="right">    49.67189</td>
    <td align="right">     0.50801</td>
    <td align="right">    11.50555</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.14908</td>
    <td align="right">    50.35892</td>
    <td align="right">     -0.2855</td>
    <td align="right">     8.45769</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.12414</td>
    <td align="right">    50.84132</td>
    <td align="right">     -0.2849</td>
    <td align="right">     8.13794</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.31796</td>
    <td align="right">    51.10959</td>
    <td align="right">     -0.2126</td>
    <td align="right">     7.85829</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.17869</td>
    <td align="right">    50.88153</td>
    <td align="right">     -0.2556</td>
    <td align="right">     8.04077</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.18816</td>
    <td align="right">    52.00501</td>
    <td align="right">     -0.2711</td>
    <td align="right">     8.34734</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.13564</td>
    <td align="right">    51.13994</td>
    <td align="right">     0.56462</td>
    <td align="right">    12.68362</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    24.00400</td>
    <td align="right">    51.80889</td>
    <td align="right">     0.51765</td>
    <td align="right">    11.52684</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.93012</td>
    <td align="right">    51.41714</td>
    <td align="right">     0.48603</td>
    <td align="right">    11.09011</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    24.02880</td>
    <td align="right">    50.96854</td>
    <td align="right">     0.17125</td>
    <td align="right">     9.80360</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.72452</td>
    <td align="right">    49.67189</td>
    <td align="right">     -0.2855</td>
    <td align="right">     7.85829</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.31796</td>
    <td align="right">    52.00501</td>
    <td align="right">     0.56462</td>
    <td align="right">    12.68362</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.45015</td>
    <td align="right">    48.44226</td>
    <td align="right">     0.59950</td>
    <td align="right">    13.52327</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.33408</td>
    <td align="right">    50.40378</td>
    <td align="right">     0.57507</td>
    <td align="right">    12.68193</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15782</td>
    <td align="right">    50.23391</td>
    <td align="right">     0.51669</td>
    <td align="right">    10.98884</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17629</td>
    <td align="right">    50.20806</td>
    <td align="right">     0.50471</td>
    <td align="right">    10.62888</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23477</td>
    <td align="right">    51.21166</td>
    <td align="right">     -0.3301</td>
    <td align="right">     7.70298</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.25564</td>
    <td align="right">    51.61642</td>
    <td align="right">     -0.3150</td>
    <td align="right">     7.50593</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36259</td>
    <td align="right">    52.17956</td>
    <td align="right">     -0.2688</td>
    <td align="right">     7.13926</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29075</td>
    <td align="right">    51.65906</td>
    <td align="right">     -0.2894</td>
    <td align="right">     7.26890</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.41680</td>
    <td align="right">    52.04210</td>
    <td align="right">     -0.2279</td>
    <td align="right">     7.07736</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.49350</td>
    <td align="right">    50.63905</td>
    <td align="right">     0.63330</td>
    <td align="right">    14.13162</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.58909</td>
    <td align="right">    50.25735</td>
    <td align="right">     0.65950</td>
    <td align="right">    15.01754</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.59412</td>
    <td align="right">    49.56066</td>
    <td align="right">     0.65191</td>
    <td align="right">    14.94570</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.36231</td>
    <td align="right">    50.70578</td>
    <td align="right">     0.22211</td>
    <td align="right">    10.69632</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.15782</td>
    <td align="right">    48.44226</td>
    <td align="right">     -0.3301</td>
    <td align="right">     7.07736</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.59412</td>
    <td align="right">    52.17956</td>
    <td align="right">     0.65950</td>
    <td align="right">    15.01754</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.48065</td>
    <td align="right">    51.26933</td>
    <td align="right">     0.36220</td>
    <td align="right">     8.53475</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.65376</td>
    <td align="right">    52.12556</td>
    <td align="right">     0.42487</td>
    <td align="right">     9.61239</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68598</td>
    <td align="right">    51.11867</td>
    <td align="right">     0.43180</td>
    <td align="right">     9.62351</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.79815</td>
    <td align="right">    50.61539</td>
    <td align="right">     0.45314</td>
    <td align="right">    10.01275</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.89918</td>
    <td align="right">    51.40276</td>
    <td align="right">     -0.3879</td>
    <td align="right">     9.20685</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.98002</td>
    <td align="right">    51.55535</td>
    <td align="right">     -0.3503</td>
    <td align="right">     8.57938</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09324</td>
    <td align="right">    51.88879</td>
    <td align="right">     -0.3026</td>
    <td align="right">     8.00845</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02056</td>
    <td align="right">    51.54103</td>
    <td align="right">     -0.3252</td>
    <td align="right">     8.23972</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13510</td>
    <td align="right">    52.00288</td>
    <td align="right">     -0.2748</td>
    <td align="right">     8.01601</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87912</td>
    <td align="right">    52.08033</td>
    <td align="right">     0.49213</td>
    <td align="right">    10.62985</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.79789</td>
    <td align="right">    52.54381</td>
    <td align="right">     0.46625</td>
    <td align="right">    10.14018</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.65616</td>
    <td align="right">    52.39870</td>
    <td align="right">     0.41735</td>
    <td align="right">     9.53167</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.84077</td>
    <td align="right">    51.70660</td>
    <td align="right">     0.11396</td>
    <td align="right">     9.17361</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48065</td>
    <td align="right">    50.61539</td>
    <td align="right">     -0.3879</td>
    <td align="right">     8.00845</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13510</td>
    <td align="right">    52.54381</td>
    <td align="right">     0.49213</td>
    <td align="right">    10.62985</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.717973E+11</td>
    <td align="right">0.171541E+11</td>
    <td align="right">      426.21</td>
    <td align="right">0.556796E+11</td>
    <td align="right">0.161178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-08:55</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    77902.80</td>
    <td align="right">04-JAN-09:00</td>
    <td align="right">    57940.32</td>
    <td align="right">04-JAN-14:00</td>
    <td align="right">    30489.75</td>
    <td align="right">03-JAN-05:02</td>
    <td align="right">    19684.10</td>
    <td align="right">03-JAN-13:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.726745E+11</td>
    <td align="right">0.173077E+11</td>
    <td align="right">      386.81</td>
    <td align="right">0.508957E+11</td>
    <td align="right">0.217788E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-08:63</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   132402.90</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    73386.25</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    59016.66</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    30128.81</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.789698E+11</td>
    <td align="right">0.190306E+11</td>
    <td align="right">      447.47</td>
    <td align="right">0.594266E+11</td>
    <td align="right">0.195431E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">   105029.62</td>
    <td align="right">04-MAR-06:02</td>
    <td align="right">    60868.35</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    45088.31</td>
    <td align="right">04-MAR-06:02</td>
    <td align="right">    24061.48</td>
    <td align="right">04-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.718918E+11</td>
    <td align="right">0.174157E+11</td>
    <td align="right">      412.17</td>
    <td align="right">0.549977E+11</td>
    <td align="right">0.168941E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    96344.18</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">    69440.39</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">    28933.11</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    22135.21</td>
    <td align="right">17-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.874026E+11</td>
    <td align="right">0.216022E+11</td>
    <td align="right">      441.28</td>
    <td align="right">0.648293E+11</td>
    <td align="right">0.225733E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   109543.00</td>
    <td align="right">06-MAY-05:02</td>
    <td align="right">    74998.57</td>
    <td align="right">27-MAY-05:02</td>
    <td align="right">    41244.67</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    25141.99</td>
    <td align="right">06-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.905090E+11</td>
    <td align="right">0.223040E+11</td>
    <td align="right">      438.77</td>
    <td align="right">0.663889E+11</td>
    <td align="right">0.241201E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   129386.39</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    84296.26</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    46430.30</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    29879.87</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.956423E+11</td>
    <td align="right">0.241000E+11</td>
    <td align="right">      440.72</td>
    <td align="right">0.685432E+11</td>
    <td align="right">0.270991E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   132399.81</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    83540.45</td>
    <td align="right">19-JUL-05:02</td>
    <td align="right">    57063.26</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    30325.46</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.102900E+12</td>
    <td align="right">0.262083E+11</td>
    <td align="right">      461.80</td>
    <td align="right">0.742410E+11</td>
    <td align="right">0.286594E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   131213.40</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    84205.90</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    50955.21</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    30421.13</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.982250E+11</td>
    <td align="right">0.245685E+11</td>
    <td align="right">      437.13</td>
    <td align="right">0.684925E+11</td>
    <td align="right">0.297324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   131785.53</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    87588.19</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    52124.01</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    30760.92</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.968255E+11</td>
    <td align="right">0.243842E+11</td>
    <td align="right">      442.27</td>
    <td align="right">0.690504E+11</td>
    <td align="right">0.277751E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   129759.25</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    82604.92</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    47154.34</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    29664.07</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.875049E+11</td>
    <td align="right">0.213290E+11</td>
    <td align="right">      425.51</td>
    <td align="right">0.630392E+11</td>
    <td align="right">0.244657E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   129234.89</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    81112.61</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    48362.47</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">    29567.38</td>
    <td align="right">24-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.795311E+11</td>
    <td align="right">0.190927E+11</td>
    <td align="right">      419.64</td>
    <td align="right">0.585414E+11</td>
    <td align="right">0.209897E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">   110412.27</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    67296.23</td>
    <td align="right">09-DEC-06:02</td>
    <td align="right">    47100.74</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">    25251.04</td>
    <td align="right">18-DEC-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103387E+13</td>
    <td align="right">0.254497E+12</td>
    <td align="right">     5179.77</td>
    <td align="right">0.754126E+12</td>
    <td align="right">0.279749E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.717973E+11</td>
    <td align="right">0.171541E+11</td>
    <td align="right">      386.81</td>
    <td align="right">0.508957E+11</td>
    <td align="right">0.161178E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77902.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57940.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28933.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19684.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.102900E+12</td>
    <td align="right">0.262083E+11</td>
    <td align="right">      461.80</td>
    <td align="right">0.742410E+11</td>
    <td align="right">0.297324E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132402.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">    87588.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59016.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30760.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.534194E+11</td>
    <td align="right">0.127636E+11</td>
    <td align="right">      414.74</td>
    <td align="right">0.386949E+11</td>
    <td align="right">0.147245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    95739.89</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    55356.24</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    40383.65</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">    21893.67</td>
    <td align="right">31-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552404E+11</td>
    <td align="right">0.131096E+11</td>
    <td align="right">      381.52</td>
    <td align="right">0.358916E+11</td>
    <td align="right">0.193488E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   106048.72</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    49990.93</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">    57700.05</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    23902.02</td>
    <td align="right">17-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.593934E+11</td>
    <td align="right">0.142835E+11</td>
    <td align="right">      443.12</td>
    <td align="right">0.419074E+11</td>
    <td align="right">0.174860E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    96393.51</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    51145.27</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    45248.24</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    21945.06</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.545970E+11</td>
    <td align="right">0.131797E+11</td>
    <td align="right">      408.46</td>
    <td align="right">0.393454E+11</td>
    <td align="right">0.152516E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    73047.22</td>
    <td align="right">07-APR-05:02</td>
    <td align="right">    50375.11</td>
    <td align="right">07-APR-05:02</td>
    <td align="right">    29793.34</td>
    <td align="right">24-APR-04:02</td>
    <td align="right">    16784.92</td>
    <td align="right">07-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.659521E+11</td>
    <td align="right">0.162491E+11</td>
    <td align="right">      441.96</td>
    <td align="right">0.472170E+11</td>
    <td align="right">0.187351E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    85075.63</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    49433.96</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    38675.74</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">    19460.25</td>
    <td align="right">08-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.676909E+11</td>
    <td align="right">0.166562E+11</td>
    <td align="right">      438.79</td>
    <td align="right">0.486893E+11</td>
    <td align="right">0.190016E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   101636.32</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    61506.44</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    40129.89</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    23420.80</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.707782E+11</td>
    <td align="right">0.178485E+11</td>
    <td align="right">      441.05</td>
    <td align="right">0.504943E+11</td>
    <td align="right">0.202838E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   105571.44</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    61465.51</td>
    <td align="right">05-JUL-05:02</td>
    <td align="right">    53504.99</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    24282.91</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.749640E+11</td>
    <td align="right">0.190982E+11</td>
    <td align="right">      460.23</td>
    <td align="right">0.534114E+11</td>
    <td align="right">0.215525E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   104174.15</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    62548.00</td>
    <td align="right">21-AUG-05:02</td>
    <td align="right">    47018.68</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    24078.25</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.720247E+11</td>
    <td align="right">0.180379E+11</td>
    <td align="right">      435.90</td>
    <td align="right">0.499304E+11</td>
    <td align="right">0.220944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   105003.18</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    61141.62</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    52673.55</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    24205.83</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.703817E+11</td>
    <td align="right">0.177566E+11</td>
    <td align="right">      437.90</td>
    <td align="right">0.494993E+11</td>
    <td align="right">0.208824E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-06:58</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   102862.19</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    62076.92</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">    46577.04</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    23765.45</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.651820E+11</td>
    <td align="right">0.158599E+11</td>
    <td align="right">      416.46</td>
    <td align="right">0.450179E+11</td>
    <td align="right">0.201641E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   102601.06</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    60146.85</td>
    <td align="right">04-NOV-05:02</td>
    <td align="right">    44844.55</td>
    <td align="right">18-NOV-06:02</td>
    <td align="right">    23608.96</td>
    <td align="right">04-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.584304E+11</td>
    <td align="right">0.140161E+11</td>
    <td align="right">      409.31</td>
    <td align="right">0.412936E+11</td>
    <td align="right">0.171368E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    99884.53</td>
    <td align="right">06-DEC-06:02</td>
    <td align="right">    59861.73</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    42128.73</td>
    <td align="right">06-DEC-06:02</td>
    <td align="right">    23266.22</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.768054E+12</td>
    <td align="right">0.188859E+12</td>
    <td align="right">     5129.43</td>
    <td align="right">0.541393E+12</td>
    <td align="right">0.226662E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.534194E+11</td>
    <td align="right">0.127636E+11</td>
    <td align="right">      381.52</td>
    <td align="right">0.358916E+11</td>
    <td align="right">0.147245E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    73047.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49433.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29793.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16784.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749640E+11</td>
    <td align="right">0.190982E+11</td>
    <td align="right">      460.23</td>
    <td align="right">0.534114E+11</td>
    <td align="right">0.220944E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   106048.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62548.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57700.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24282.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556081E+11</td>
    <td align="right">0.133439E+11</td>
    <td align="right">      412.17</td>
    <td align="right">0.414496E+11</td>
    <td align="right">0.141585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JAN-07:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    80003.58</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">    52945.70</td>
    <td align="right">03-JAN-15:00</td>
    <td align="right">    35575.97</td>
    <td align="right">03-JAN-06:02</td>
    <td align="right">    18350.77</td>
    <td align="right">02-JAN-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.582905E+11</td>
    <td align="right">0.138699E+11</td>
    <td align="right">      378.79</td>
    <td align="right">0.388868E+11</td>
    <td align="right">0.194037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">   100017.50</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    55722.49</td>
    <td align="right">21-FEB-15:00</td>
    <td align="right">    55130.12</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">    22513.44</td>
    <td align="right">18-FEB-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.638097E+11</td>
    <td align="right">0.153953E+11</td>
    <td align="right">      441.67</td>
    <td align="right">0.462630E+11</td>
    <td align="right">0.175467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    95871.59</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    55467.21</td>
    <td align="right">13-MAR-15:30</td>
    <td align="right">    42858.98</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">    21854.27</td>
    <td align="right">13-MAR-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.595144E+11</td>
    <td align="right">0.144161E+11</td>
    <td align="right">      409.83</td>
    <td align="right">0.443995E+11</td>
    <td align="right">0.151149E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    80394.73</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">    53038.29</td>
    <td align="right">24-APR-14:50</td>
    <td align="right">    32967.68</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">    18445.31</td>
    <td align="right">24-APR-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.753033E+11</td>
    <td align="right">0.185610E+11</td>
    <td align="right">      439.40</td>
    <td align="right">0.543926E+11</td>
    <td align="right">0.209107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    94353.89</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    59986.98</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    34366.91</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">    21864.76</td>
    <td align="right">09-MAY-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780670E+11</td>
    <td align="right">0.191790E+11</td>
    <td align="right">      435.66</td>
    <td align="right">0.556459E+11</td>
    <td align="right">0.224211E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   108590.71</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    65425.14</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    43165.57</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    25035.43</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.853587E+11</td>
    <td align="right">0.213990E+11</td>
    <td align="right">      443.93</td>
    <td align="right">0.593293E+11</td>
    <td align="right">0.260294E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   111656.05</td>
    <td align="right">17-JUL-04:02</td>
    <td align="right">    64875.29</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    51975.29</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    25720.44</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.898056E+11</td>
    <td align="right">0.227609E+11</td>
    <td align="right">      459.08</td>
    <td align="right">0.628170E+11</td>
    <td align="right">0.269886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   110816.29</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    65597.93</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    48665.47</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    25555.93</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.857059E+11</td>
    <td align="right">0.213188E+11</td>
    <td align="right">      436.08</td>
    <td align="right">0.574490E+11</td>
    <td align="right">0.282569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   111983.45</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    67228.65</td>
    <td align="right">25-SEP-04:02</td>
    <td align="right">    55808.94</td>
    <td align="right">16-SEP-05:02</td>
    <td align="right">    25882.14</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.818885E+11</td>
    <td align="right">0.205615E+11</td>
    <td align="right">      435.51</td>
    <td align="right">0.562427E+11</td>
    <td align="right">0.256458E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-07:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   109439.26</td>
    <td align="right">13-OCT-05:02</td>
    <td align="right">    62583.49</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">    47924.40</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    25488.04</td>
    <td align="right">07-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.706402E+11</td>
    <td align="right">0.172149E+11</td>
    <td align="right">      410.45</td>
    <td align="right">0.488948E+11</td>
    <td align="right">0.217453E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">   110150.31</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">    60859.10</td>
    <td align="right">06-NOV-05:02</td>
    <td align="right">    51347.42</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">    25235.19</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.626433E+11</td>
    <td align="right">0.150473E+11</td>
    <td align="right">      406.12</td>
    <td align="right">0.440942E+11</td>
    <td align="right">0.185491E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    82486.62</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">    53809.35</td>
    <td align="right">13-DEC-14:50</td>
    <td align="right">    36641.20</td>
    <td align="right">03-DEC-11:22</td>
    <td align="right">    19365.00</td>
    <td align="right">01-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.866635E+12</td>
    <td align="right">0.213068E+12</td>
    <td align="right">     5108.69</td>
    <td align="right">0.609864E+12</td>
    <td align="right">0.256771E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.556081E+11</td>
    <td align="right">0.133439E+11</td>
    <td align="right">      378.79</td>
    <td align="right">0.388868E+11</td>
    <td align="right">0.141585E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    80003.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52945.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">    32967.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18350.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.898056E+11</td>
    <td align="right">0.227609E+11</td>
    <td align="right">      459.08</td>
    <td align="right">0.628170E+11</td>
    <td align="right">0.282569E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   111983.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67228.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">    55808.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25882.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">      431.25</td>
    <td align="right">      392.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">      547.92</td>
    <td align="right">      381.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">      651.48</td>
    <td align="right">      365.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">      699.53</td>
    <td align="right">      304.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">      929.95</td>
    <td align="right">      227.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1061.25</td>
    <td align="right">      167.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">     1058.50</td>
    <td align="right">      123.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">      923.30</td>
    <td align="right">      134.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">      865.95</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">      750.72</td>
    <td align="right">      207.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">      581.71</td>
    <td align="right">      245.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      441.06</td>
    <td align="right">      294.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">      746.22</td>
    <td align="right">      246.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      431.25</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1061.25</td>
    <td align="right">      392.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">     1002.47</td>
    <td align="right">      254.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">      870.21</td>
    <td align="right">      239.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">     1037.67</td>
    <td align="right">      231.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">     1312.05</td>
    <td align="right">      200.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">     1516.85</td>
    <td align="right">      150.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">     1511.55</td>
    <td align="right">      109.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">     1561.02</td>
    <td align="right">       80.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">     1629.89</td>
    <td align="right">       88.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">     1261.80</td>
    <td align="right">       74.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">     1399.34</td>
    <td align="right">      136.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">     1029.50</td>
    <td align="right">      158.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">      936.93</td>
    <td align="right">      189.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">     1258.69</td>
    <td align="right">      159.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">      870.21</td>
    <td align="right">       74.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">     1629.89</td>
    <td align="right">      254.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">     2193.41</td>
    <td align="right">      416.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">     1824.38</td>
    <td align="right">      390.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">     1279.52</td>
    <td align="right">      378.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">      804.19</td>
    <td align="right">      316.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">      814.88</td>
    <td align="right">      236.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">      808.59</td>
    <td align="right">      178.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">      863.65</td>
    <td align="right">      133.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">      923.92</td>
    <td align="right">      147.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">     1249.73</td>
    <td align="right">      134.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">     1810.38</td>
    <td align="right">      231.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">     2194.60</td>
    <td align="right">      275.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">     2311.11</td>
    <td align="right">      320.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">     1421.64</td>
    <td align="right">      262.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">      804.19</td>
    <td align="right">      133.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">     2311.11</td>
    <td align="right">      416.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">      548.34</td>
    <td align="right">      252.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">      896.44</td>
    <td align="right">      251.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">     1003.39</td>
    <td align="right">      244.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">      950.17</td>
    <td align="right">      205.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">      960.78</td>
    <td align="right">      155.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">     1052.39</td>
    <td align="right">      117.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">     1115.98</td>
    <td align="right">       90.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">     1142.06</td>
    <td align="right">       98.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1302.80</td>
    <td align="right">       89.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">      838.88</td>
    <td align="right">      138.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">      733.21</td>
    <td align="right">      164.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">      568.92</td>
    <td align="right">      190.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">      925.44</td>
    <td align="right">      166.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">      548.34</td>
    <td align="right">       89.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1302.80</td>
    <td align="right">      252.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      142.53</td>
    <td align="right">      144.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.60</td>
    <td align="right">        0.00</td>
    <td align="right">      124.60</td>
    <td align="right">      182.50</td>
    <td align="right">      137.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.29</td>
    <td align="right">        0.00</td>
    <td align="right">      142.29</td>
    <td align="right">      218.30</td>
    <td align="right">      129.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.38</td>
    <td align="right">        1.30</td>
    <td align="right">      152.08</td>
    <td align="right">      235.41</td>
    <td align="right">      106.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.92</td>
    <td align="right">       15.10</td>
    <td align="right">      172.82</td>
    <td align="right">      313.57</td>
    <td align="right">       78.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      219.99</td>
    <td align="right">       32.98</td>
    <td align="right">      187.01</td>
    <td align="right">      357.67</td>
    <td align="right">       58.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.22</td>
    <td align="right">       23.90</td>
    <td align="right">      175.33</td>
    <td align="right">      356.84</td>
    <td align="right">       42.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.72</td>
    <td align="right">        6.26</td>
    <td align="right">      152.46</td>
    <td align="right">      309.68</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.00</td>
    <td align="right">        0.05</td>
    <td align="right">      150.95</td>
    <td align="right">      291.10</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.29</td>
    <td align="right">        0.00</td>
    <td align="right">      125.29</td>
    <td align="right">      250.51</td>
    <td align="right">       75.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.89</td>
    <td align="right">        0.00</td>
    <td align="right">      112.89</td>
    <td align="right">      193.31</td>
    <td align="right">       91.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.22</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">      145.63</td>
    <td align="right">      110.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.31</td>
    <td align="right">        6.67</td>
    <td align="right">      141.64</td>
    <td align="right">      250.09</td>
    <td align="right">       88.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.22</td>
    <td align="right">        0.00</td>
    <td align="right">       99.22</td>
    <td align="right">      142.53</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      219.99</td>
    <td align="right">       32.98</td>
    <td align="right">      187.01</td>
    <td align="right">      357.67</td>
    <td align="right">      144.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      142.54</td>
    <td align="right">      144.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.61</td>
    <td align="right">        0.00</td>
    <td align="right">      124.61</td>
    <td align="right">      182.51</td>
    <td align="right">      137.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">      142.30</td>
    <td align="right">      218.32</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.39</td>
    <td align="right">        1.30</td>
    <td align="right">      152.09</td>
    <td align="right">      235.43</td>
    <td align="right">      106.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.93</td>
    <td align="right">       15.10</td>
    <td align="right">      172.83</td>
    <td align="right">      313.59</td>
    <td align="right">       78.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      357.69</td>
    <td align="right">       58.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.24</td>
    <td align="right">       23.90</td>
    <td align="right">      175.34</td>
    <td align="right">      356.87</td>
    <td align="right">       42.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.73</td>
    <td align="right">        6.26</td>
    <td align="right">      152.47</td>
    <td align="right">      309.70</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.01</td>
    <td align="right">        0.05</td>
    <td align="right">      150.96</td>
    <td align="right">      291.12</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.30</td>
    <td align="right">        0.00</td>
    <td align="right">      125.30</td>
    <td align="right">      250.52</td>
    <td align="right">       75.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">      112.90</td>
    <td align="right">      193.32</td>
    <td align="right">       91.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      145.64</td>
    <td align="right">      110.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.32</td>
    <td align="right">        6.67</td>
    <td align="right">      141.65</td>
    <td align="right">      250.11</td>
    <td align="right">       88.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      142.54</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      357.69</td>
    <td align="right">      144.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      104.30</td>
    <td align="right">        0.00</td>
    <td align="right">      104.30</td>
    <td align="right">      142.54</td>
    <td align="right">      144.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      124.61</td>
    <td align="right">        0.00</td>
    <td align="right">      124.61</td>
    <td align="right">      182.51</td>
    <td align="right">      137.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">      142.30</td>
    <td align="right">      218.32</td>
    <td align="right">      129.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      153.39</td>
    <td align="right">        1.30</td>
    <td align="right">      152.09</td>
    <td align="right">      235.43</td>
    <td align="right">      106.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      187.93</td>
    <td align="right">       15.10</td>
    <td align="right">      172.83</td>
    <td align="right">      313.59</td>
    <td align="right">       78.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      357.69</td>
    <td align="right">       58.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      199.24</td>
    <td align="right">       23.90</td>
    <td align="right">      175.34</td>
    <td align="right">      356.87</td>
    <td align="right">       42.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      158.73</td>
    <td align="right">        6.26</td>
    <td align="right">      152.47</td>
    <td align="right">      309.70</td>
    <td align="right">       47.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      151.01</td>
    <td align="right">        0.05</td>
    <td align="right">      150.96</td>
    <td align="right">      291.12</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.30</td>
    <td align="right">        0.00</td>
    <td align="right">      125.30</td>
    <td align="right">      250.52</td>
    <td align="right">       75.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      112.90</td>
    <td align="right">        0.00</td>
    <td align="right">      112.90</td>
    <td align="right">      193.32</td>
    <td align="right">       91.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      145.64</td>
    <td align="right">      110.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      148.32</td>
    <td align="right">        6.67</td>
    <td align="right">      141.65</td>
    <td align="right">      250.11</td>
    <td align="right">       88.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.23</td>
    <td align="right">        0.00</td>
    <td align="right">       99.23</td>
    <td align="right">      142.54</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      220.00</td>
    <td align="right">       32.98</td>
    <td align="right">      187.02</td>
    <td align="right">      357.69</td>
    <td align="right">      144.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      628.50</td>
    <td align="right">      335.72</td>
    <td align="right">      292.78</td>
    <td align="right">      964.90</td>
    <td align="right">      280.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      542.54</td>
    <td align="right">      238.06</td>
    <td align="right">      304.49</td>
    <td align="right">      836.39</td>
    <td align="right">      255.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      635.86</td>
    <td align="right">      283.69</td>
    <td align="right">      352.17</td>
    <td align="right">     1001.37</td>
    <td align="right">      244.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      796.76</td>
    <td align="right">      363.21</td>
    <td align="right">      433.54</td>
    <td align="right">     1270.85</td>
    <td align="right">      212.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      875.71</td>
    <td align="right">      418.16</td>
    <td align="right">      457.55</td>
    <td align="right">     1469.41</td>
    <td align="right">      159.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      873.29</td>
    <td align="right">      417.49</td>
    <td align="right">      455.80</td>
    <td align="right">     1465.74</td>
    <td align="right">      119.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      868.84</td>
    <td align="right">      431.92</td>
    <td align="right">      436.92</td>
    <td align="right">     1512.67</td>
    <td align="right">       89.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      895.02</td>
    <td align="right">      481.87</td>
    <td align="right">      413.15</td>
    <td align="right">     1575.60</td>
    <td align="right">      101.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      695.71</td>
    <td align="right">      323.75</td>
    <td align="right">      371.96</td>
    <td align="right">     1218.82</td>
    <td align="right">       84.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      767.61</td>
    <td align="right">      418.35</td>
    <td align="right">      349.26</td>
    <td align="right">     1348.64</td>
    <td align="right">      154.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.37</td>
    <td align="right">      259.19</td>
    <td align="right">      342.18</td>
    <td align="right">      992.99</td>
    <td align="right">      179.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      576.35</td>
    <td align="right">      277.80</td>
    <td align="right">      298.55</td>
    <td align="right">      901.99</td>
    <td align="right">      213.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      731.21</td>
    <td align="right">      355.20</td>
    <td align="right">      376.01</td>
    <td align="right">     1216.12</td>
    <td align="right">      174.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      542.54</td>
    <td align="right">      238.06</td>
    <td align="right">      292.78</td>
    <td align="right">      836.39</td>
    <td align="right">       84.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      895.02</td>
    <td align="right">      481.87</td>
    <td align="right">      457.55</td>
    <td align="right">     1575.60</td>
    <td align="right">      280.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       24.85</td>
    <td align="right">       13.27</td>
    <td align="right">       11.58</td>
    <td align="right">       38.15</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.45</td>
    <td align="right">        9.41</td>
    <td align="right">       12.04</td>
    <td align="right">       33.07</td>
    <td align="right">       10.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       25.14</td>
    <td align="right">       11.22</td>
    <td align="right">       13.92</td>
    <td align="right">       39.59</td>
    <td align="right">        9.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       31.50</td>
    <td align="right">       14.36</td>
    <td align="right">       17.14</td>
    <td align="right">       50.25</td>
    <td align="right">        8.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.62</td>
    <td align="right">       16.53</td>
    <td align="right">       18.09</td>
    <td align="right">       58.10</td>
    <td align="right">        6.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.53</td>
    <td align="right">       16.51</td>
    <td align="right">       18.02</td>
    <td align="right">       57.95</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.35</td>
    <td align="right">       17.08</td>
    <td align="right">       17.28</td>
    <td align="right">       59.81</td>
    <td align="right">        3.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       35.39</td>
    <td align="right">       19.05</td>
    <td align="right">       16.34</td>
    <td align="right">       62.30</td>
    <td align="right">        4.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.51</td>
    <td align="right">       12.80</td>
    <td align="right">       14.71</td>
    <td align="right">       48.19</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.35</td>
    <td align="right">       16.54</td>
    <td align="right">       13.81</td>
    <td align="right">       53.32</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.78</td>
    <td align="right">       10.25</td>
    <td align="right">       13.53</td>
    <td align="right">       39.26</td>
    <td align="right">        7.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       22.79</td>
    <td align="right">       10.98</td>
    <td align="right">       11.80</td>
    <td align="right">       35.66</td>
    <td align="right">        8.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.91</td>
    <td align="right">       14.04</td>
    <td align="right">       14.87</td>
    <td align="right">       48.08</td>
    <td align="right">        6.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.45</td>
    <td align="right">        9.41</td>
    <td align="right">       11.58</td>
    <td align="right">       33.07</td>
    <td align="right">        3.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.39</td>
    <td align="right">       19.05</td>
    <td align="right">       18.09</td>
    <td align="right">       62.30</td>
    <td align="right">       11.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.97</td>
    <td align="right">      292.61</td>
    <td align="right">      173.36</td>
    <td align="right">      730.87</td>
    <td align="right">      159.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.70</td>
    <td align="right">      210.40</td>
    <td align="right">      184.29</td>
    <td align="right">      609.02</td>
    <td align="right">      145.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.34</td>
    <td align="right">       98.10</td>
    <td align="right">      188.23</td>
    <td align="right">      427.85</td>
    <td align="right">      135.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.15</td>
    <td align="right">       17.83</td>
    <td align="right">      167.32</td>
    <td align="right">      269.80</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.72</td>
    <td align="right">        0.40</td>
    <td align="right">      156.32</td>
    <td align="right">      273.77</td>
    <td align="right">       80.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">      271.67</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.32</td>
    <td align="right">        0.41</td>
    <td align="right">      149.91</td>
    <td align="right">      289.65</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.43</td>
    <td align="right">       10.10</td>
    <td align="right">      154.34</td>
    <td align="right">      307.21</td>
    <td align="right">       52.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.50</td>
    <td align="right">       60.31</td>
    <td align="right">      188.19</td>
    <td align="right">      416.23</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.31</td>
    <td align="right">      170.13</td>
    <td align="right">      182.18</td>
    <td align="right">      600.21</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.86</td>
    <td align="right">      255.01</td>
    <td align="right">      189.85</td>
    <td align="right">      730.07</td>
    <td align="right">      108.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      171.21</td>
    <td align="right">      770.13</td>
    <td align="right">      126.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.97</td>
    <td align="right">      118.43</td>
    <td align="right">      171.54</td>
    <td align="right">      474.18</td>
    <td align="right">       96.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.91</td>
    <td align="right">      269.80</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      189.85</td>
    <td align="right">      770.13</td>
    <td align="right">      159.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.97</td>
    <td align="right">      292.61</td>
    <td align="right">      173.36</td>
    <td align="right">      730.87</td>
    <td align="right">      159.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.70</td>
    <td align="right">      210.40</td>
    <td align="right">      184.29</td>
    <td align="right">      609.02</td>
    <td align="right">      145.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.34</td>
    <td align="right">       98.10</td>
    <td align="right">      188.23</td>
    <td align="right">      427.85</td>
    <td align="right">      135.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.15</td>
    <td align="right">       17.83</td>
    <td align="right">      167.32</td>
    <td align="right">      269.80</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.72</td>
    <td align="right">        0.40</td>
    <td align="right">      156.32</td>
    <td align="right">      273.77</td>
    <td align="right">       80.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.02</td>
    <td align="right">        0.00</td>
    <td align="right">      155.02</td>
    <td align="right">      271.67</td>
    <td align="right">       60.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.32</td>
    <td align="right">        0.41</td>
    <td align="right">      149.91</td>
    <td align="right">      289.65</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.43</td>
    <td align="right">       10.10</td>
    <td align="right">      154.34</td>
    <td align="right">      307.21</td>
    <td align="right">       52.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.50</td>
    <td align="right">       60.31</td>
    <td align="right">      188.19</td>
    <td align="right">      416.23</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.31</td>
    <td align="right">      170.13</td>
    <td align="right">      182.18</td>
    <td align="right">      600.21</td>
    <td align="right">       88.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.86</td>
    <td align="right">      255.01</td>
    <td align="right">      189.85</td>
    <td align="right">      730.07</td>
    <td align="right">      108.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      171.21</td>
    <td align="right">      770.13</td>
    <td align="right">      126.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.97</td>
    <td align="right">      118.43</td>
    <td align="right">      171.54</td>
    <td align="right">      474.18</td>
    <td align="right">       96.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.32</td>
    <td align="right">        0.00</td>
    <td align="right">      149.91</td>
    <td align="right">      269.80</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.38</td>
    <td align="right">      310.16</td>
    <td align="right">      189.85</td>
    <td align="right">      770.13</td>
    <td align="right">      159.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      465.94</td>
    <td align="right">      292.60</td>
    <td align="right">      173.35</td>
    <td align="right">      730.83</td>
    <td align="right">      159.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      394.67</td>
    <td align="right">      210.39</td>
    <td align="right">      184.28</td>
    <td align="right">      608.98</td>
    <td align="right">      145.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      286.32</td>
    <td align="right">       98.10</td>
    <td align="right">      188.22</td>
    <td align="right">      427.83</td>
    <td align="right">      135.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.14</td>
    <td align="right">       17.83</td>
    <td align="right">      167.31</td>
    <td align="right">      269.78</td>
    <td align="right">      110.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      156.71</td>
    <td align="right">        0.40</td>
    <td align="right">      156.31</td>
    <td align="right">      273.75</td>
    <td align="right">       80.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      155.01</td>
    <td align="right">        0.00</td>
    <td align="right">      155.01</td>
    <td align="right">      271.65</td>
    <td align="right">       60.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      150.31</td>
    <td align="right">        0.41</td>
    <td align="right">      149.90</td>
    <td align="right">      289.64</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      164.42</td>
    <td align="right">       10.10</td>
    <td align="right">      154.33</td>
    <td align="right">      307.19</td>
    <td align="right">       52.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      248.49</td>
    <td align="right">       60.31</td>
    <td align="right">      188.18</td>
    <td align="right">      416.20</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      352.29</td>
    <td align="right">      170.12</td>
    <td align="right">      182.16</td>
    <td align="right">      600.17</td>
    <td align="right">       88.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.83</td>
    <td align="right">      254.99</td>
    <td align="right">      189.84</td>
    <td align="right">      730.03</td>
    <td align="right">      108.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      481.35</td>
    <td align="right">      310.14</td>
    <td align="right">      171.20</td>
    <td align="right">      770.09</td>
    <td align="right">      126.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      289.95</td>
    <td align="right">      118.42</td>
    <td align="right">      171.53</td>
    <td align="right">      474.15</td>
    <td align="right">       96.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      150.31</td>
    <td align="right">        0.00</td>
    <td align="right">      149.90</td>
    <td align="right">      269.78</td>
    <td align="right">       44.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.35</td>
    <td align="right">      310.14</td>
    <td align="right">      189.84</td>
    <td align="right">      770.09</td>
    <td align="right">      159.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.43</td>
    <td align="right">      120.60</td>
    <td align="right">      231.83</td>
    <td align="right">      521.07</td>
    <td align="right">      272.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      549.09</td>
    <td align="right">      247.87</td>
    <td align="right">      301.22</td>
    <td align="right">      858.42</td>
    <td align="right">      270.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      603.82</td>
    <td align="right">      251.15</td>
    <td align="right">      352.67</td>
    <td align="right">      963.49</td>
    <td align="right">      258.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      570.10</td>
    <td align="right">      227.80</td>
    <td align="right">      342.31</td>
    <td align="right">      914.55</td>
    <td align="right">      213.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      540.68</td>
    <td align="right">      191.82</td>
    <td align="right">      348.86</td>
    <td align="right">      927.18</td>
    <td align="right">      158.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      595.14</td>
    <td align="right">      235.77</td>
    <td align="right">      359.38</td>
    <td align="right">     1016.08</td>
    <td align="right">      122.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      599.55</td>
    <td align="right">      254.90</td>
    <td align="right">      344.66</td>
    <td align="right">     1077.02</td>
    <td align="right">       94.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      603.08</td>
    <td align="right">      268.88</td>
    <td align="right">      334.20</td>
    <td align="right">     1099.66</td>
    <td align="right">      106.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      711.56</td>
    <td align="right">      321.90</td>
    <td align="right">      389.66</td>
    <td align="right">     1254.03</td>
    <td align="right">      100.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      436.22</td>
    <td align="right">      154.15</td>
    <td align="right">      282.07</td>
    <td align="right">      803.01</td>
    <td align="right">      151.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      418.87</td>
    <td align="right">      166.17</td>
    <td align="right">      252.70</td>
    <td align="right">      701.04</td>
    <td align="right">      181.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      349.51</td>
    <td align="right">      131.99</td>
    <td align="right">      217.52</td>
    <td align="right">      540.17</td>
    <td align="right">      211.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      526.82</td>
    <td align="right">      213.88</td>
    <td align="right">      312.94</td>
    <td align="right">      889.00</td>
    <td align="right">      178.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      349.51</td>
    <td align="right">      120.60</td>
    <td align="right">      217.52</td>
    <td align="right">      521.07</td>
    <td align="right">       94.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      711.56</td>
    <td align="right">      321.90</td>
    <td align="right">      389.66</td>
    <td align="right">     1254.03</td>
    <td align="right">      272.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.93</td>
    <td align="right">        4.77</td>
    <td align="right">        9.17</td>
    <td align="right">       20.60</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.71</td>
    <td align="right">        9.80</td>
    <td align="right">       11.91</td>
    <td align="right">       33.94</td>
    <td align="right">       10.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.87</td>
    <td align="right">        9.93</td>
    <td align="right">       13.94</td>
    <td align="right">       38.10</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       22.54</td>
    <td align="right">        9.01</td>
    <td align="right">       13.53</td>
    <td align="right">       36.16</td>
    <td align="right">        8.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.38</td>
    <td align="right">        7.58</td>
    <td align="right">       13.79</td>
    <td align="right">       36.66</td>
    <td align="right">        6.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.53</td>
    <td align="right">        9.32</td>
    <td align="right">       14.21</td>
    <td align="right">       40.17</td>
    <td align="right">        4.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.71</td>
    <td align="right">       10.08</td>
    <td align="right">       13.63</td>
    <td align="right">       42.58</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.85</td>
    <td align="right">       10.63</td>
    <td align="right">       13.21</td>
    <td align="right">       43.48</td>
    <td align="right">        4.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.13</td>
    <td align="right">       12.73</td>
    <td align="right">       15.41</td>
    <td align="right">       49.58</td>
    <td align="right">        3.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       17.25</td>
    <td align="right">        6.09</td>
    <td align="right">       11.15</td>
    <td align="right">       31.75</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.56</td>
    <td align="right">        6.57</td>
    <td align="right">        9.99</td>
    <td align="right">       27.72</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.82</td>
    <td align="right">        5.22</td>
    <td align="right">        8.60</td>
    <td align="right">       21.36</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       20.83</td>
    <td align="right">        8.46</td>
    <td align="right">       12.37</td>
    <td align="right">       35.15</td>
    <td align="right">        7.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.82</td>
    <td align="right">        4.77</td>
    <td align="right">        8.60</td>
    <td align="right">       20.60</td>
    <td align="right">        3.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.13</td>
    <td align="right">       12.73</td>
    <td align="right">       15.41</td>
    <td align="right">       49.58</td>
    <td align="right">       10.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      312.91</td>
    <td align="right">        0.00</td>
    <td align="right">      312.91</td>
    <td align="right">      426.52</td>
    <td align="right">      425.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.82</td>
    <td align="right">        0.00</td>
    <td align="right">      373.82</td>
    <td align="right">      545.97</td>
    <td align="right">      407.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.88</td>
    <td align="right">        0.00</td>
    <td align="right">      426.88</td>
    <td align="right">      652.62</td>
    <td align="right">      387.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.16</td>
    <td align="right">        3.91</td>
    <td align="right">      456.25</td>
    <td align="right">      701.46</td>
    <td align="right">      320.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      563.80</td>
    <td align="right">       45.30</td>
    <td align="right">      518.50</td>
    <td align="right">      937.45</td>
    <td align="right">      234.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1070.78</td>
    <td align="right">      173.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      597.70</td>
    <td align="right">       71.69</td>
    <td align="right">      526.01</td>
    <td align="right">     1069.74</td>
    <td align="right">      125.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      476.17</td>
    <td align="right">       18.77</td>
    <td align="right">      457.40</td>
    <td align="right">      932.46</td>
    <td align="right">      138.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      453.02</td>
    <td align="right">        0.14</td>
    <td align="right">      452.88</td>
    <td align="right">      875.53</td>
    <td align="right">      121.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      375.90</td>
    <td align="right">        0.00</td>
    <td align="right">      375.90</td>
    <td align="right">      755.29</td>
    <td align="right">      219.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      338.70</td>
    <td align="right">        0.00</td>
    <td align="right">      338.70</td>
    <td align="right">      582.42</td>
    <td align="right">      265.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      438.55</td>
    <td align="right">      320.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      444.95</td>
    <td align="right">       20.00</td>
    <td align="right">      424.95</td>
    <td align="right">      750.09</td>
    <td align="right">      260.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      297.67</td>
    <td align="right">        0.00</td>
    <td align="right">      297.67</td>
    <td align="right">      426.52</td>
    <td align="right">      121.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      660.00</td>
    <td align="right">       98.95</td>
    <td align="right">      561.04</td>
    <td align="right">     1070.78</td>
    <td align="right">      425.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      653.35</td>
    <td align="right">      349.00</td>
    <td align="right">      304.36</td>
    <td align="right">     1002.29</td>
    <td align="right">      271.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      316.53</td>
    <td align="right">      870.18</td>
    <td align="right">      251.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.01</td>
    <td align="right">      294.91</td>
    <td align="right">      366.10</td>
    <td align="right">     1040.41</td>
    <td align="right">      241.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      828.27</td>
    <td align="right">      377.58</td>
    <td align="right">      450.69</td>
    <td align="right">     1317.09</td>
    <td align="right">      207.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      910.35</td>
    <td align="right">      434.70</td>
    <td align="right">      475.64</td>
    <td align="right">     1524.93</td>
    <td align="right">      152.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      907.83</td>
    <td align="right">      434.00</td>
    <td align="right">      473.83</td>
    <td align="right">     1521.05</td>
    <td align="right">      110.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      903.20</td>
    <td align="right">      449.00</td>
    <td align="right">      454.20</td>
    <td align="right">     1571.49</td>
    <td align="right">       80.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      429.49</td>
    <td align="right">     1639.23</td>
    <td align="right">       89.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      723.23</td>
    <td align="right">      336.55</td>
    <td align="right">      386.67</td>
    <td align="right">     1271.10</td>
    <td align="right">       75.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      797.97</td>
    <td align="right">      434.90</td>
    <td align="right">      363.07</td>
    <td align="right">     1405.25</td>
    <td align="right">      141.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      625.16</td>
    <td align="right">      269.44</td>
    <td align="right">      355.71</td>
    <td align="right">     1032.88</td>
    <td align="right">      167.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.14</td>
    <td align="right">      288.78</td>
    <td align="right">      310.36</td>
    <td align="right">      938.27</td>
    <td align="right">      202.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      760.12</td>
    <td align="right">      369.25</td>
    <td align="right">      390.88</td>
    <td align="right">     1264.13</td>
    <td align="right">      165.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      564.00</td>
    <td align="right">      247.47</td>
    <td align="right">      304.36</td>
    <td align="right">      870.18</td>
    <td align="right">       75.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      930.42</td>
    <td align="right">      500.93</td>
    <td align="right">      475.64</td>
    <td align="right">     1639.23</td>
    <td align="right">      271.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1397.87</td>
    <td align="right">      877.81</td>
    <td align="right">      520.05</td>
    <td align="right">     2188.23</td>
    <td align="right">      444.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1184.05</td>
    <td align="right">      631.18</td>
    <td align="right">      552.87</td>
    <td align="right">     1821.89</td>
    <td align="right">      414.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      858.99</td>
    <td align="right">      294.30</td>
    <td align="right">      564.69</td>
    <td align="right">     1280.55</td>
    <td align="right">      397.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      555.44</td>
    <td align="right">       53.49</td>
    <td align="right">      501.94</td>
    <td align="right">      805.18</td>
    <td align="right">      332.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      470.15</td>
    <td align="right">        1.21</td>
    <td align="right">      468.94</td>
    <td align="right">      820.40</td>
    <td align="right">      243.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      465.06</td>
    <td align="right">        0.00</td>
    <td align="right">      465.06</td>
    <td align="right">      815.29</td>
    <td align="right">      183.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      450.94</td>
    <td align="right">        1.23</td>
    <td align="right">      449.71</td>
    <td align="right">      872.23</td>
    <td align="right">      135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      493.29</td>
    <td align="right">       30.29</td>
    <td align="right">      463.00</td>
    <td align="right">      931.26</td>
    <td align="right">      151.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      745.49</td>
    <td align="right">      180.92</td>
    <td align="right">      564.56</td>
    <td align="right">     1257.74</td>
    <td align="right">      137.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1056.90</td>
    <td align="right">      510.39</td>
    <td align="right">      546.51</td>
    <td align="right">     1813.07</td>
    <td align="right">      241.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1334.54</td>
    <td align="right">      765.01</td>
    <td align="right">      569.54</td>
    <td align="right">     2193.97</td>
    <td align="right">      292.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      513.63</td>
    <td align="right">     2307.81</td>
    <td align="right">      343.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      869.89</td>
    <td align="right">      355.27</td>
    <td align="right">      514.62</td>
    <td align="right">     1424.10</td>
    <td align="right">      275.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.94</td>
    <td align="right">        0.00</td>
    <td align="right">      449.71</td>
    <td align="right">      805.18</td>
    <td align="right">      135.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1444.08</td>
    <td align="right">      930.46</td>
    <td align="right">      569.54</td>
    <td align="right">     2307.81</td>
    <td align="right">      444.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      366.37</td>
    <td align="right">      125.37</td>
    <td align="right">      241.00</td>
    <td align="right">      543.15</td>
    <td align="right">      273.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      570.80</td>
    <td align="right">      257.67</td>
    <td align="right">      313.13</td>
    <td align="right">      893.62</td>
    <td align="right">      268.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      627.70</td>
    <td align="right">      261.09</td>
    <td align="right">      366.61</td>
    <td align="right">     1002.29</td>
    <td align="right">      258.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      592.65</td>
    <td align="right">      236.81</td>
    <td align="right">      355.84</td>
    <td align="right">      949.96</td>
    <td align="right">      216.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      562.06</td>
    <td align="right">      199.41</td>
    <td align="right">      362.65</td>
    <td align="right">      964.08</td>
    <td align="right">      160.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      618.68</td>
    <td align="right">      245.09</td>
    <td align="right">      373.59</td>
    <td align="right">     1056.75</td>
    <td align="right">      121.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      623.26</td>
    <td align="right">      264.98</td>
    <td align="right">      358.28</td>
    <td align="right">     1121.50</td>
    <td align="right">       92.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      626.93</td>
    <td align="right">      279.52</td>
    <td align="right">      347.42</td>
    <td align="right">     1146.76</td>
    <td align="right">      101.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1307.38</td>
    <td align="right">       92.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.47</td>
    <td align="right">      160.25</td>
    <td align="right">      293.23</td>
    <td align="right">      840.04</td>
    <td align="right">      146.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      435.43</td>
    <td align="right">      172.74</td>
    <td align="right">      262.69</td>
    <td align="right">      732.22</td>
    <td align="right">      176.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      363.33</td>
    <td align="right">      137.21</td>
    <td align="right">      226.13</td>
    <td align="right">      565.19</td>
    <td align="right">      207.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      547.65</td>
    <td align="right">      222.34</td>
    <td align="right">      325.31</td>
    <td align="right">      926.26</td>
    <td align="right">      175.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      363.33</td>
    <td align="right">      125.37</td>
    <td align="right">      226.13</td>
    <td align="right">      543.15</td>
    <td align="right">       92.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      739.70</td>
    <td align="right">      334.63</td>
    <td align="right">      405.07</td>
    <td align="right">     1307.38</td>
    <td align="right">      273.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.838091E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.838091E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.105249E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.904343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.904343E+09</td>
    <td align="right">0.132553E+10</td>
    <td align="right">0.922335E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.114336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114336E+10</td>
    <td align="right">0.174492E+10</td>
    <td align="right">0.978879E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119274E+10</td>
    <td align="right"> 10134161.69</td>
    <td align="right">0.118260E+10</td>
    <td align="right">0.181319E+10</td>
    <td align="right">0.787985E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151007E+10</td>
    <td align="right">0.121331E+09</td>
    <td align="right">0.138874E+10</td>
    <td align="right">0.249079E+10</td>
    <td align="right">0.608409E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.275076E+10</td>
    <td align="right">0.433702E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160088E+10</td>
    <td align="right">0.192020E+09</td>
    <td align="right">0.140886E+10</td>
    <td align="right">0.283509E+10</td>
    <td align="right">0.330784E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127538E+10</td>
    <td align="right"> 50270299.97</td>
    <td align="right">0.122510E+10</td>
    <td align="right">0.247297E+10</td>
    <td align="right">0.359433E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.117423E+10</td>
    <td align="right">   356730.78</td>
    <td align="right">0.117387E+10</td>
    <td align="right">0.224453E+10</td>
    <td align="right">0.304810E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.100680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.100680E+10</td>
    <td align="right">0.201073E+10</td>
    <td align="right">0.555906E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.877905E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.877905E+09</td>
    <td align="right">0.150778E+10</td>
    <td align="right">0.637482E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.118132E+10</td>
    <td align="right">0.788306E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.140318E+11</td>
    <td align="right">0.630599E+09</td>
    <td align="right">0.134012E+11</td>
    <td align="right">0.235327E+11</td>
    <td align="right">0.776052E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.797283E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.797283E+09</td>
    <td align="right">0.115505E+10</td>
    <td align="right">0.304810E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171072E+10</td>
    <td align="right">0.256487E+09</td>
    <td align="right">0.145423E+10</td>
    <td align="right">0.283509E+10</td>
    <td align="right">0.105249E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174994E+10</td>
    <td align="right">0.934749E+09</td>
    <td align="right">0.815187E+09</td>
    <td align="right">0.268501E+10</td>
    <td align="right">0.682563E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210522E+10</td>
    <td align="right">0.580379E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177044E+10</td>
    <td align="right">0.789891E+09</td>
    <td align="right">0.980552E+09</td>
    <td align="right">0.277929E+10</td>
    <td align="right">0.621208E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214687E+10</td>
    <td align="right">0.978680E+09</td>
    <td align="right">0.116819E+10</td>
    <td align="right">0.340082E+10</td>
    <td align="right">0.519730E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243827E+10</td>
    <td align="right">0.116430E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.406274E+10</td>
    <td align="right">0.402388E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235309E+10</td>
    <td align="right">0.112493E+10</td>
    <td align="right">0.122816E+10</td>
    <td align="right">0.391793E+10</td>
    <td align="right">0.282678E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.241914E+10</td>
    <td align="right">0.120261E+10</td>
    <td align="right">0.121653E+10</td>
    <td align="right">0.418104E+10</td>
    <td align="right">0.216541E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.115035E+10</td>
    <td align="right">0.436550E+10</td>
    <td align="right">0.237322E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.187460E+10</td>
    <td align="right">0.872350E+09</td>
    <td align="right">0.100225E+10</td>
    <td align="right">0.327059E+10</td>
    <td align="right">0.193610E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213727E+10</td>
    <td align="right">0.116482E+10</td>
    <td align="right">0.972451E+09</td>
    <td align="right">0.374798E+10</td>
    <td align="right">0.366819E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162041E+10</td>
    <td align="right">0.698394E+09</td>
    <td align="right">0.922013E+09</td>
    <td align="right">0.266846E+10</td>
    <td align="right">0.411128E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160474E+10</td>
    <td align="right">0.773480E+09</td>
    <td align="right">0.831260E+09</td>
    <td align="right">0.250949E+10</td>
    <td align="right">0.507338E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239712E+11</td>
    <td align="right">0.116446E+11</td>
    <td align="right">0.123266E+11</td>
    <td align="right">0.396941E+11</td>
    <td align="right">0.502170E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136443E+10</td>
    <td align="right">0.598680E+09</td>
    <td align="right">0.765746E+09</td>
    <td align="right">0.210522E+10</td>
    <td align="right">0.193610E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249204E+10</td>
    <td align="right">0.134169E+10</td>
    <td align="right">0.127397E+10</td>
    <td align="right">0.436550E+10</td>
    <td align="right">0.682563E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:58</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374405E+10</td>
    <td align="right">0.235114E+10</td>
    <td align="right">0.139291E+10</td>
    <td align="right">0.587483E+10</td>
    <td align="right">0.111601E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.286446E+10</td>
    <td align="right">0.152696E+10</td>
    <td align="right">0.133750E+10</td>
    <td align="right">0.441355E+10</td>
    <td align="right">0.945707E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.230071E+10</td>
    <td align="right">0.788259E+09</td>
    <td align="right">0.151245E+10</td>
    <td align="right">0.342706E+10</td>
    <td align="right">0.101270E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.143969E+10</td>
    <td align="right">0.138653E+09</td>
    <td align="right">0.130104E+10</td>
    <td align="right">0.208445E+10</td>
    <td align="right">0.821541E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125926E+10</td>
    <td align="right">  3251331.00</td>
    <td align="right">0.125601E+10</td>
    <td align="right">0.218256E+10</td>
    <td align="right">0.634047E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.120543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120543E+10</td>
    <td align="right">0.209587E+10</td>
    <td align="right">0.461687E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120780E+10</td>
    <td align="right">  3301864.54</td>
    <td align="right">0.120449E+10</td>
    <td align="right">0.231321E+10</td>
    <td align="right">0.358150E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132123E+10</td>
    <td align="right"> 81136215.93</td>
