    <td align="right">      167.00</td>
    <td align="right">       15.93</td>
    <td align="right">      166.67</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       68.67</td>
    <td align="right">       16.93</td>
    <td align="right">       68.67</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.67</td>
    <td align="right">       18.55</td>
    <td align="right">       24.67</td>
    <td align="right">       18.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.67</td>
    <td align="right">       20.10</td>
    <td align="right">        4.67</td>
    <td align="right">       20.10</td>
    <td align="right">        5.50</td>
    <td align="right">       25.15</td>
    <td align="right">        5.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.33</td>
    <td align="right">       20.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.50</td>
    <td align="right">       20.11</td>
    <td align="right">        1.50</td>
    <td align="right">       20.11</td>
    <td align="right">        1.17</td>
    <td align="right">       24.82</td>
    <td align="right">        1.17</td>
    <td align="right">       24.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.33</td>
    <td align="right">       19.09</td>
    <td align="right">       25.33</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">       27.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.33</td>
    <td align="right">       17.73</td>
    <td align="right">       60.33</td>
    <td align="right">       17.73</td>
    <td align="right">        1.33</td>
    <td align="right">       27.81</td>
    <td align="right">        1.33</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.83</td>
    <td align="right">       16.65</td>
    <td align="right">      109.83</td>
    <td align="right">       16.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      293.17</td>
    <td align="right">       15.48</td>
    <td align="right">      283.50</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1286.00</td>
    <td align="right">       15.83</td>
    <td align="right">     1254.17</td>
    <td align="right">       15.83</td>
    <td align="right">        9.00</td>
    <td align="right">       25.78</td>
    <td align="right">        9.00</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.33</td>
    <td align="right">       14.96</td>
    <td align="right">        0.33</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      331.00</td>
    <td align="right">       20.37</td>
    <td align="right">      311.67</td>
    <td align="right">       20.37</td>
    <td align="right">        5.50</td>
    <td align="right">       27.81</td>
    <td align="right">        5.50</td>
    <td align="right">       27.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.83</td>
    <td align="right">       16.74</td>
    <td align="right">       10.83</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.17</td>
    <td align="right">       17.60</td>
    <td align="right">        0.33</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.50</td>
    <td align="right">       18.79</td>
    <td align="right">        0.33</td>
    <td align="right">       19.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.39</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.61</td>
    <td align="right">        0.17</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.69</td>
    <td align="right">        0.17</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">       16.58</td>
    <td align="right">        6.00</td>
    <td align="right">       17.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       36.50</td>
    <td align="right">       16.74</td>
    <td align="right">       17.50</td>
    <td align="right">       18.11</td>
    <td align="right">        2.67</td>
    <td align="right">       27.53</td>
    <td align="right">        0.67</td>
    <td align="right">       27.57</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.83</td>
    <td align="right">       18.79</td>
    <td align="right">       10.83</td>
    <td align="right">       19.88</td>
    <td align="right">        0.67</td>
    <td align="right">       27.69</td>
    <td align="right">        0.33</td>
    <td align="right">       27.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      107.17</td>
    <td align="right">       17.93</td>
    <td align="right">       84.50</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.17</td>
    <td align="right">       18.93</td>
    <td align="right">       20.83</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        6.17</td>
    <td align="right">       19.15</td>
    <td align="right">        5.50</td>
    <td align="right">       19.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.33</td>
    <td align="right">       19.44</td>
    <td align="right">        5.83</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       66.33</td>
    <td align="right">       18.08</td>
    <td align="right">       51.50</td>
    <td align="right">       18.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      211.17</td>
    <td align="right">       18.18</td>
    <td align="right">      168.17</td>
    <td align="right">       18.86</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      107.17</td>
    <td align="right">       19.44</td>
    <td align="right">       84.50</td>
    <td align="right">       19.65</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
    <td align="right">        2.33</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       20.50</td>
    <td align="right">       15.87</td>
    <td align="right">        7.83</td>
    <td align="right">       17.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.83</td>
    <td align="right">       16.37</td>
    <td align="right">        0.33</td>
    <td align="right">       19.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.88</td>
    <td align="right">        2.17</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.70</td>
    <td align="right">        1.00</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.77</td>
    <td align="right">        1.83</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.50</td>
    <td align="right">       15.59</td>
    <td align="right">        7.33</td>
    <td align="right">       16.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.50</td>
    <td align="right">       15.79</td>
    <td align="right">       15.50</td>
    <td align="right">       16.71</td>
    <td align="right">        5.67</td>
    <td align="right">       27.77</td>
    <td align="right">        5.67</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.50</td>
    <td align="right">       16.97</td>
    <td align="right">        7.83</td>
    <td align="right">       19.25</td>
    <td align="right">        2.17</td>
    <td align="right">       27.88</td>
    <td align="right">        2.17</td>
    <td align="right">       27.88</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.17</td>
    <td align="right">       17.53</td>
    <td align="right">       17.50</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.50</td>
    <td align="right">       18.74</td>
    <td align="right">        4.83</td>
    <td align="right">       19.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.67</td>
    <td align="right">       19.12</td>
    <td align="right">        1.33</td>
    <td align="right">       19.67</td>
    <td align="right">        3.00</td>
    <td align="right">       24.95</td>
    <td align="right">        3.00</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.65</td>
    <td align="right">        0.50</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       24.62</td>
    <td align="right">        1.00</td>
    <td align="right">       24.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.41</td>
    <td align="right">        0.83</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       25.98</td>
    <td align="right">        5.50</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">       25.28</td>
    <td align="right">       10.00</td>
    <td align="right">       25.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.33</td>
    <td align="right">       18.89</td>
    <td align="right">        1.00</td>
    <td align="right">       19.49</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
    <td align="right">        0.33</td>
    <td align="right">       24.57</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       21.67</td>
    <td align="right">       17.62</td>
    <td align="right">       13.33</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       61.33</td>
    <td align="right">       17.76</td>
    <td align="right">       38.00</td>
    <td align="right">       19.08</td>
    <td align="right">       21.33</td>
    <td align="right">       25.53</td>
    <td align="right">       21.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.17</td>
    <td align="right">       19.12</td>
    <td align="right">       17.50</td>
    <td align="right">       19.67</td>
    <td align="right">       10.00</td>
    <td align="right">       27.65</td>
    <td align="right">       10.00</td>
    <td align="right">       27.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">       15.82</td>
    <td align="right">        8.67</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.67</td>
    <td align="right">       16.47</td>
    <td align="right">        0.33</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.17</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.07</td>
    <td align="right">        0.50</td>
    <td align="right">       28.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.86</td>
    <td align="right">        1.17</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       28.10</td>
    <td align="right">        0.17</td>
    <td align="right">       28.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.83</td>
    <td align="right">        2.33</td>
    <td align="right">       27.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.78</td>
    <td align="right">        0.17</td>
    <td align="right">       28.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.94</td>
    <td align="right">        0.50</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.33</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.67</td>
    <td align="right">       15.54</td>
    <td align="right">        7.50</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       43.83</td>
    <td align="right">       15.75</td>
    <td align="right">       16.50</td>
    <td align="right">       16.53</td>
    <td align="right">        9.17</td>
    <td align="right">       27.89</td>
    <td align="right">        4.83</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.00</td>
    <td align="right">       16.97</td>
    <td align="right">        8.67</td>
    <td align="right">       19.24</td>
    <td align="right">        3.50</td>
    <td align="right">       28.10</td>
    <td align="right">        2.33</td>
    <td align="right">       28.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.90</td>
    <td align="right">      170.00</td>
    <td align="right">       20.46</td>
    <td align="right">      170.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.82</td>
    <td align="right">       24.33</td>
    <td align="right">       21.01</td>
    <td align="right">       24.33</td>
    <td align="right">       21.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       23.29</td>
    <td align="right">        3.33</td>
    <td align="right">       20.84</td>
    <td align="right">        3.33</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.00</td>
    <td align="right">       23.66</td>
    <td align="right">        0.17</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      125.33</td>
    <td align="right">       23.69</td>
    <td align="right">      150.67</td>
    <td align="right">       24.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.00</td>
    <td align="right">       23.43</td>
    <td align="right">      304.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.83</td>
    <td align="right">       24.32</td>
    <td align="right">      433.50</td>
    <td align="right">       24.35</td>
    <td align="right">        1.50</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.17</td>
    <td align="right">       23.39</td>
    <td align="right">      406.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       41.00</td>
    <td align="right">       23.53</td>
    <td align="right">      180.83</td>
    <td align="right">       24.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      290.33</td>
    <td align="right">       23.67</td>
    <td align="right">       17.67</td>
    <td align="right">       24.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      462.50</td>
    <td align="right">       23.35</td>
    <td align="right">        5.67</td>
    <td align="right">       22.09</td>
    <td align="right">        3.33</td>
    <td align="right">       20.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.33</td>
    <td align="right">       74.83</td>
    <td align="right">       20.47</td>
    <td align="right">       74.83</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3344.17</td>
    <td align="right">       22.98</td>
    <td align="right">     1772.17</td>
    <td align="right">       23.77</td>
    <td align="right">      277.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       21.90</td>
    <td align="right">        0.17</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.32</td>
    <td align="right">      433.50</td>
    <td align="right">       24.79</td>
    <td align="right">      170.00</td>
    <td align="right">       24.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.85</td>
    <td align="right">      371.17</td>
    <td align="right">       20.51</td>
    <td align="right">      371.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.42</td>
    <td align="right">      207.00</td>
    <td align="right">       20.74</td>
    <td align="right">      207.00</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.21</td>
    <td align="right">       59.67</td>
    <td align="right">       20.87</td>
    <td align="right">       59.67</td>
    <td align="right">       20.87</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      465.83</td>
    <td align="right">       23.15</td>
    <td align="right">        1.67</td>
    <td align="right">       20.88</td>
    <td align="right">        1.67</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      196.67</td>
    <td align="right">       23.62</td>
    <td align="right">      120.33</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       60.17</td>
    <td align="right">       23.43</td>
    <td align="right">      251.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.67</td>
    <td align="right">       23.62</td>
    <td align="right">      398.50</td>
    <td align="right">       24.33</td>
    <td align="right">        1.67</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.00</td>
    <td align="right">       23.29</td>
    <td align="right">      342.67</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.67</td>
    <td align="right">       23.45</td>
    <td align="right">       89.17</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      434.17</td>
    <td align="right">       23.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.08</td>
    <td align="right">       67.33</td>
    <td align="right">       20.69</td>
    <td align="right">       67.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.00</td>
    <td align="right">      320.00</td>
    <td align="right">       20.54</td>
    <td align="right">      320.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3803.17</td>
    <td align="right">       22.13</td>
    <td align="right">     2229.33</td>
    <td align="right">       22.61</td>
    <td align="right">     1028.50</td>
    <td align="right">       20.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       20.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.62</td>
    <td align="right">      398.50</td>
    <td align="right">       24.62</td>
    <td align="right">      371.17</td>
    <td align="right">       24.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.30</td>
    <td align="right">      461.33</td>
    <td align="right">       20.18</td>
    <td align="right">      461.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.72</td>
    <td align="right">      343.17</td>
    <td align="right">       20.38</td>
    <td align="right">      343.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.44</td>
    <td align="right">      219.83</td>
    <td align="right">       20.58</td>
    <td align="right">      219.83</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.17</td>
    <td align="right">       22.53</td>
    <td align="right">       51.33</td>
    <td align="right">       20.70</td>
    <td align="right">       51.33</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      242.17</td>
    <td align="right">       23.39</td>
    <td align="right">      114.17</td>
    <td align="right">       24.54</td>
    <td align="right">        0.50</td>
    <td align="right">       20.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      104.00</td>
    <td align="right">       23.27</td>
    <td align="right">      230.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.17</td>
    <td align="right">       23.30</td>
    <td align="right">      364.50</td>
    <td align="right">       24.29</td>
    <td align="right">        2.00</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       97.00</td>
    <td align="right">       23.21</td>
    <td align="right">      279.83</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      271.50</td>
    <td align="right">       23.21</td>
    <td align="right">       50.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.00</td>
    <td align="right">       22.32</td>
    <td align="right">       38.50</td>
    <td align="right">       20.64</td>
    <td align="right">       38.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.13</td>
    <td align="right">      234.00</td>
    <td align="right">       20.33</td>
    <td align="right">      234.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.37</td>
    <td align="right">      432.00</td>
    <td align="right">       20.20</td>
    <td align="right">      432.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4159.00</td>
    <td align="right">       21.62</td>
    <td align="right">     2819.83</td>
    <td align="right">       21.78</td>
    <td align="right">     1782.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       26.17</td>
    <td align="right">       20.30</td>
    <td align="right">       38.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.39</td>
    <td align="right">      461.33</td>
    <td align="right">       24.54</td>
    <td align="right">      461.33</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.28</td>
    <td align="right">      502.00</td>
    <td align="right">       19.28</td>
    <td align="right">      502.00</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.78</td>
    <td align="right">      437.33</td>
    <td align="right">       19.73</td>
    <td align="right">      437.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.48</td>
    <td align="right">      389.00</td>
    <td align="right">       20.15</td>
    <td align="right">      389.00</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      479.67</td>
    <td align="right">       21.57</td>
    <td align="right">      153.33</td>
    <td align="right">       20.14</td>
    <td align="right">      153.33</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      262.33</td>
    <td align="right">       22.91</td>
    <td align="right">      125.33</td>
    <td align="right">       24.20</td>
    <td align="right">        6.67</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      113.33</td>
    <td align="right">       23.15</td>
    <td align="right">      258.00</td>
    <td align="right">       24.19</td>
    <td align="right">        3.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.83</td>
    <td align="right">       24.04</td>
    <td align="right">      389.67</td>
    <td align="right">       24.30</td>
    <td align="right">       27.17</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      135.00</td>
    <td align="right">       23.01</td>
    <td align="right">      267.67</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       24.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.17</td>
    <td align="right">       22.67</td>
    <td align="right">       43.83</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       23.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.67</td>
    <td align="right">       21.35</td>
    <td align="right">      132.67</td>
    <td align="right">       20.03</td>
    <td align="right">      132.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.11</td>
    <td align="right">      378.83</td>
    <td align="right">       19.79</td>
    <td align="right">      378.83</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
    <td align="right">      497.00</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4356.00</td>
    <td align="right">       20.85</td>
    <td align="right">     3574.67</td>
    <td align="right">       21.06</td>
    <td align="right">     2527.67</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       69.83</td>
    <td align="right">       19.28</td>
    <td align="right">       43.83</td>
    <td align="right">       19.28</td>
    <td align="right">        0.17</td>
    <td align="right">       19.28</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.04</td>
    <td align="right">      502.00</td>
    <td align="right">       24.30</td>
    <td align="right">      502.00</td>
    <td align="right">       25.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
    <td align="right">      502.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.01</td>
    <td align="right">      419.33</td>
    <td align="right">       19.93</td>
    <td align="right">      419.33</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.50</td>
    <td align="right">       20.74</td>
    <td align="right">      339.17</td>
    <td align="right">       20.31</td>
    <td align="right">      339.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.17</td>
    <td align="right">       21.54</td>
    <td align="right">      117.00</td>
    <td align="right">       20.21</td>
    <td align="right">      111.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      263.50</td>
    <td align="right">       22.49</td>
    <td align="right">      151.17</td>
    <td align="right">       24.54</td>
    <td align="right">        3.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      157.17</td>
    <td align="right">       22.89</td>
    <td align="right">      268.67</td>
    <td align="right">       24.28</td>
    <td align="right">       12.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      113.17</td>
    <td align="right">       23.35</td>
    <td align="right">      347.00</td>
    <td align="right">       24.27</td>
    <td align="right">       27.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      230.33</td>
    <td align="right">       22.49</td>
    <td align="right">      221.17</td>
    <td align="right">       24.16</td>
    <td align="right">        6.33</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      358.00</td>
    <td align="right">       22.09</td>
    <td align="right">       68.50</td>
    <td align="right">       24.30</td>
    <td align="right">        2.83</td>
    <td align="right">       21.15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.17</td>
    <td align="right">       21.11</td>
    <td align="right">      131.83</td>
    <td align="right">       20.31</td>
    <td align="right">      125.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.16</td>
    <td align="right">      368.17</td>
    <td align="right">       19.86</td>
    <td align="right">      368.17</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
    <td align="right">      497.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4500.00</td>
    <td align="right">       20.94</td>
    <td align="right">     3431.00</td>
    <td align="right">       21.28</td>
    <td align="right">     2415.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      113.17</td>
    <td align="right">       19.74</td>
    <td align="right">       68.50</td>
    <td align="right">       19.74</td>
    <td align="right">        2.83</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">       23.35</td>
    <td align="right">      502.00</td>
    <td align="right">       24.54</td>
    <td align="right">      502.00</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.17</td>
    <td align="right">       19.96</td>
    <td align="right">      419.33</td>
    <td align="right">       19.53</td>
    <td align="right">      419.33</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.17</td>
    <td align="right">       20.55</td>
    <td align="right">      307.00</td>
    <td align="right">       19.85</td>
    <td align="right">      306.00</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      464.00</td>
    <td align="right">       21.03</td>
    <td align="right">      286.50</td>
    <td align="right">       20.49</td>
    <td align="right">      274.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.67</td>
    <td align="right">       21.67</td>
    <td align="right">      136.00</td>
    <td align="right">       20.67</td>
    <td align="right">      123.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      253.50</td>
    <td align="right">       22.68</td>
    <td align="right">      143.17</td>
    <td align="right">       24.28</td>
    <td align="right">        7.17</td>
    <td align="right">       20.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      159.17</td>
    <td align="right">       22.82</td>
    <td align="right">      243.00</td>
    <td align="right">       24.21</td>
    <td align="right">        3.33</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      111.17</td>
    <td align="right">       23.53</td>
    <td align="right">      346.67</td>
    <td align="right">       24.33</td>
    <td align="right">       27.50</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      168.50</td>
    <td align="right">       22.84</td>
    <td align="right">      269.33</td>
    <td align="right">       24.23</td>
    <td align="right">        3.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      290.17</td>
    <td align="right">       22.56</td>
    <td align="right">      132.50</td>
    <td align="right">       24.62</td>
    <td align="right">        6.83</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      427.17</td>
    <td align="right">       21.42</td>
    <td align="right">      157.50</td>
    <td align="right">       21.73</td>
    <td align="right">      108.17</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      461.50</td>
    <td align="right">       20.49</td>
    <td align="right">      287.50</td>
    <td align="right">       19.81</td>
    <td align="right">      287.00</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.03</td>
    <td align="right">      442.17</td>
    <td align="right">       19.71</td>
    <td align="right">      442.17</td>
    <td align="right">       19.71</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4161.17</td>
    <td align="right">       21.19</td>
    <td align="right">     3170.67</td>
    <td align="right">       21.57</td>
    <td align="right">     2008.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      111.17</td>
    <td align="right">       19.96</td>
    <td align="right">      132.50</td>
    <td align="right">       19.53</td>
    <td align="right">        3.33</td>
    <td align="right">       19.53</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       23.53</td>
    <td align="right">      442.17</td>
    <td align="right">       24.62</td>
    <td align="right">      442.17</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.77</td>
    <td align="right">      488.50</td>
    <td align="right">       19.73</td>
    <td align="right">      488.50</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.11</td>
    <td align="right">      402.67</td>
    <td align="right">       19.93</td>
    <td align="right">      402.67</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.33</td>
    <td align="right">       20.61</td>
    <td align="right">      346.50</td>
    <td align="right">       20.27</td>
    <td align="right">      343.33</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      435.50</td>
    <td align="right">       21.23</td>
    <td align="right">      167.17</td>
    <td align="right">       20.67</td>
    <td align="right">      147.83</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      307.83</td>
    <td align="right">       22.34</td>
    <td align="right">      143.33</td>
    <td align="right">       24.27</td>
    <td align="right">       10.50</td>
    <td align="right">       22.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      220.00</td>
    <td align="right">       22.44</td>
    <td align="right">      198.17</td>
    <td align="right">       24.22</td>
    <td align="right">        4.33</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      164.67</td>
    <td align="right">       23.05</td>
    <td align="right">      276.50</td>
    <td align="right">       24.36</td>
    <td align="right">       31.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      272.17</td>
    <td align="right">       22.30</td>
    <td align="right">      170.50</td>
    <td align="right">       24.18</td>
    <td align="right">        4.00</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      392.17</td>
    <td align="right">       22.03</td>
    <td align="right">       65.83</td>
    <td align="right">       24.29</td>
    <td align="right">        5.17</td>
    <td align="right">       22.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.17</td>
    <td align="right">       21.02</td>
    <td align="right">      145.00</td>
    <td align="right">       20.31</td>
    <td align="right">      136.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.18</td>
    <td align="right">      367.67</td>
    <td align="right">       19.86</td>
    <td align="right">      367.67</td>
    <td align="right">       19.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.78</td>
    <td align="right">      494.33</td>
    <td align="right">       19.77</td>
    <td align="right">      494.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4708.83</td>
    <td align="right">       20.94</td>
    <td align="right">     3266.17</td>
    <td align="right">       21.10</td>
    <td align="right">     2436.33</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      164.67</td>
    <td align="right">       19.77</td>
    <td align="right">       65.83</td>
    <td align="right">       19.73</td>
    <td align="right">        4.00</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.05</td>
    <td align="right">      494.33</td>
    <td align="right">       24.36</td>
    <td align="right">      494.33</td>
    <td align="right">       25.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
    <td align="right">      502.00</td>
    <td align="right">       19.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.16</td>
    <td align="right">      450.83</td>
    <td align="right">       20.15</td>
    <td align="right">      450.83</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.55</td>
    <td align="right">      443.33</td>
    <td align="right">       20.43</td>
    <td align="right">      443.33</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      485.00</td>
    <td align="right">       21.27</td>
    <td align="right">      198.33</td>
    <td align="right">       20.56</td>
    <td align="right">      198.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      380.17</td>
    <td align="right">       22.82</td>
    <td align="right">       72.67</td>
    <td align="right">       23.82</td>
    <td align="right">        9.17</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      180.33</td>
    <td align="right">       23.28</td>
    <td align="right">      171.00</td>
    <td align="right">       24.15</td>
    <td align="right">        0.83</td>
    <td align="right">       24.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.17</td>
    <td align="right">       24.36</td>
    <td align="right">      372.50</td>
    <td align="right">       24.28</td>
    <td align="right">       25.50</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       73.67</td>
    <td align="right">       23.31</td>
    <td align="right">      297.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.50</td>
    <td align="right">       23.25</td>
    <td align="right">       57.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.00</td>
    <td align="right">       22.19</td>
    <td align="right">       19.83</td>
    <td align="right">       20.75</td>
    <td align="right">       19.83</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.81</td>
    <td align="right">      301.67</td>
    <td align="right">       20.39</td>
    <td align="right">      301.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.92</td>
    <td align="right">      496.83</td>
    <td align="right">       19.92</td>
    <td align="right">      496.83</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4409.83</td>
    <td align="right">       21.20</td>
    <td align="right">     3383.83</td>
    <td align="right">       21.28</td>
    <td align="right">     2448.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       51.17</td>
    <td align="right">       19.64</td>
    <td align="right">       19.83</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.36</td>
    <td align="right">      502.00</td>
    <td align="right">       24.28</td>
    <td align="right">      502.00</td>
    <td align="right">       25.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.31</td>
    <td align="right">      444.83</td>
    <td align="right">       20.30</td>
    <td align="right">      444.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.81</td>
    <td align="right">      368.83</td>
    <td align="right">       20.53</td>
    <td align="right">      368.83</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      458.67</td>
    <td align="right">       21.73</td>
    <td align="right">      109.00</td>
    <td align="right">       20.41</td>
    <td align="right">      108.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      294.67</td>
    <td align="right">       22.69</td>
    <td align="right">      116.83</td>
    <td align="right">       24.60</td>
    <td align="right">        0.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      131.00</td>
    <td align="right">       22.85</td>
    <td align="right">      263.33</td>
    <td align="right">       24.33</td>
    <td align="right">        1.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.17</td>
    <td align="right">       24.32</td>
    <td align="right">      400.83</td>
    <td align="right">       24.37</td>
    <td align="right">       28.33</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      111.00</td>
    <td align="right">       22.92</td>
    <td align="right">      305.67</td>
    <td align="right">       24.29</td>
    <td align="right">        1.83</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.17</td>
    <td align="right">       22.71</td>
    <td align="right">      107.67</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.83</td>
    <td align="right">       21.83</td>
    <td align="right">       35.00</td>
    <td align="right">       21.65</td>
    <td align="right">       27.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.73</td>
    <td align="right">      289.00</td>
    <td align="right">       20.41</td>
    <td align="right">      289.00</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.05</td>
    <td align="right">      497.00</td>
    <td align="right">       20.05</td>
    <td align="right">      497.00</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4257.50</td>
    <td align="right">       21.19</td>
    <td align="right">     3440.00</td>
    <td align="right">       21.68</td>
    <td align="right">     2270.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.17</td>
    <td align="right">       19.95</td>
    <td align="right">       35.00</td>
    <td align="right">       19.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.32</td>
    <td align="right">      502.00</td>
    <td align="right">       24.60</td>
    <td align="right">      502.00</td>
    <td align="right">       25.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       16.28</td>
    <td align="right">      494.67</td>
    <td align="right">       16.21</td>
    <td align="right">      494.67</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       18.17</td>
    <td align="right">      386.67</td>
    <td align="right">       17.60</td>
    <td align="right">      386.67</td>
    <td align="right">       17.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.50</td>
    <td align="right">       19.18</td>
    <td align="right">      390.17</td>
    <td align="right">       18.46</td>
    <td align="right">      390.17</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      468.00</td>
    <td align="right">       20.79</td>
    <td align="right">      200.33</td>
    <td align="right">       19.49</td>
    <td align="right">      194.50</td>
    <td align="right">       19.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      376.67</td>
    <td align="right">       22.06</td>
    <td align="right">      102.17</td>
    <td align="right">       23.07</td>
    <td align="right">       24.00</td>
    <td align="right">       18.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      271.83</td>
    <td align="right">       22.66</td>
    <td align="right">      154.67</td>
    <td align="right">       24.17</td>
    <td align="right">       23.17</td>
    <td align="right">       23.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      104.67</td>
    <td align="right">       23.41</td>
    <td align="right">      351.00</td>
    <td align="right">       24.34</td>
    <td align="right">       43.83</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      127.67</td>
    <td align="right">       22.46</td>
    <td align="right">      326.83</td>
    <td align="right">       24.27</td>
    <td align="right">       17.83</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.17</td>
    <td align="right">       22.00</td>
    <td align="right">      156.50</td>
    <td align="right">       24.42</td>
    <td align="right">       13.83</td>
    <td align="right">       21.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      428.00</td>
    <td align="right">       21.12</td>
    <td align="right">      133.67</td>
    <td align="right">       21.19</td>
    <td align="right">       88.17</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.83</td>
    <td align="right">       19.92</td>
    <td align="right">      292.33</td>
    <td align="right">       18.95</td>
    <td align="right">      292.33</td>
    <td align="right">       18.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       17.06</td>
    <td align="right">      482.67</td>
    <td align="right">       16.90</td>
    <td align="right">      482.67</td>
    <td align="right">       16.90</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4478.33</td>
    <td align="right">       19.76</td>
    <td align="right">     3471.67</td>
    <td align="right">       19.83</td>
    <td align="right">     2451.83</td>
    <td align="right">       17.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      104.67</td>
    <td align="right">       16.28</td>
    <td align="right">      102.17</td>
    <td align="right">       16.21</td>
    <td align="right">       13.83</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.50</td>
    <td align="right">       23.41</td>
    <td align="right">      494.67</td>
    <td align="right">       24.42</td>
    <td align="right">      494.67</td>
    <td align="right">       24.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.96</td>
    <td align="right">      494.83</td>
    <td align="right">       19.94</td>
    <td align="right">      494.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.35</td>
    <td align="right">      422.17</td>
    <td align="right">       20.27</td>
    <td align="right">      422.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      510.17</td>
    <td align="right">       20.76</td>
    <td align="right">      374.50</td>
    <td align="right">       20.48</td>
    <td align="right">      374.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      458.83</td>
    <td align="right">       21.42</td>
    <td align="right">      157.50</td>
    <td align="right">       20.62</td>
    <td align="right">      154.67</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      332.00</td>
    <td align="right">       22.59</td>
    <td align="right">      104.50</td>
    <td align="right">       24.24</td>
    <td align="right">        5.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      226.83</td>
    <td align="right">       22.71</td>
    <td align="right">      177.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.50</td>
    <td align="right">       24.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       74.17</td>
    <td align="right">       23.92</td>
    <td align="right">      356.67</td>
    <td align="right">       24.41</td>
    <td align="right">       27.50</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      130.33</td>
    <td align="right">       22.73</td>
    <td align="right">      284.00</td>
    <td align="right">       24.24</td>
    <td align="right">        1.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      305.83</td>
    <td align="right">       22.69</td>
    <td align="right">       85.67</td>
    <td align="right">       24.53</td>
    <td align="right">        0.83</td>
    <td align="right">       26.18</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      478.50</td>
    <td align="right">       21.78</td>
    <td align="right">       41.50</td>
    <td align="right">       21.14</td>
    <td align="right">       36.00</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.71</td>
    <td align="right">      295.83</td>
    <td align="right">       20.41</td>
    <td align="right">      295.83</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.05</td>
    <td align="right">      496.33</td>
    <td align="right">       20.05</td>
    <td align="right">      496.33</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4458.67</td>
    <td align="right">       21.20</td>
    <td align="right">     3290.83</td>
    <td align="right">       21.50</td>
    <td align="right">     2309.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.17</td>
    <td align="right">       19.96</td>
    <td align="right">       41.50</td>
    <td align="right">       19.94</td>
    <td align="right">        0.50</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      510.17</td>
    <td align="right">       23.92</td>
    <td align="right">      496.33</td>
    <td align="right">       24.53</td>
    <td align="right">      496.33</td>
    <td align="right">       26.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.70</td>
    <td align="right">      496.50</td>
    <td align="right">       19.69</td>
    <td align="right">      496.50</td>
    <td align="right">       19.69</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.18</td>
    <td align="right">      411.67</td>
    <td align="right">       20.08</td>
    <td align="right">      411.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.90</td>
    <td align="right">      315.00</td>
    <td align="right">       20.39</td>
    <td align="right">      315.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.83</td>
    <td align="right">       22.11</td>
    <td align="right">       83.50</td>
    <td align="right">       20.37</td>
    <td align="right">       83.50</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      226.50</td>
    <td align="right">       23.27</td>
    <td align="right">      127.50</td>
    <td align="right">       24.39</td>
    <td align="right">        1.50</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       68.50</td>
    <td align="right">       23.51</td>
    <td align="right">      270.83</td>
    <td align="right">       24.23</td>
    <td align="right">        2.00</td>
    <td align="right">       24.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.33</td>
    <td align="right">       25.01</td>
    <td align="right">      437.67</td>
    <td align="right">       24.33</td>
    <td align="right">       25.17</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       62.33</td>
    <td align="right">       23.30</td>
    <td align="right">      326.50</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      265.17</td>
    <td align="right">       23.12</td>
    <td align="right">       59.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      488.83</td>
    <td align="right">       22.07</td>
    <td align="right">       62.67</td>
    <td align="right">       20.46</td>
    <td align="right">       62.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.67</td>
    <td align="right">      296.17</td>
    <td align="right">       20.12</td>
    <td align="right">      296.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.84</td>
    <td align="right">      483.00</td>
    <td align="right">       19.81</td>
    <td align="right">      483.00</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4078.50</td>
    <td align="right">       21.19</td>
    <td align="right">     3370.33</td>
    <td align="right">       21.54</td>
    <td align="right">     2177.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.33</td>
    <td align="right">       19.70</td>
    <td align="right">       59.33</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.01</td>
    <td align="right">      496.50</td>
    <td align="right">       24.39</td>
    <td align="right">      496.50</td>
    <td align="right">       25.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.74</td>
    <td align="right">      424.33</td>
    <td align="right">       19.73</td>
    <td align="right">      424.33</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.19</td>
    <td align="right">      346.33</td>
    <td align="right">       20.09</td>
    <td align="right">      346.33</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.83</td>
    <td align="right">       20.91</td>
    <td align="right">      232.33</td>
    <td align="right">       20.40</td>
    <td align="right">      232.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      361.67</td>
    <td align="right">       21.71</td>
    <td align="right">       84.33</td>
    <td align="right">       21.09</td>
    <td align="right">       68.83</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      234.00</td>
    <td align="right">       22.63</td>
    <td align="right">      125.67</td>
    <td align="right">       24.87</td>
    <td align="right">        0.83</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      139.83</td>
    <td align="right">       22.91</td>
    <td align="right">      216.50</td>
    <td align="right">       24.41</td>
    <td align="right">       10.67</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       99.83</td>
    <td align="right">       23.40</td>
    <td align="right">      291.00</td>
    <td align="right">       24.37</td>
    <td align="right">       23.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      198.17</td>
    <td align="right">       22.64</td>
    <td align="right">      176.33</td>
    <td align="right">       24.27</td>
    <td align="right">        8.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.83</td>
    <td align="right">       22.32</td>
    <td align="right">       60.00</td>
    <td align="right">       24.56</td>
    <td align="right">        0.83</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      408.67</td>
    <td align="right">       21.41</td>
    <td align="right">       66.67</td>
    <td align="right">       21.09</td>
    <td align="right">       57.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.45</td>
    <td align="right">      265.67</td>
    <td align="right">       20.07</td>
    <td align="right">      265.67</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.79</td>
    <td align="right">      416.50</td>
    <td align="right">       19.77</td>
    <td align="right">      416.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3818.83</td>
    <td align="right">       21.10</td>
    <td align="right">     2705.67</td>
    <td align="right">       21.46</td>
    <td align="right">     1855.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.83</td>
    <td align="right">       19.74</td>
    <td align="right">       60.00</td>
    <td align="right">       19.73</td>
    <td align="right">        0.83</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.83</td>
    <td align="right">       23.40</td>
    <td align="right">      424.33</td>
    <td align="right">       24.87</td>
    <td align="right">      424.33</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.33</td>
    <td align="right">       20.31</td>
    <td align="right">      397.50</td>
    <td align="right">       19.83</td>
    <td align="right">      397.50</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      419.33</td>
    <td align="right">       21.00</td>
    <td align="right">      264.00</td>
    <td align="right">       20.23</td>
    <td align="right">      260.33</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      451.17</td>
    <td align="right">       21.37</td>
    <td align="right">      222.67</td>
    <td align="right">       20.93</td>
    <td align="right">      202.17</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.00</td>
    <td align="right">       22.12</td>
    <td align="right">       87.00</td>
    <td align="right">       21.51</td>
    <td align="right">       68.50</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      221.17</td>
    <td align="right">       23.01</td>
    <td align="right">      147.83</td>
    <td align="right">       24.47</td>
    <td align="right">        1.33</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      125.33</td>
    <td align="right">       23.10</td>
    <td align="right">      258.33</td>
    <td align="right">       24.24</td>
    <td align="right">        1.50</td>
    <td align="right">       24.49</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.67</td>
    <td align="right">       24.03</td>
    <td align="right">      378.67</td>
    <td align="right">       24.35</td>
    <td align="right">       22.17</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      101.00</td>
    <td align="right">       23.14</td>
    <td align="right">      323.83</td>
    <td align="right">       24.25</td>
    <td align="right">        3.50</td>
    <td align="right">       26.32</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      226.67</td>
    <td align="right">       22.98</td>
    <td align="right">      165.00</td>
    <td align="right">       24.59</td>
    <td align="right">        8.33</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      406.83</td>
    <td align="right">       22.02</td>
    <td align="right">      109.33</td>
    <td align="right">       23.06</td>
    <td align="right">       52.83</td>
    <td align="right">       21.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      453.67</td>
    <td align="right">       21.02</td>
    <td align="right">      219.00</td>
    <td align="right">       20.24</td>
    <td align="right">      213.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      493.17</td>
    <td align="right">       20.38</td>
    <td align="right">      407.83</td>
    <td align="right">       19.98</td>
    <td align="right">      407.83</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3840.33</td>
    <td align="right">       21.51</td>
    <td align="right">     2981.00</td>
    <td align="right">       22.09</td>
    <td align="right">     1639.83</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.67</td>
    <td align="right">       20.31</td>
    <td align="right">       87.00</td>
    <td align="right">       19.83</td>
    <td align="right">        1.33</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      493.17</td>
    <td align="right">       24.03</td>
    <td align="right">      407.83</td>
    <td align="right">       24.59</td>
    <td align="right">      407.83</td>
    <td align="right">       26.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.95</td>
    <td align="right">      481.67</td>
    <td align="right">       19.89</td>
    <td align="right">      481.67</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.67</td>
    <td align="right">       20.38</td>
    <td align="right">      373.50</td>
    <td align="right">       20.15</td>
    <td align="right">      373.50</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      493.67</td>
    <td align="right">       20.88</td>
    <td align="right">      283.17</td>
    <td align="right">       20.47</td>
    <td align="right">      279.00</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      429.17</td>
    <td align="right">       21.59</td>
    <td align="right">      109.67</td>
    <td align="right">       21.17</td>
    <td align="right">       90.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      288.67</td>
    <td align="right">       22.65</td>
    <td align="right">      144.67</td>
    <td align="right">       24.47</td>
    <td align="right">        5.00</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      184.67</td>
    <td align="right">       22.65</td>
    <td align="right">      213.50</td>
    <td align="right">       24.26</td>
    <td align="right">        3.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      121.83</td>
    <td align="right">       23.36</td>
    <td align="right">      299.00</td>
    <td align="right">       24.39</td>
    <td align="right">       27.50</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.00</td>
    <td align="right">       22.55</td>
    <td align="right">      201.00</td>
    <td align="right">       24.20</td>
    <td align="right">        3.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      360.33</td>
    <td align="right">       22.40</td>
    <td align="right">       75.00</td>
    <td align="right">       24.47</td>
    <td align="right">        2.50</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      473.83</td>
    <td align="right">       21.46</td>
    <td align="right">       77.33</td>
    <td align="right">       21.04</td>
    <td align="right">       64.83</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.56</td>
    <td align="right">      294.33</td>
    <td align="right">       20.16</td>
    <td align="right">      294.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.98</td>
    <td align="right">      480.17</td>
    <td align="right">       19.94</td>
    <td align="right">      480.17</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4518.83</td>
    <td align="right">       21.18</td>
    <td align="right">     3033.00</td>
    <td align="right">       21.45</td>
    <td align="right">     2105.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      121.83</td>
    <td align="right">       19.95</td>
    <td align="right">       75.00</td>
    <td align="right">       19.89</td>
    <td align="right">        2.50</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.36</td>
    <td align="right">      481.67</td>
    <td align="right">       24.47</td>
    <td align="right">      481.67</td>
    <td align="right">       26.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89049</td>
    <td align="right">    11.57698</td>
    <td align="right">     -0.4395</td>
    <td align="right">    11.30477</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.80685</td>
    <td align="right">    13.49821</td>
    <td align="right">     -0.1872</td>
    <td align="right">     6.70286</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.28542</td>
    <td align="right">    16.39196</td>
    <td align="right">     -0.0299</td>
    <td align="right">     5.75909</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76691</td>
    <td align="right">    17.85032</td>
    <td align="right">     0.13142</td>
    <td align="right">     5.70758</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18370</td>
    <td align="right">    30.71627</td>
    <td align="right">     -0.5177</td>
    <td align="right">    11.42238</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13402</td>
    <td align="right">    41.47070</td>
    <td align="right">     -0.4254</td>
    <td align="right">     9.21460</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26256</td>
    <td align="right">    46.26978</td>
    <td align="right">     -0.3426</td>
    <td align="right">     7.95868</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11071</td>
    <td align="right">    46.28933</td>
    <td align="right">     -0.3884</td>
    <td align="right">     8.55753</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17587</td>
    <td align="right">    36.33451</td>
    <td align="right">     -0.4675</td>
    <td align="right">    10.06395</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.89364</td>
    <td align="right">    28.42680</td>
    <td align="right">     0.24398</td>
    <td align="right">     6.54851</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.38649</td>
    <td align="right">    19.49839</td>
    <td align="right">     0.01700</td>
    <td align="right">     5.85567</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.32444</td>
    <td align="right">    13.47524</td>
    <td align="right">     -0.3087</td>
    <td align="right">     8.58853</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52302</td>
    <td align="right">    26.94081</td>
    <td align="right">     -0.2273</td>
    <td align="right">     8.15645</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.89049</td>
    <td align="right">    11.57698</td>
    <td align="right">     -0.5177</td>
    <td align="right">     5.70758</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26256</td>
    <td align="right">    46.28933</td>
    <td align="right">     0.24398</td>
    <td align="right">    11.42238</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.83921</td>
    <td align="right">    13.40385</td>
    <td align="right">     -0.6803</td>
    <td align="right">    16.32697</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.40941</td>
    <td align="right">    15.65590</td>
    <td align="right">     -0.5065</td>
    <td align="right">    11.44498</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.19922</td>
    <td align="right">    19.62994</td>
    <td align="right">     -0.2771</td>
    <td align="right">     7.74874</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18826</td>
    <td align="right">    20.45473</td>
    <td align="right">     -0.0130</td>
    <td align="right">     5.81838</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04344</td>
    <td align="right">    32.09323</td>
    <td align="right">     -0.5918</td>
    <td align="right">    13.43613</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05797</td>
    <td align="right">    42.63006</td>
    <td align="right">     -0.4842</td>
    <td align="right">    10.38355</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22609</td>
    <td align="right">    47.25953</td>
    <td align="right">     -0.3873</td>
    <td align="right">     8.55938</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03769</td>
    <td align="right">    47.52367</td>
    <td align="right">     -0.4548</td>
    <td align="right">     9.77353</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.95267</td>
    <td align="right">    38.11019</td>
    <td align="right">     -0.5856</td>
    <td align="right">    12.78456</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.20622</td>
    <td align="right">    31.59722</td>
    <td align="right">     0.06372</td>
    <td align="right">     5.87617</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.07773</td>
    <td align="right">    23.35285</td>
    <td align="right">     -0.2909</td>
    <td align="right">     8.02827</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.99022</td>
    <td align="right">    15.51951</td>
    <td align="right">     -0.6197</td>
    <td align="right">    14.50178</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86305</td>
    <td align="right">    29.05735</td>
    <td align="right">     -0.4021</td>
    <td align="right">    10.38766</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83921</td>
    <td align="right">    13.40385</td>
    <td align="right">     -0.6803</td>
    <td align="right">     5.81838</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22609</td>
    <td align="right">    47.52367</td>
    <td align="right">     0.06372</td>
    <td align="right">    16.32697</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.29004</td>
    <td align="right">    13.75643</td>
    <td align="right">     -0.8437</td>
    <td align="right">    22.13397</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.69995</td>
    <td align="right">    15.87396</td>
    <td align="right">     -0.7072</td>
    <td align="right">    17.28858</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.42699</td>
    <td align="right">    20.08415</td>
    <td align="right">     -0.4792</td>
    <td align="right">    11.57878</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.54346</td>
    <td align="right">    21.21036</td>
    <td align="right">     -0.1702</td>
    <td align="right">     7.19339</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.84355</td>
    <td align="right">    32.16983</td>
    <td align="right">     -0.6616</td>
    <td align="right">    15.83865</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.93683</td>
    <td align="right">    42.88800</td>
    <td align="right">     -0.5211</td>
    <td align="right">    11.41614</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13086</td>
    <td align="right">    47.40161</td>
    <td align="right">     -0.4156</td>
    <td align="right">     9.11774</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.88400</td>
    <td align="right">    47.94508</td>
    <td align="right">     -0.5098</td>
    <td align="right">    11.01319</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.59858</td>
    <td align="right">    39.11569</td>
    <td align="right">     -0.7167</td>
    <td align="right">    16.84013</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.36833</td>
    <td align="right">    33.44439</td>
    <td align="right">     -0.1422</td>
    <td align="right">     6.86407</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.12220</td>
    <td align="right">    24.19255</td>
    <td align="right">     -0.5364</td>
    <td align="right">    13.00008</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.35836</td>
    <td align="right">    15.78267</td>
    <td align="right">     -0.8070</td>
    <td align="right">    20.84880</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.36347</td>
    <td align="right">    29.61033</td>
    <td align="right">     -0.5416</td>
    <td align="right">    13.56780</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.29004</td>
    <td align="right">    13.75643</td>
    <td align="right">     -0.8437</td>
    <td align="right">     6.86407</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13086</td>
    <td align="right">    47.94508</td>
    <td align="right">     -0.1422</td>
    <td align="right">    22.13397</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.28078</td>
    <td align="right">    14.56758</td>
    <td align="right">     -1.1363</td>
    <td align="right">    34.30677</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77705</td>
    <td align="right">    16.74688</td>
    <td align="right">     -0.9670</td>
    <td align="right">    27.22820</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.47289</td>
    <td align="right">    20.86320</td>
    <td align="right">     -0.7316</td>
    <td align="right">    18.60258</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.57969</td>
    <td align="right">    21.99789</td>
    <td align="right">     -0.3893</td>
    <td align="right">    10.85076</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.52131</td>
    <td align="right">    32.69484</td>
    <td align="right">     -0.7477</td>
    <td align="right">    19.70644</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89423</td>
    <td align="right">    43.71295</td>
    <td align="right">     -0.5062</td>
    <td align="right">    11.57209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13499</td>
    <td align="right">    48.98160</td>
    <td align="right">     -0.3769</td>
    <td align="right">     8.95721</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74386</td>
    <td align="right">    49.25888</td>
    <td align="right">     -0.5382</td>
    <td align="right">    12.05095</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.05641</td>
    <td align="right">    40.96542</td>
    <td align="right">     -0.8836</td>
    <td align="right">    23.53966</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.35923</td>
    <td align="right">    33.73792</td>
    <td align="right">     -0.3824</td>
    <td align="right">    10.16996</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.10940</td>
    <td align="right">    24.71472</td>
    <td align="right">     -0.7971</td>
    <td align="right">    21.25191</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.43519</td>
    <td align="right">    16.56976</td>
    <td align="right">     -1.0800</td>
    <td align="right">    31.98081</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.71365</td>
    <td align="right">    30.52121</td>
    <td align="right">     -0.7094</td>
    <td align="right">    19.11715</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.28078</td>
    <td align="right">    14.56758</td>
    <td align="right">     -1.1363</td>
    <td align="right">     8.95721</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13499</td>
    <td align="right">    49.25888</td>
    <td align="right">     -0.3769</td>
    <td align="right">    34.30677</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.75206</td>
    <td align="right">    13.23508</td>
    <td align="right">     -1.0379</td>
    <td align="right">    30.03513</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01301</td>
    <td align="right">    15.58579</td>
    <td align="right">     -0.8970</td>
    <td align="right">    24.28575</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.73807</td>
    <td align="right">    19.54900</td>
    <td align="right">     -0.6424</td>
    <td align="right">    15.94412</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.78426</td>
    <td align="right">    20.70131</td>
    <td align="right">     -0.2887</td>
    <td align="right">    10.02342</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.35696</td>
    <td align="right">    32.40155</td>
    <td align="right">     -0.7079</td>
    <td align="right">    19.40009</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.65916</td>
    <td align="right">    43.67227</td>
    <td align="right">     -0.4735</td>
    <td align="right">    12.59391</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.86777</td>
    <td align="right">    48.84686</td>
    <td align="right">     -0.3510</td>
    <td align="right">     9.98339</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.29037</td>
    <td align="right">    49.73935</td>
    <td align="right">     -0.5863</td>
    <td align="right">    15.01530</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.60996</td>
    <td align="right">    40.99731</td>
    <td align="right">     -0.9432</td>
    <td align="right">    27.07560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.19967</td>
    <td align="right">    32.91068</td>
    <td align="right">     -0.3952</td>
    <td align="right">    10.33041</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.15393</td>
    <td align="right">    23.71186</td>
    <td align="right">     -0.7813</td>
    <td align="right">    20.41261</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.77663</td>
    <td align="right">    15.39602</td>
    <td align="right">     -1.0117</td>
    <td align="right">    28.98074</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.69819</td>
    <td align="right">    29.85435</td>
    <td align="right">     -0.6747</td>
    <td align="right">    18.61756</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.75206</td>
    <td align="right">    13.23508</td>
    <td align="right">     -1.0379</td>
    <td align="right">     9.98339</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86777</td>
    <td align="right">    49.73935</td>
    <td align="right">     -0.2887</td>
    <td align="right">    30.03513</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.04297</td>
    <td align="right">    13.32492</td>
    <td align="right">     -0.8990</td>
    <td align="right">    26.75581</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.72745</td>
    <td align="right">    15.13307</td>
    <td align="right">     -0.6731</td>
    <td align="right">    19.69547</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.35301</td>
    <td align="right">    19.08463</td>
    <td align="right">     -0.4822</td>
    <td align="right">    14.52637</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.05491</td>
    <td align="right">    20.44093</td>
    <td align="right">     -0.2402</td>
    <td align="right">    10.22721</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.46008</td>
    <td align="right">    32.20773</td>
    <td align="right">     -0.7238</td>
    <td align="right">    19.66126</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67723</td>
    <td align="right">    43.83059</td>
    <td align="right">     -0.5436</td>
    <td align="right">    13.28791</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98451</td>
    <td align="right">    48.88255</td>
    <td align="right">     -0.3855</td>
    <td align="right">     9.87390</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66920</td>
    <td align="right">    48.76145</td>
    <td align="right">     -0.5009</td>
    <td align="right">    12.46148</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.24317</td>
    <td align="right">    39.57593</td>
    <td align="right">     -0.7496</td>
    <td align="right">    21.42962</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.86259</td>
    <td align="right">    31.76785</td>
    <td align="right">     -0.2298</td>
    <td align="right">    10.40283</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.67939</td>
    <td align="right">    23.23887</td>
    <td align="right">     -0.6276</td>
    <td align="right">    17.64779</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.02752</td>
    <td align="right">    15.50213</td>
    <td align="right">     -0.9003</td>
    <td align="right">    25.78779</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.07735</td>
    <td align="right">    29.43842</td>
    <td align="right">     -0.5790</td>
    <td align="right">    16.78497</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.02752</td>
    <td align="right">    13.32492</td>
    <td align="right">     -0.9003</td>
    <td align="right">     9.87390</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98451</td>
    <td align="right">    48.88255</td>
    <td align="right">     -0.2298</td>
    <td align="right">    26.75581</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.77363</td>
    <td align="right">    13.12200</td>
    <td align="right">     -1.0346</td>
    <td align="right">    29.95869</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.10949</td>
    <td align="right">    15.39481</td>
    <td align="right">     -0.8796</td>
    <td align="right">    24.01673</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.72453</td>
    <td align="right">    19.43252</td>
    <td align="right">     -0.6518</td>
    <td align="right">    17.07129</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.50603</td>
    <td align="right">    20.91287</td>
    <td align="right">     -0.3599</td>
    <td align="right">    11.29836</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.06231</td>
    <td align="right">    32.75556</td>
    <td align="right">     -0.7931</td>
    <td align="right">    23.05848</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.28500</td>
    <td align="right">    44.62421</td>
    <td align="right">     -0.6023</td>
    <td align="right">    15.97016</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.64979</td>
    <td align="right">    49.61695</td>
    <td align="right">     -0.4294</td>
    <td align="right">    11.95398</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.03715</td>
    <td align="right">    50.39932</td>
    <td align="right">     -0.6609</td>
    <td align="right">    17.37069</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.41578</td>
    <td align="right">    41.33128</td>
    <td align="right">     -1.0028</td>
    <td align="right">    29.60309</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.15146</td>
    <td align="right">    32.89598</td>
    <td align="right">     -0.4044</td>
    <td align="right">    10.68869</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.17152</td>
    <td align="right">    23.60486</td>
    <td align="right">     -0.7801</td>
    <td align="right">    20.46011</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.78373</td>
    <td align="right">    15.30369</td>
    <td align="right">     -1.0122</td>
    <td align="right">    28.99879</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.56908</td>
    <td align="right">    30.07808</td>
    <td align="right">     -0.7163</td>
    <td align="right">    19.99704</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.77363</td>
    <td align="right">    13.12200</td>
    <td align="right">     -1.0346</td>
    <td align="right">    10.68869</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.64979</td>
    <td align="right">    50.39932</td>
    <td align="right">     -0.3599</td>
    <td align="right">    29.95869</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.64448</td>
    <td align="right">    14.51643</td>
    <td align="right">     -1.0501</td>
    <td align="right">    30.08789</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15797</td>
    <td align="right">    16.53398</td>
    <td align="right">     -0.8790</td>
    <td align="right">    22.78028</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.54823</td>
    <td align="right">    20.34086</td>
    <td align="right">     -0.7364</td>
    <td align="right">    17.61978</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.26300</td>
    <td align="right">    22.08317</td>
    <td align="right">     -0.4869</td>
    <td align="right">    11.02422</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.14163</td>
    <td align="right">    34.13362</td>
    <td align="right">     -0.9149</td>
    <td align="right">    24.92478</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.76258</td>
    <td align="right">    44.61722</td>
    <td align="right">     -0.5944</td>
    <td align="right">    13.27799</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13713</td>
    <td align="right">    49.10149</td>
    <td align="right">     -0.4115</td>
    <td align="right">     9.08402</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91887</td>
    <td align="right">    48.71638</td>
    <td align="right">     -0.4960</td>
    <td align="right">    10.58892</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.57443</td>
    <td align="right">    39.71343</td>
    <td align="right">     -0.7174</td>
    <td align="right">    16.79104</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.19909</td>
    <td align="right">    32.02373</td>
    <td align="right">     -0.1751</td>
    <td align="right">     6.68743</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.80170</td>
    <td align="right">    23.46943</td>
    <td align="right">     -0.6052</td>
    <td align="right">    14.05942</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.91683</td>
    <td align="right">    16.38668</td>
    <td align="right">     -0.9468</td>
    <td align="right">    25.84751</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93647</td>
    <td align="right">    30.25922</td>
    <td align="right">     -0.6667</td>
    <td align="right">    16.87310</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.64448</td>
    <td align="right">    14.51643</td>
    <td align="right">     -1.0501</td>
    <td align="right">     6.68743</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13713</td>
    <td align="right">    49.10149</td>
    <td align="right">     -0.1751</td>
    <td align="right">    30.08789</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94969</td>
    <td align="right">    13.41576</td>
    <td align="right">     -0.9863</td>
    <td align="right">    27.30105</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.30945</td>
    <td align="right">    15.51669</td>
    <td align="right">     -0.8274</td>
    <td align="right">    20.63483</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.80309</td>
    <td align="right">    19.07675</td>
    <td align="right">     -0.6439</td>
    <td align="right">    14.99519</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.84795</td>
    <td align="right">    20.48348</td>
    <td align="right">     -0.3006</td>
    <td align="right">     9.05855</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.36729</td>
    <td align="right">    32.96152</td>
    <td align="right">     -0.7570</td>
    <td align="right">    19.79970</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82028</td>
    <td align="right">    43.52809</td>
    <td align="right">     -0.4736</td>
    <td align="right">    11.57624</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15626</td>
    <td align="right">    48.11519</td>
    <td align="right">     -0.3001</td>
    <td align="right">     8.16607</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81447</td>
    <td align="right">    48.29735</td>
    <td align="right">     -0.4441</td>
    <td align="right">    10.62190</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.36182</td>
    <td align="right">    39.28618</td>
    <td align="right">     -0.7116</td>
    <td align="right">    17.82890</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.94658</td>
    <td align="right">    31.40696</td>
    <td align="right">     -0.2039</td>
    <td align="right">     7.28843</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.72525</td>
    <td align="right">    22.72045</td>
    <td align="right">     -0.6132</td>
    <td align="right">    14.00323</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.04608</td>
    <td align="right">    15.41501</td>
    <td align="right">     -0.9222</td>
    <td align="right">    24.71485</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.02612</td>
    <td align="right">    29.30899</td>
    <td align="right">     -0.5974</td>
    <td align="right">    15.46848</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94969</td>
    <td align="right">    13.41576</td>
    <td align="right">     -0.9863</td>
    <td align="right">     7.28843</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15626</td>
    <td align="right">    48.29735</td>
    <td align="right">     -0.2039</td>
    <td align="right">    27.30105</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    16.29045</td>
    <td align="right">    12.45225</td>
    <td align="right">     -1.6150</td>
    <td align="right">    52.07606</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    18.16582</td>
    <td align="right">    13.87828</td>
    <td align="right">     -1.1577</td>
    <td align="right">    34.74840</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.23132</td>
    <td align="right">    17.83683</td>
    <td align="right">     -0.9071</td>
    <td align="right">    26.33646</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.92059</td>
    <td align="right">    19.90779</td>
    <td align="right">     -0.4850</td>
    <td align="right">    13.91736</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.61849</td>
    <td align="right">    33.54641</td>
    <td align="right">     -1.0055</td>
    <td align="right">    29.63018</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.29373</td>
    <td align="right">    46.48246</td>
    <td align="right">     -0.6901</td>
    <td align="right">    17.39203</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98075</td>
    <td align="right">    50.96389</td>
    <td align="right">     -0.4024</td>
    <td align="right">     9.88889</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73194</td>
    <td align="right">    50.65502</td>
    <td align="right">     -0.4637</td>
    <td align="right">    11.69117</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.12982</td>
    <td align="right">    39.36180</td>
    <td align="right">     -0.7429</td>
    <td align="right">    21.66505</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.63449</td>
    <td align="right">    30.37683</td>
    <td align="right">     -0.2243</td>
    <td align="right">    10.61143</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    19.94195</td>
    <td align="right">    21.51004</td>
    <td align="right">     -0.7193</td>
    <td align="right">    19.65666</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.06173</td>
    <td align="right">    14.61878</td>
    <td align="right">     -1.4466</td>
    <td align="right">    45.97937</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.85256</td>
    <td align="right">    29.43991</td>
    <td align="right">     -0.8199</td>
    <td align="right">    24.41625</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.29045</td>
    <td align="right">    12.45225</td>
    <td align="right">     -1.6150</td>
    <td align="right">     9.88889</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98075</td>
    <td align="right">    50.96389</td>
    <td align="right">     -0.2243</td>
    <td align="right">    52.07606</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.96493</td>
    <td align="right">    13.24827</td>
    <td align="right">     -0.9852</td>
    <td align="right">    27.30649</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34696</td>
    <td align="right">    15.30836</td>
    <td align="right">     -0.8204</td>
    <td align="right">    20.71152</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.77622</td>
    <td align="right">    18.92009</td>
    <td align="right">     -0.6546</td>
    <td align="right">    15.67341</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.56241</td>
    <td align="right">    20.64171</td>
    <td align="right">     -0.3730</td>
    <td align="right">    10.05314</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.13329</td>
    <td align="right">    33.14016</td>
    <td align="right">     -0.8230</td>
    <td align="right">    22.35627</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.42431</td>
    <td align="right">    44.52987</td>
    <td align="right">     -0.6125</td>
    <td align="right">    15.07112</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06465</td>
    <td align="right">    48.56919</td>
    <td align="right">     -0.3396</td>
    <td align="right">     8.98676</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.67682</td>
    <td align="right">    48.66794</td>
    <td align="right">     -0.4848</td>
    <td align="right">    11.66969</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.20760</td>
    <td align="right">    39.56233</td>
    <td align="right">     -0.7592</td>
    <td align="right">    19.31189</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.87591</td>
    <td align="right">    31.34424</td>
    <td align="right">     -0.2159</td>
    <td align="right">     7.34741</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.70301</td>
    <td align="right">    22.60419</td>
    <td align="right">     -0.6199</td>
    <td align="right">    14.17345</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.05225</td>
    <td align="right">    15.26180</td>
    <td align="right">     -0.9239</td>
    <td align="right">    24.77217</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.91216</td>
    <td align="right">    29.44205</td>
    <td align="right">     -0.6332</td>
    <td align="right">    16.42890</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96493</td>
    <td align="right">    13.24827</td>
    <td align="right">     -0.9852</td>
    <td align="right">     7.34741</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06465</td>
    <td align="right">    48.66794</td>
    <td align="right">     -0.2159</td>
    <td align="right">    27.30649</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.70401</td>
    <td align="right">    14.73917</td>
    <td align="right">     -1.0048</td>
    <td align="right">    28.47823</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.17886</td>
    <td align="right">    16.87139</td>
    <td align="right">     -0.8333</td>
    <td align="right">    21.49227</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.88646</td>
    <td align="right">    20.76668</td>
    <td align="right">     -0.6002</td>
    <td align="right">    14.34290</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.13456</td>
    <td align="right">    21.59961</td>
    <td align="right">     -0.2489</td>
    <td align="right">     8.23045</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.78918</td>
    <td align="right">    32.57794</td>
    <td align="right">     -0.6603</td>
    <td align="right">    16.14217</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.05570</td>
    <td align="right">    43.32070</td>
    <td align="right">     -0.4587</td>
    <td align="right">    10.03331</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26423</td>
    <td align="right">    48.59717</td>
    <td align="right">     -0.3405</td>
    <td align="right">     8.04283</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95836</td>
    <td align="right">    48.59707</td>
    <td align="right">     -0.4691</td>
    <td align="right">    10.07833</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53522</td>
    <td align="right">    39.82959</td>
    <td align="right">     -0.7228</td>
    <td align="right">    17.21653</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.11057</td>
    <td align="right">    32.64009</td>
    <td align="right">     -0.1924</td>
    <td align="right">     7.39137</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.66029</td>
    <td align="right">    24.35388</td>
    <td align="right">     -0.6312</td>
    <td align="right">    15.38612</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.84305</td>
    <td align="right">    16.65539</td>
    <td align="right">     -0.9459</td>
    <td align="right">    26.18199</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.10886</td>
    <td align="right">    30.16429</td>
    <td align="right">     -0.5908</td>
    <td align="right">    15.20589</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.70401</td>
    <td align="right">    14.73917</td>
    <td align="right">     -1.0048</td>
    <td align="right">     7.39137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26423</td>
    <td align="right">    48.59717</td>
    <td align="right">     -0.1924</td>
    <td align="right">    28.47823</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.74134</td>
    <td align="right">    12.91706</td>
    <td align="right">     -0.9995</td>
    <td align="right">    28.29238</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.18011</td>
    <td align="right">    15.12872</td>
    <td align="right">     -0.8216</td>
    <td align="right">    20.83319</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.92243</td>
    <td align="right">    18.75542</td>
    <td align="right">     -0.5703</td>
    <td align="right">    13.57458</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.99713</td>
    <td align="right">    19.92933</td>
    <td align="right">     -0.2289</td>
    <td align="right">     8.71043</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.45092</td>
    <td align="right">    31.97132</td>
    <td align="right">     -0.6836</td>
    <td align="right">    18.56520</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.71423</td>
    <td align="right">    43.34657</td>
    <td align="right">     -0.4685</td>
    <td align="right">    12.49380</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.91622</td>
    <td align="right">    48.60106</td>
    <td align="right">     -0.3519</td>
    <td align="right">     9.97088</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.35134</td>
    <td align="right">    49.22042</td>
    <td align="right">     -0.5729</td>
    <td align="right">    14.51811</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.82465</td>
    <td align="right">    40.10487</td>
    <td align="right">     -0.8685</td>
    <td align="right">    23.78787</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.54431</td>
    <td align="right">    31.58067</td>
    <td align="right">     -0.2943</td>
    <td align="right">     8.47330</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.44075</td>
    <td align="right">    22.59921</td>
    <td align="right">     -0.6786</td>
    <td align="right">    16.36238</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.78619</td>
    <td align="right">    14.91784</td>
    <td align="right">     -0.9625</td>
    <td align="right">    26.83445</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.83322</td>
    <td align="right">    29.19508</td>
    <td align="right">     -0.6240</td>
    <td align="right">    16.83921</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.74134</td>
    <td align="right">    12.91706</td>
    <td align="right">     -0.9995</td>
    <td align="right">     8.47330</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.91622</td>
    <td align="right">    49.22042</td>
    <td align="right">     -0.2289</td>
    <td align="right">    28.29238</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41865</td>
    <td align="right">    13.24698</td>
    <td align="right">     -0.7768</td>
    <td align="right">    22.04726</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22568</td>
    <td align="right">    14.94083</td>
    <td align="right">     -0.5230</td>
    <td align="right">    15.11668</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.75035</td>
    <td align="right">    18.73930</td>
    <td align="right">     -0.3563</td>
    <td align="right">    11.70872</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.51109</td>
    <td align="right">    19.91179</td>
    <td align="right">     -0.1199</td>
    <td align="right">     8.32225</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.71744</td>
    <td align="right">    32.05258</td>
    <td align="right">     -0.6394</td>
    <td align="right">    16.22360</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85992</td>
    <td align="right">    43.38968</td>
    <td align="right">     -0.4903</td>
    <td align="right">    11.36628</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.13249</td>
    <td align="right">    48.43157</td>
    <td align="right">     -0.3442</td>
    <td align="right">     8.64467</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89945</td>
    <td align="right">    48.11399</td>
    <td align="right">     -0.4271</td>
    <td align="right">    10.27121</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65872</td>
    <td align="right">    38.58583</td>
    <td align="right">     -0.6054</td>
    <td align="right">    15.99156</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48694</td>
    <td align="right">    30.67436</td>
    <td align="right">     -0.0653</td>
    <td align="right">     8.51013</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.24153</td>
    <td align="right">    22.64889</td>
    <td align="right">     -0.4622</td>
    <td align="right">    13.00773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.40349</td>
    <td align="right">    15.39371</td>
    <td align="right">     -0.7721</td>
    <td align="right">    20.92408</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.45261</td>
    <td align="right">    28.96955</td>
    <td align="right">     -0.4650</td>
    <td align="right">    13.49964</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40349</td>
    <td align="right">    13.24698</td>
    <td align="right">     -0.7768</td>
    <td align="right">     8.32225</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13249</td>
    <td align="right">    48.43157</td>
    <td align="right">     -0.0653</td>
    <td align="right">    22.04726</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.94884</td>
    <td align="right">    13.17210</td>
    <td align="right">     -0.9523</td>
    <td align="right">    26.39019</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37631</td>
    <td align="right">    15.36146</td>
    <td align="right">     -0.7741</td>
    <td align="right">    19.76526</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.99869</td>
    <td align="right">    19.16461</td>
    <td align="right">     -0.5491</td>
    <td align="right">    13.79795</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.87208</td>
    <td align="right">    20.50347</td>
    <td align="right">     -0.2558</td>
    <td align="right">     9.11283</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.33235</td>
    <td align="right">    32.56276</td>
    <td align="right">     -0.7050</td>
    <td align="right">    19.33390</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.48569</td>
    <td align="right">    44.15341</td>
    <td align="right">     -0.5435</td>
    <td align="right">    13.72419</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.82385</td>
    <td align="right">    49.12186</td>
    <td align="right">     -0.3806</td>
    <td align="right">    10.39989</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.30010</td>
    <td align="right">    49.68268</td>
    <td align="right">     -0.5780</td>
    <td align="right">    14.45736</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82990</td>
    <td align="right">    40.34569</td>
    <td align="right">     -0.8587</td>
    <td align="right">    23.35937</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.60156</td>
    <td align="right">    32.04009</td>
    <td align="right">     -0.2716</td>
    <td align="right">     8.23951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.55478</td>
    <td align="right">    23.23289</td>
    <td align="right">     -0.6477</td>
    <td align="right">    15.50202</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.97764</td>
    <td align="right">    15.24399</td>
    <td align="right">     -0.9207</td>
    <td align="right">    25.05160</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.85454</td>
    <td align="right">    29.67570</td>
    <td align="right">     -0.6187</td>
    <td align="right">    16.56713</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.94884</td>
    <td align="right">    13.17210</td>
    <td align="right">     -0.9523</td>
    <td align="right">     8.23951</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82385</td>
    <td align="right">    49.68268</td>
    <td align="right">     -0.2558</td>
    <td align="right">    26.39019</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  4557702.77</td>
    <td align="right">  1339536.87</td>
    <td align="right">        2.00</td>
    <td align="right">  4526264.52</td>
    <td align="right">    31438.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">20-JAN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">     1433.30</td>
    <td align="right">20-JAN-08:50</td>
    <td align="right">     1433.30</td>
    <td align="right">20-JAN-08:50</td>
    <td align="right">       25.99</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">      419.88</td>
    <td align="right">20-JAN-08:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 36489140.49</td>
    <td align="right"> 10724558.38</td>
    <td align="right">       19.58</td>
    <td align="right"> 36488886.55</td>
    <td align="right">      253.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.24</td>
    <td align="right">09-FEB-08:08</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">     7464.15</td>
    <td align="right">09-FEB-08:08</td>
    <td align="right">     7464.15</td>
    <td align="right">09-FEB-08:08</td>
    <td align="right">        0.97</td>
    <td align="right">07-FEB-17:12</td>
    <td align="right">     2090.21</td>
    <td align="right">09-FEB-08:08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 89268709.11</td>
    <td align="right"> 26155583.31</td>
    <td align="right">       44.92</td>
    <td align="right"> 89166965.84</td>
    <td align="right">   101743.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">30-MAR-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    13781.10</td>
    <td align="right">30-MAR-07:03</td>
    <td align="right">    13781.10</td>
    <td align="right">30-MAR-07:03</td>
    <td align="right">       34.14</td>
    <td align="right">21-MAR-10:10</td>
    <td align="right">     3688.83</td>
    <td align="right">30-MAR-07:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210707E+10</td>
    <td align="right">0.565465E+09</td>
    <td align="right">       78.65</td>
    <td align="right">0.209074E+10</td>
    <td align="right"> 16324280.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    34500.72</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">    34500.72</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">     4695.65</td>
    <td align="right">23-APR-12:58</td>
    <td align="right">     8442.85</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.208097E+11</td>
    <td align="right">0.514576E+10</td>
    <td align="right">      234.94</td>
    <td align="right">0.184677E+11</td>
    <td align="right">0.234193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    76548.61</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    54730.00</td>
    <td align="right">18-MAY-16:10</td>
    <td align="right">    31622.54</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">    17805.60</td>
    <td align="right">26-MAY-11:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466171E+11</td>
    <td align="right">0.113975E+11</td>
    <td align="right">      358.51</td>
    <td align="right">0.338402E+11</td>
    <td align="right">0.127769E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   122670.09</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    76772.74</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    56664.99</td>
    <td align="right">19-JUN-15:30</td>
    <td align="right">    29135.75</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608523E+11</td>
    <td align="right">0.145931E+11</td>
    <td align="right">      387.77</td>
    <td align="right">0.420676E+11</td>
    <td align="right">0.187847E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   131183.35</td>
    <td align="right">05-JUL-10:20</td>
    <td align="right">    72746.20</td>
    <td align="right">05-JUL-11:53</td>
    <td align="right">    85697.64</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    29528.26</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.537332E+11</td>
    <td align="right">0.128318E+11</td>
    <td align="right">      398.18</td>
    <td align="right">0.347877E+11</td>
    <td align="right">0.189455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107248.53</td>
    <td align="right">09-AUG-12:30</td>
    <td align="right">    60369.12</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    60270.82</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    24591.80</td>
    <td align="right">09-AUG-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131245E+11</td>
    <td align="right">0.324780E+10</td>
    <td align="right">      174.47</td>
    <td align="right">0.102243E+11</td>
    <td align="right">0.290018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    71748.06</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">    57873.60</td>
    <td align="right">01-SEP-15:40</td>
    <td align="right">    27460.59</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    16557.52</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.205936E+10</td>
    <td align="right">0.534391E+09</td>
    <td align="right">       65.08</td>
    <td align="right">0.192292E+10</td>
    <td align="right">0.136433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    35044.74</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">    35044.74</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">     4098.76</td>
    <td align="right">22-OCT-12:42</td>
    <td align="right">     8167.11</td>
    <td align="right">19-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.509139E+09</td>
    <td align="right">0.137745E+09</td>
    <td align="right">       45.37</td>
    <td align="right">0.384914E+09</td>
    <td align="right">0.124226E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.56</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    19072.32</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">    14464.46</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">     4760.10</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4923.14</td>
    <td align="right">01-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 17596593.91</td>
    <td align="right">  5175418.73</td>
    <td align="right">        9.26</td>
    <td align="right"> 17390431.49</td>
    <td align="right">   206162.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.16</td>
    <td align="right">07-DEC-08:25</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">     4810.24</td>
    <td align="right">07-DEC-08:25</td>
    <td align="right">     4810.24</td>
    <td align="right">07-DEC-08:25</td>
    <td align="right">      141.11</td>
    <td align="right">05-DEC-16:20</td>
    <td align="right">     1373.68</td>
    <td align="right">07-DEC-08:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199960E+12</td>
    <td align="right">0.484970E+11</td>
    <td align="right">     1818.72</td>
    <td align="right">0.143934E+12</td>
    <td align="right">0.560267E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  4557702.77</td>
    <td align="right">  1339536.87</td>
    <td align="right">        2.00</td>
    <td align="right">  4526264.52</td>
    <td align="right">      253.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1433.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1433.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">      419.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.608523E+11</td>
    <td align="right">0.145931E+11</td>
    <td align="right">      398.18</td>
    <td align="right">0.420676E+11</td>
    <td align="right">0.189455E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   131183.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">    76772.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85697.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">    29528.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   163191.28</td>
    <td align="right">    48210.06</td>
    <td align="right">        0.17</td>
    <td align="right">   163191.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">27-JAN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">      271.99</td>
    <td align="right">27-JAN-12:50</td>
    <td align="right">      271.99</td>
    <td align="right">27-JAN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">       80.35</td>
    <td align="right">27-JAN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  7873848.47</td>
    <td align="right">  2323152.92</td>
    <td align="right">        5.75</td>
    <td align="right">  7873848.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      550.14</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">      550.14</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
    <td align="right">08-FEB-13:00</td>
    <td align="right">      162.09</td>
    <td align="right">08-FEB-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 20437873.08</td>
    <td align="right">  6029631.74</td>
    <td align="right">       15.66</td>
    <td align="right"> 20374107.41</td>
    <td align="right">    63765.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.05</td>
    <td align="right">28-MAR-11:17</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">     1272.73</td>
    <td align="right">28-MAR-11:17</td>
    <td align="right">     1246.69</td>
    <td align="right">28-MAR-11:17</td>
    <td align="right">       26.04</td>
    <td align="right">28-MAR-11:17</td>
    <td align="right">      372.41</td>
    <td align="right">28-MAR-11:17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.204382E+10</td>
    <td align="right">0.539845E+09</td>
    <td align="right">       79.68</td>
    <td align="right">0.201550E+10</td>
    <td align="right"> 28323188.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-14:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    31944.45</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">    31944.45</td>
    <td align="right">23-APR-17:32</td>
    <td align="right">     3865.62</td>
    <td align="right">23-APR-11:43</td>
    <td align="right">     7759.54</td>
    <td align="right">23-APR-16:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.177357E+11</td>
    <td align="right">0.437124E+10</td>
    <td align="right">      246.28</td>
    <td align="right">0.158803E+11</td>
    <td align="right">0.185539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61032.07</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    47641.70</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    25423.53</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">    14171.95</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396551E+11</td>
    <td align="right">0.966777E+10</td>
    <td align="right">      368.70</td>
    <td align="right">0.290076E+11</td>
    <td align="right">0.106475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    99793.53</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    61600.67</td>
    <td align="right">30-JUN-05:02</td>
    <td align="right">    46595.84</td>
    <td align="right">19-JUN-15:30</td>
    <td align="right">    23544.13</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.516237E+11</td>
    <td align="right">0.123589E+11</td>
    <td align="right">      396.48</td>
    <td align="right">0.356267E+11</td>
    <td align="right">0.159970E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   105232.43</td>
    <td align="right">05-JUL-10:25</td>
    <td align="right">    52912.16</td>
    <td align="right">05-JUL-11:53</td>
    <td align="right">    68879.03</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    23686.92</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432179E+11</td>
    <td align="right">0.103192E+11</td>
    <td align="right">      400.89</td>
    <td align="right">0.282556E+11</td>
    <td align="right">0.149624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    84352.83</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    48948.41</td>
    <td align="right">08-AUG-16:00</td>
    <td align="right">    47559.66</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    19142.60</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106538E+11</td>
    <td align="right">0.264144E+10</td>
    <td align="right">      184.76</td>
    <td align="right">0.837223E+10</td>
    <td align="right">0.228154E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:70</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    58618.48</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">    48727.32</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    23932.79</td>
    <td align="right">01-SEP-09:00</td>
    <td align="right">    13475.91</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164699E+10</td>
    <td align="right">0.426528E+09</td>
    <td align="right">       57.82</td>
    <td align="right">0.154027E+10</td>
    <td align="right">0.106723E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27833.08</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    27833.08</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3245.78</td>
    <td align="right">07-OCT-13:00</td>
    <td align="right">     6500.20</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.330526E+09</td>
    <td align="right"> 88962075.28</td>
    <td align="right">       18.62</td>
    <td align="right">0.231547E+09</td>
    <td align="right"> 98979020.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14287.12</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    10394.22</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3892.90</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3719.56</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   134211.87</td>
    <td align="right">    39667.36</td>
    <td align="right">        0.17</td>
    <td align="right">   134211.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">28-DEC-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">      223.69</td>
    <td align="right">28-DEC-11:50</td>
    <td align="right">      223.69</td>
    <td align="right">28-DEC-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       66.11</td>
    <td align="right">28-DEC-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166936E+12</td>
    <td align="right">0.404224E+11</td>
    <td align="right">     1774.97</td>
    <td align="right">0.120958E+12</td>
    <td align="right">0.459779E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   134211.87</td>
    <td align="right">    39667.36</td>
    <td align="right">        0.17</td>
    <td align="right">   134211.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">      223.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">      223.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       66.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.516237E+11</td>
    <td align="right">0.123589E+11</td>
    <td align="right">      400.89</td>
    <td align="right">0.356267E+11</td>
    <td align="right">0.159970E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   105232.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61600.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    68879.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23686.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9565551.64</td>
    <td align="right">  2822079.96</td>
    <td align="right">        6.93</td>
    <td align="right">  9565551.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">28-FEB-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">      666.61</td>
    <td align="right">28-FEB-10:50</td>
    <td align="right">      666.61</td>
    <td align="right">28-FEB-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">28-FEB-12:30</td>
    <td align="right">      196.24</td>
    <td align="right">28-FEB-10:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 21272940.83</td>
    <td align="right">  6274832.96</td>
    <td align="right">       14.88</td>
    <td align="right"> 21197011.28</td>
    <td align="right">    75929.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">      866.06</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">      866.06</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">       23.75</td>
    <td align="right">28-MAR-11:40</td>
    <td align="right">      254.48</td>
    <td align="right">31-MAR-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203455E+10</td>
    <td align="right">0.537309E+09</td>
    <td align="right">       75.02</td>
    <td align="right">0.199821E+10</td>
    <td align="right"> 36337116.57</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    34628.33</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">    34628.33</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">     4076.87</td>
    <td align="right">23-APR-11:54</td>
    <td align="right">     8422.74</td>
    <td align="right">23-APR-16:22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.187382E+11</td>
    <td align="right">0.462203E+10</td>
    <td align="right">      245.63</td>
    <td align="right">0.167320E+11</td>
    <td align="right">0.200627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAY-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    66660.35</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    54620.76</td>
    <td align="right">18-MAY-15:30</td>
    <td align="right">    26601.27</td>
    <td align="right">26-MAY-12:10</td>
    <td align="right">    15982.91</td>
    <td align="right">25-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417580E+11</td>
    <td align="right">0.101909E+11</td>
    <td align="right">      368.37</td>
    <td align="right">0.305693E+11</td>
    <td align="right">0.111887E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   104658.11</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">    62796.62</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">    50906.37</td>
    <td align="right">19-JUN-16:00</td>
    <td align="right">    24598.07</td>
    <td align="right">30-JUN-04:01</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544462E+11</td>
    <td align="right">0.130428E+11</td>
    <td align="right">      393.64</td>
    <td align="right">0.374792E+11</td>
    <td align="right">0.169670E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109566.29</td>
    <td align="right">05-JUL-10:25</td>
    <td align="right">    58823.96</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">    71664.39</td>
    <td align="right">05-JUL-11:00</td>
    <td align="right">    24662.44</td>
    <td align="right">05-JUL-11:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.446442E+11</td>
    <td align="right">0.106755E+11</td>
    <td align="right">      398.28</td>
    <td align="right">0.287888E+11</td>
    <td align="right">0.158555E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    91464.91</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">    55823.37</td>
    <td align="right">08-AUG-15:20</td>
    <td align="right">    44943.36</td>
    <td align="right">31-AUG-12:50</td>
    <td align="right">    21426.27</td>
    <td align="right">29-AUG-14:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104074E+11</td>
    <td align="right">0.259268E+10</td>
    <td align="right">      181.29</td>
    <td align="right">0.809280E+10</td>
    <td align="right">0.231461E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    64640.24</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">    53823.93</td>
    <td align="right">01-SEP-15:00</td>
    <td align="right">    21985.00</td>
    <td align="right">01-SEP-09:10</td>
    <td align="right">    15471.04</td>
    <td align="right">01-SEP-14:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160941E+10</td>
    <td align="right">0.418770E+09</td>
    <td align="right">       46.56</td>
    <td align="right">0.149294E+10</td>
    <td align="right">0.116473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    26168.88</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">    26168.88</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">     3526.61</td>
    <td align="right">22-OCT-12:55</td>
    <td align="right">     6239.54</td>
    <td align="right">19-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.343286E+09</td>
    <td align="right"> 92486557.88</td>
    <td align="right">       19.25</td>
    <td align="right">0.240001E+09</td>
    <td align="right">0.103284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.53</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14792.66</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">    10712.03</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     4080.63</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">     3853.77</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174012E+12</td>
    <td align="right">0.421815E+11</td>
    <td align="right">     1749.84</td>
    <td align="right">0.125424E+12</td>
    <td align="right">0.485882E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.544462E+11</td>
    <td align="right">0.130428E+11</td>
    <td align="right">      398.28</td>
    <td align="right">0.374792E+11</td>
    <td align="right">0.169670E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109566.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    62796.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71664.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24662.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        3.71</td>
    <td align="right">     2605.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">       40.43</td>
    <td align="right">     2069.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">       91.98</td>
    <td align="right">     1622.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">      352.89</td>
    <td align="right">      979.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">      874.44</td>
    <td align="right">      530.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1175.85</td>
    <td align="right">      358.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">     1192.06</td>
    <td align="right">      336.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">      860.25</td>
    <td align="right">      397.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">      499.94</td>
    <td align="right">      652.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">      171.85</td>
    <td align="right">      993.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">       26.04</td>
    <td align="right">     1517.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.38</td>
    <td align="right">     2497.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">      443.31</td>
    <td align="right">     1210.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.38</td>
    <td align="right">      336.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1192.06</td>
    <td align="right">     2605.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">      149.36</td>
    <td align="right">     1588.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">      388.10</td>
    <td align="right">     1241.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">      729.35</td>
    <td align="right">      988.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">     1297.17</td>
    <td align="right">      607.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">     1587.96</td>
    <td align="right">      346.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1970.50</td>
    <td align="right">      240.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">     1979.14</td>
    <td align="right">      223.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">     1465.63</td>
    <td align="right">      255.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">     1034.64</td>
    <td align="right">      408.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">      453.43</td>
    <td align="right">      621.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">      162.77</td>
    <td align="right">      934.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">       92.17</td>
    <td align="right">     1540.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">      945.17</td>
    <td align="right">      748.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">       92.17</td>
    <td align="right">      223.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1979.14</td>
    <td align="right">     1588.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">     1985.42</td>
    <td align="right">     2089.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">     2721.56</td>
    <td align="right">     1766.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">     2273.17</td>
    <td align="right">     1502.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">     2031.77</td>
    <td align="right">      986.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">     1698.00</td>
    <td align="right">      573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">     1601.80</td>
    <td align="right">      389.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">     1838.15</td>
    <td align="right">      360.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">     2063.39</td>
    <td align="right">      413.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">     2215.06</td>
    <td align="right">      657.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">     1796.51</td>
    <td align="right">      954.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">     1507.51</td>
    <td align="right">     1332.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">     1419.23</td>
    <td align="right">     2021.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">     1923.78</td>
    <td align="right">     1084.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">     1419.23</td>
    <td align="right">      360.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">     2721.56</td>
    <td align="right">     2089.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">      175.58</td>
    <td align="right">     1622.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">      466.87</td>
    <td align="right">     1288.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">      777.26</td>
    <td align="right">     1027.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">     1210.01</td>
    <td align="right">      643.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">     1746.79</td>
    <td align="right">      374.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">     1779.11</td>
    <td align="right">      256.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1950.75</td>
    <td align="right">      242.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">     1561.00</td>
    <td align="right">      270.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">     1087.51</td>
    <td align="right">      427.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">      522.23</td>
    <td align="right">      641.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">      181.43</td>
    <td align="right">      956.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       92.07</td>
    <td align="right">     1561.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">      965.51</td>
    <td align="right">      774.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       92.07</td>
    <td align="right">      242.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1950.75</td>
    <td align="right">     1622.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.90</td>
    <td align="right">      877.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.64</td>
    <td align="right">        0.00</td>
    <td align="right">      180.64</td>
    <td align="right">       12.97</td>
    <td align="right">      701.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.24</td>
    <td align="right">        0.00</td>
    <td align="right">      222.24</td>
    <td align="right">       33.11</td>
    <td align="right">      540.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.40</td>
    <td align="right">        2.33</td>
    <td align="right">      289.07</td>
    <td align="right">      126.30</td>
    <td align="right">      322.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.18</td>
    <td align="right">       22.49</td>
    <td align="right">      387.70</td>
    <td align="right">      303.77</td>
    <td align="right">      170.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.03</td>
    <td align="right">       50.99</td>
    <td align="right">      407.03</td>
    <td align="right">      400.09</td>
    <td align="right">      116.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.39</td>
    <td align="right">       38.08</td>
    <td align="right">      399.31</td>
    <td align="right">      401.57</td>
    <td align="right">      111.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.90</td>
    <td align="right">        5.83</td>
    <td align="right">      326.06</td>
    <td align="right">      287.27</td>
    <td align="right">      136.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.53</td>
    <td align="right">        0.06</td>
    <td align="right">      258.47</td>
    <td align="right">      164.14</td>
    <td align="right">      230.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.51</td>
    <td align="right">        0.00</td>
    <td align="right">      179.51</td>
    <td align="right">       52.76</td>
    <td align="right">      356.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.86</td>
    <td align="right">        0.00</td>
    <td align="right">      118.86</td>
    <td align="right">        7.56</td>
    <td align="right">      538.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      850.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.22</td>
    <td align="right">       10.03</td>
    <td align="right">      249.19</td>
    <td align="right">      150.05</td>
    <td align="right">      411.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.03</td>
    <td align="right">       50.99</td>
    <td align="right">      407.03</td>
    <td align="right">      401.57</td>
    <td align="right">      877.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.90</td>
    <td align="right">      877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.65</td>
    <td align="right">       12.97</td>
    <td align="right">      701.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">      222.25</td>
    <td align="right">       33.12</td>
    <td align="right">      540.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.42</td>
    <td align="right">        2.33</td>
    <td align="right">      289.09</td>
    <td align="right">      126.31</td>
    <td align="right">      322.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.21</td>
    <td align="right">       22.49</td>
    <td align="right">      387.72</td>
    <td align="right">      303.78</td>
    <td align="right">      170.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      400.11</td>
    <td align="right">      116.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.42</td>
    <td align="right">       38.08</td>
    <td align="right">      399.34</td>
    <td align="right">      401.60</td>
    <td align="right">      111.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.92</td>
    <td align="right">        5.83</td>
    <td align="right">      326.08</td>
    <td align="right">      287.29</td>
    <td align="right">      136.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.55</td>
    <td align="right">        0.06</td>
    <td align="right">      258.48</td>
    <td align="right">      164.15</td>
    <td align="right">      230.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.52</td>
    <td align="right">        0.00</td>
    <td align="right">      179.52</td>
    <td align="right">       52.76</td>
    <td align="right">      356.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.87</td>
    <td align="right">        0.00</td>
    <td align="right">      118.87</td>
    <td align="right">        7.56</td>
    <td align="right">      538.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      851.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.23</td>
    <td align="right">       10.03</td>
    <td align="right">      249.21</td>
    <td align="right">      150.06</td>
    <td align="right">      411.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      401.60</td>
    <td align="right">      877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.60</td>
    <td align="right">        0.00</td>
    <td align="right">      117.60</td>
    <td align="right">        0.90</td>
    <td align="right">      877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      180.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.65</td>
    <td align="right">       12.97</td>
    <td align="right">      701.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      222.25</td>
    <td align="right">        0.00</td>
    <td align="right">      222.25</td>
    <td align="right">       33.12</td>
    <td align="right">      540.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      291.42</td>
    <td align="right">        2.33</td>
    <td align="right">      289.09</td>
    <td align="right">      126.31</td>
    <td align="right">      322.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      410.21</td>
    <td align="right">       22.49</td>
    <td align="right">      387.72</td>
    <td align="right">      303.78</td>
    <td align="right">      170.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      400.11</td>
    <td align="right">      116.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      437.42</td>
    <td align="right">       38.08</td>
    <td align="right">      399.34</td>
    <td align="right">      401.60</td>
    <td align="right">      111.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      331.92</td>
    <td align="right">        5.83</td>
    <td align="right">      326.08</td>
    <td align="right">      287.29</td>
    <td align="right">      136.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      258.55</td>
    <td align="right">        0.06</td>
    <td align="right">      258.48</td>
    <td align="right">      164.15</td>
    <td align="right">      230.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      179.52</td>
    <td align="right">        0.00</td>
    <td align="right">      179.52</td>
    <td align="right">       52.76</td>
    <td align="right">      356.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      118.87</td>
    <td align="right">        0.00</td>
    <td align="right">      118.87</td>
    <td align="right">        7.56</td>
    <td align="right">      538.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      851.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      259.23</td>
    <td align="right">       10.03</td>
    <td align="right">      249.21</td>
    <td align="right">      150.06</td>
    <td align="right">      411.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">       99.64</td>
    <td align="right">        0.01</td>
    <td align="right">      111.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      458.06</td>
    <td align="right">       51.00</td>
    <td align="right">      407.06</td>
    <td align="right">      401.60</td>
    <td align="right">      877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.10</td>
    <td align="right">      208.12</td>
    <td align="right">      288.98</td>
    <td align="right">      143.94</td>
    <td align="right">     1541.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      780.22</td>
    <td align="right">      333.23</td>
    <td align="right">      446.99</td>
    <td align="right">      372.99</td>
    <td align="right">     1216.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1061.39</td>
    <td align="right">      532.05</td>
    <td align="right">      529.33</td>
    <td align="right">      708.77</td>
    <td align="right">      958.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1470.56</td>
    <td align="right">      792.35</td>
    <td align="right">      678.21</td>
    <td align="right">     1259.05</td>
    <td align="right">      593.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1591.74</td>
    <td align="right">      698.74</td>
    <td align="right">      893.00</td>
    <td align="right">     1542.65</td>
    <td align="right">      333.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1801.65</td>
    <td align="right">      860.60</td>
    <td align="right">      941.05</td>
    <td align="right">     1904.74</td>
    <td align="right">      235.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1764.84</td>
    <td align="right">      827.38</td>
    <td align="right">      937.46</td>
    <td align="right">     1906.35</td>
    <td align="right">      223.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1361.10</td>
    <td align="right">      594.07</td>
    <td align="right">      767.02</td>
    <td align="right">     1405.18</td>
    <td align="right">      263.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1090.50</td>
    <td align="right">      487.73</td>
    <td align="right">      602.77</td>
    <td align="right">      985.94</td>
    <td align="right">      422.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      660.81</td>
    <td align="right">      250.63</td>
    <td align="right">      410.18</td>
    <td align="right">      425.34</td>
    <td align="right">      643.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.25</td>
    <td align="right">      141.25</td>
    <td align="right">      280.00</td>
    <td align="right">      152.38</td>
    <td align="right">      955.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      384.62</td>
    <td align="right">      142.66</td>
    <td align="right">      241.95</td>
    <td align="right">       87.81</td>
    <td align="right">     1508.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.89</td>
    <td align="right">      489.46</td>
    <td align="right">      585.43</td>
    <td align="right">      910.49</td>
    <td align="right">      739.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      384.62</td>
    <td align="right">      141.25</td>
    <td align="right">      241.95</td>
    <td align="right">       87.81</td>
    <td align="right">      223.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1801.65</td>
    <td align="right">      860.60</td>
    <td align="right">      941.05</td>
    <td align="right">     1906.35</td>
    <td align="right">     1541.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.65</td>
    <td align="right">        8.23</td>
    <td align="right">       11.43</td>
    <td align="right">        5.69</td>
    <td align="right">       60.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       30.85</td>
    <td align="right">       13.18</td>
    <td align="right">       17.67</td>
    <td align="right">       14.75</td>
    <td align="right">       48.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       41.97</td>
    <td align="right">       21.04</td>
    <td align="right">       20.93</td>
    <td align="right">       28.02</td>
    <td align="right">       37.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       58.14</td>
    <td align="right">       31.33</td>
    <td align="right">       26.82</td>
    <td align="right">       49.78</td>
    <td align="right">       23.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.94</td>
    <td align="right">       27.63</td>
    <td align="right">       35.31</td>
    <td align="right">       60.99</td>
    <td align="right">       13.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       71.24</td>
    <td align="right">       34.03</td>
    <td align="right">       37.21</td>
    <td align="right">       75.31</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       69.78</td>
    <td align="right">       32.71</td>
    <td align="right">       37.07</td>
    <td align="right">       75.38</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.82</td>
    <td align="right">       23.49</td>
    <td align="right">       30.33</td>
    <td align="right">       55.56</td>
    <td align="right">       10.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.12</td>
    <td align="right">       19.28</td>
    <td align="right">       23.83</td>
    <td align="right">       38.98</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.13</td>
    <td align="right">        9.91</td>
    <td align="right">       16.22</td>
    <td align="right">       16.82</td>
    <td align="right">       25.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.66</td>
    <td align="right">        5.58</td>
    <td align="right">       11.07</td>
    <td align="right">        6.02</td>
    <td align="right">       37.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.21</td>
    <td align="right">        5.64</td>
    <td align="right">        9.57</td>
    <td align="right">        3.47</td>
    <td align="right">       59.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.50</td>
    <td align="right">       19.35</td>
    <td align="right">       23.15</td>
    <td align="right">       36.00</td>
    <td align="right">       29.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.21</td>
    <td align="right">        5.58</td>
    <td align="right">        9.57</td>
    <td align="right">        3.47</td>
    <td align="right">        8.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       71.24</td>
    <td align="right">       34.03</td>
    <td align="right">       37.21</td>
    <td align="right">       75.38</td>
    <td align="right">       60.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.85</td>
    <td align="right">      560.40</td>
    <td align="right">      246.45</td>
    <td align="right">      689.41</td>
    <td align="right">      664.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      332.82</td>
    <td align="right">      930.78</td>
    <td align="right">      578.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.89</td>
    <td align="right">      573.17</td>
    <td align="right">      331.72</td>
    <td align="right">      778.05</td>
    <td align="right">      488.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.45</td>
    <td align="right">      447.18</td>
    <td align="right">      374.27</td>
    <td align="right">      692.07</td>
    <td align="right">      325.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.81</td>
    <td align="right">      237.89</td>
    <td align="right">      452.92</td>
    <td align="right">      580.74</td>
    <td align="right">      184.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.89</td>
    <td align="right">      166.98</td>
    <td align="right">      452.91</td>
    <td align="right">      543.60</td>
    <td align="right">      126.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.91</td>
    <td align="right">      216.66</td>
    <td align="right">      461.25</td>
    <td align="right">      616.10</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.50</td>
    <td align="right">      304.08</td>
    <td align="right">      419.41</td>
    <td align="right">      689.48</td>
    <td align="right">      145.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.04</td>
    <td align="right">      413.05</td>
    <td align="right">      360.99</td>
    <td align="right">      741.33</td>
    <td align="right">      231.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.48</td>
    <td align="right">      387.87</td>
    <td align="right">      271.61</td>
    <td align="right">      600.64</td>
    <td align="right">      337.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.71</td>
    <td align="right">      366.94</td>
    <td align="right">      218.77</td>
    <td align="right">      507.82</td>
    <td align="right">      459.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.88</td>
    <td align="right">      407.60</td>
    <td align="right">      215.28</td>
    <td align="right">      489.72</td>
    <td align="right">      648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.74</td>
    <td align="right">      395.84</td>
    <td align="right">      344.89</td>
    <td align="right">      653.08</td>
    <td align="right">      358.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.71</td>
    <td align="right">      166.98</td>
    <td align="right">      215.28</td>
    <td align="right">      489.72</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      461.25</td>
    <td align="right">      930.78</td>
    <td align="right">      664.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.85</td>
    <td align="right">      560.40</td>
    <td align="right">      246.45</td>
    <td align="right">      689.41</td>
    <td align="right">      664.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      332.82</td>
    <td align="right">      930.78</td>
    <td align="right">      578.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.89</td>
    <td align="right">      573.17</td>
    <td align="right">      331.72</td>
    <td align="right">      778.05</td>
    <td align="right">      488.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.45</td>
    <td align="right">      447.18</td>
    <td align="right">      374.27</td>
    <td align="right">      692.07</td>
    <td align="right">      325.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.81</td>
    <td align="right">      237.89</td>
    <td align="right">      452.92</td>
    <td align="right">      580.74</td>
    <td align="right">      184.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.89</td>
    <td align="right">      166.98</td>
    <td align="right">      452.91</td>
    <td align="right">      543.60</td>
    <td align="right">      126.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.91</td>
    <td align="right">      216.66</td>
    <td align="right">      461.25</td>
    <td align="right">      616.10</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.50</td>
    <td align="right">      304.08</td>
    <td align="right">      419.41</td>
    <td align="right">      689.48</td>
    <td align="right">      145.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      774.04</td>
    <td align="right">      413.05</td>
    <td align="right">      360.99</td>
    <td align="right">      741.33</td>
    <td align="right">      231.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.48</td>
    <td align="right">      387.87</td>
    <td align="right">      271.61</td>
    <td align="right">      600.64</td>
    <td align="right">      337.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.71</td>
    <td align="right">      366.94</td>
    <td align="right">      218.77</td>
    <td align="right">      507.82</td>
    <td align="right">      459.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.88</td>
    <td align="right">      407.60</td>
    <td align="right">      215.28</td>
    <td align="right">      489.72</td>
    <td align="right">      648.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.74</td>
    <td align="right">      395.84</td>
    <td align="right">      344.89</td>
    <td align="right">      653.08</td>
    <td align="right">      358.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.71</td>
    <td align="right">      166.98</td>
    <td align="right">      215.28</td>
    <td align="right">      489.72</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.57</td>
    <td align="right">      690.75</td>
    <td align="right">      461.25</td>
    <td align="right">      930.78</td>
    <td align="right">      664.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      806.80</td>
    <td align="right">      560.37</td>
    <td align="right">      246.43</td>
    <td align="right">      689.37</td>
    <td align="right">      663.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1023.50</td>
    <td align="right">      690.71</td>
    <td align="right">      332.80</td>
    <td align="right">      930.72</td>
    <td align="right">      578.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      904.83</td>
    <td align="right">      573.13</td>
    <td align="right">      331.70</td>
    <td align="right">      778.00</td>
    <td align="right">      488.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      821.40</td>
    <td align="right">      447.15</td>
    <td align="right">      374.25</td>
    <td align="right">      692.03</td>
    <td align="right">      325.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      690.77</td>
    <td align="right">      237.88</td>
    <td align="right">      452.89</td>
    <td align="right">      580.70</td>
    <td align="right">      184.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      619.85</td>
    <td align="right">      166.97</td>
    <td align="right">      452.88</td>
    <td align="right">      543.56</td>
    <td align="right">      126.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.87</td>
    <td align="right">      216.64</td>
    <td align="right">      461.22</td>
    <td align="right">      616.06</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      723.45</td>
    <td align="right">      304.06</td>
    <td align="right">      419.39</td>
    <td align="right">      689.43</td>
    <td align="right">      145.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      773.99</td>
    <td align="right">      413.02</td>
    <td align="right">      360.97</td>
    <td align="right">      741.29</td>
    <td align="right">      231.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      659.44</td>
    <td align="right">      387.85</td>
    <td align="right">      271.59</td>
    <td align="right">      600.60</td>
    <td align="right">      337.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      585.67</td>
    <td align="right">      366.92</td>
    <td align="right">      218.76</td>
    <td align="right">      507.78</td>
    <td align="right">      459.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      622.84</td>
    <td align="right">      407.58</td>
    <td align="right">      215.26</td>
    <td align="right">      489.69</td>
    <td align="right">      648.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      740.69</td>
    <td align="right">      395.82</td>
    <td align="right">      344.87</td>
    <td align="right">      653.04</td>
    <td align="right">      358.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      585.67</td>
    <td align="right">      166.97</td>
    <td align="right">      215.26</td>
    <td align="right">      489.69</td>
    <td align="right">      121.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.50</td>
    <td align="right">      690.71</td>
    <td align="right">      461.22</td>
    <td align="right">      930.72</td>
    <td align="right">      663.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.28</td>
    <td align="right">      210.86</td>
    <td align="right">      291.41</td>
    <td align="right">      170.51</td>
    <td align="right">     1571.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      817.47</td>
    <td align="right">      373.70</td>
    <td align="right">      443.77</td>
    <td align="right">      452.37</td>
    <td align="right">     1262.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1074.06</td>
    <td align="right">      549.17</td>
    <td align="right">      524.89</td>
    <td align="right">      757.50</td>
    <td align="right">      997.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1371.45</td>
    <td align="right">      693.79</td>
    <td align="right">      677.66</td>
    <td align="right">     1177.33</td>
    <td align="right">      626.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1684.58</td>
    <td align="right">      802.21</td>
    <td align="right">      882.37</td>
    <td align="right">     1694.54</td>
    <td align="right">      361.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1626.29</td>
    <td align="right">      702.19</td>
    <td align="right">      924.10</td>
    <td align="right">     1721.22</td>
    <td align="right">      247.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1736.37</td>
    <td align="right">      806.30</td>
    <td align="right">      930.07</td>
    <td align="right">     1875.62</td>
    <td align="right">      241.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1428.98</td>
    <td align="right">      648.57</td>
    <td align="right">      780.41</td>
    <td align="right">     1494.75</td>
    <td align="right">      278.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1116.83</td>
    <td align="right">      501.20</td>
    <td align="right">      615.63</td>
    <td align="right">     1037.40</td>
    <td align="right">      441.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      706.24</td>
    <td align="right">      283.56</td>
    <td align="right">      422.68</td>
    <td align="right">      493.56</td>
    <td align="right">      663.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.49</td>
    <td align="right">      145.20</td>
    <td align="right">      284.29</td>
    <td align="right">      170.93</td>
    <td align="right">      974.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      383.08</td>
    <td align="right">      134.57</td>
    <td align="right">      248.51</td>
    <td align="right">       88.41</td>
    <td align="right">     1526.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1074.51</td>
    <td align="right">      488.30</td>
    <td align="right">      586.21</td>
    <td align="right">      930.67</td>
    <td align="right">      764.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      383.08</td>
    <td align="right">      134.57</td>
    <td align="right">      248.51</td>
    <td align="right">       88.41</td>
    <td align="right">      241.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1736.37</td>
    <td align="right">      806.30</td>
    <td align="right">      930.07</td>
    <td align="right">     1875.62</td>
    <td align="right">     1571.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.86</td>
    <td align="right">        8.34</td>
    <td align="right">       11.52</td>
    <td align="right">        6.74</td>
    <td align="right">       62.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       32.32</td>
    <td align="right">       14.78</td>
    <td align="right">       17.55</td>
    <td align="right">       17.89</td>
    <td align="right">       49.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       42.47</td>
    <td align="right">       21.71</td>
    <td align="right">       20.75</td>
    <td align="right">       29.95</td>
    <td align="right">       39.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       54.23</td>
    <td align="right">       27.43</td>
    <td align="right">       26.79</td>
    <td align="right">       46.55</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       66.61</td>
    <td align="right">       31.72</td>
    <td align="right">       34.89</td>
    <td align="right">       67.00</td>
    <td align="right">       14.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.30</td>
    <td align="right">       27.76</td>
    <td align="right">       36.54</td>
    <td align="right">       68.06</td>
    <td align="right">        9.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.65</td>
    <td align="right">       31.88</td>
    <td align="right">       36.77</td>
    <td align="right">       74.16</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.50</td>
    <td align="right">       25.64</td>
    <td align="right">       30.86</td>
    <td align="right">       59.10</td>
    <td align="right">       11.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.16</td>
    <td align="right">       19.82</td>
    <td align="right">       24.34</td>
    <td align="right">       41.02</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       27.92</td>
    <td align="right">       11.21</td>
    <td align="right">       16.71</td>
    <td align="right">       19.51</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.98</td>
    <td align="right">        5.74</td>
    <td align="right">       11.24</td>
    <td align="right">        6.76</td>
    <td align="right">       38.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.15</td>
    <td align="right">        5.32</td>
    <td align="right">        9.83</td>
    <td align="right">        3.50</td>
    <td align="right">       60.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       42.48</td>
    <td align="right">       19.31</td>
    <td align="right">       23.18</td>
    <td align="right">       36.80</td>
    <td align="right">       30.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.15</td>
    <td align="right">        5.32</td>
    <td align="right">        9.83</td>
    <td align="right">        3.50</td>
    <td align="right">        9.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       68.65</td>
    <td align="right">       31.88</td>
    <td align="right">       36.77</td>
    <td align="right">       74.16</td>
    <td align="right">       62.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        2.56</td>
    <td align="right">     2669.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">       35.82</td>
    <td align="right">     2137.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">       84.66</td>
    <td align="right">     1686.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">      338.10</td>
    <td align="right">     1030.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">      867.04</td>
    <td align="right">      550.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1170.23</td>
    <td align="right">      370.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">     1188.36</td>
    <td align="right">      346.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">      854.74</td>
    <td align="right">      414.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">      487.92</td>
    <td align="right">      688.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">      155.91</td>
    <td align="right">     1061.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">       22.11</td>
    <td align="right">     1603.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.07</td>
    <td align="right">     2565.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">      436.46</td>
    <td align="right">     1256.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.07</td>
    <td align="right">      346.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">     1188.36</td>
    <td align="right">     2669.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">      146.67</td>
    <td align="right">     1618.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">      381.07</td>
    <td align="right">     1278.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">      720.95</td>
    <td align="right">     1022.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">     1287.60</td>
    <td align="right">      633.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">     1584.59</td>
    <td align="right">      356.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1969.65</td>
    <td align="right">      246.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">     1979.17</td>
    <td align="right">      228.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">     1463.91</td>
    <td align="right">      263.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">     1027.99</td>
    <td align="right">      426.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">      443.23</td>
    <td align="right">      655.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">      157.37</td>
    <td align="right">      982.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">       90.22</td>
    <td align="right">     1574.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">      940.38</td>
    <td align="right">      772.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">       90.22</td>
    <td align="right">      228.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">     1979.17</td>
    <td align="right">     1618.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">     1974.52</td>
    <td align="right">     2138.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">     2704.78</td>
    <td align="right">     1827.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">     2259.45</td>
    <td align="right">     1557.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">     2017.53</td>
    <td align="right">     1032.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">     1690.74</td>
    <td align="right">      593.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">     1596.41</td>
    <td align="right">      403.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">     1834.31</td>
    <td align="right">      371.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">     2057.43</td>
    <td align="right">      429.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">     2203.84</td>
    <td align="right">      689.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">     1777.38</td>
    <td align="right">     1011.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">     1490.76</td>
    <td align="right">     1402.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">     1407.92</td>
    <td align="right">     2074.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">     1912.45</td>
    <td align="right">     1124.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">     1407.92</td>
    <td align="right">      371.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">     2704.78</td>
    <td align="right">     2138.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">      173.73</td>
    <td align="right">     1651.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">      461.86</td>
    <td align="right">     1326.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">      771.70</td>
    <td align="right">     1063.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">     1201.98</td>
    <td align="right">      672.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">     1742.26</td>
    <td align="right">      387.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">     1775.61</td>
    <td align="right">      264.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1948.25</td>
    <td align="right">      249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">     1556.42</td>
    <td align="right">      281.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">     1079.60</td>
    <td align="right">      448.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">      512.72</td>
    <td align="right">      678.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">      176.07</td>
    <td align="right">     1003.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       90.34</td>
    <td align="right">     1595.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">      960.51</td>
    <td align="right">      799.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">       90.34</td>
    <td align="right">      249.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">     1948.25</td>
    <td align="right">     1651.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">  9948326.29</td>
    <td align="right">0.697777E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right"> 97798446.22</td>
    <td align="right">0.500567E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">0.246363E+09</td>
    <td align="right">0.434464E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">0.914690E+09</td>
    <td align="right">0.253874E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">0.234210E+10</td>
    <td align="right">0.142143E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.928589E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.319282E+10</td>
    <td align="right">0.902470E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">0.230409E+10</td>
    <td align="right">0.106437E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">0.129585E+10</td>
    <td align="right">0.169170E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">0.460278E+09</td>
    <td align="right">0.266008E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right"> 67485476.08</td>
    <td align="right">0.393444E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">  1012487.91</td>
    <td align="right">0.668989E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">0.139802E+11</td>
    <td align="right">0.381598E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">  1012487.91</td>
    <td align="right">0.902470E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.319282E+10</td>
    <td align="right">0.697777E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">0.400037E+09</td>
    <td align="right">0.425564E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">0.938898E+09</td>
    <td align="right">0.300428E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.264815E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">0.336227E+10</td>
    <td align="right">0.157541E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.425320E+10</td>
    <td align="right">0.929135E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.510753E+10</td>
    <td align="right">0.622701E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.530094E+10</td>
    <td align="right">0.598852E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.392553E+10</td>
    <td align="right">0.683514E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.268180E+10</td>
    <td align="right">0.105930E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.121448E+10</td>
    <td align="right">0.166453E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.421888E+09</td>
    <td align="right">0.242271E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.246873E+09</td>
    <td align="right">0.412524E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.298069E+11</td>
    <td align="right">0.235895E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.246873E+09</td>
    <td align="right">0.598852E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.530094E+10</td>
    <td align="right">0.425564E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.531775E+10</td>
    <td align="right">0.559679E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.658400E+10</td>
    <td align="right">0.427397E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.608845E+10</td>
    <td align="right">0.402555E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.526635E+10</td>
    <td align="right">0.255741E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.454792E+10</td>
    <td align="right">0.153580E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
