    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.415188E+10</td>
    <td align="right">0.101078E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.492330E+10</td>
    <td align="right">0.966122E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.110668E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">0.574143E+10</td>
    <td align="right">0.170492E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.481178E+10</td>
    <td align="right">0.255708E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.390746E+10</td>
    <td align="right">0.345433E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.380126E+10</td>
    <td align="right">0.541462E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.606682E+11</td>
    <td align="right">0.342041E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.380126E+10</td>
    <td align="right">0.966122E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.658400E+10</td>
    <td align="right">0.559679E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.470260E+09</td>
    <td align="right">0.434439E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.112946E+10</td>
    <td align="right">0.311833E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.208183E+10</td>
    <td align="right">0.275203E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.313634E+10</td>
    <td align="right">0.166706E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.467861E+10</td>
    <td align="right">0.100436E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.461146E+10</td>
    <td align="right">0.663748E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.522489E+10</td>
    <td align="right">0.648490E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.418099E+10</td>
    <td align="right">0.725578E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.281884E+10</td>
    <td align="right">0.110837E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.139875E+10</td>
    <td align="right">0.171837E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.470277E+09</td>
    <td align="right">0.247802E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.246606E+09</td>
    <td align="right">0.418149E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.304483E+11</td>
    <td align="right">0.244103E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.246606E+09</td>
    <td align="right">0.648490E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.522489E+10</td>
    <td align="right">0.434439E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314967E+09</td>
    <td align="right">  2405713.69</td>
    <td align="right">0.235121E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436993E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.436993E+09</td>
    <td align="right"> 31371308.12</td>
    <td align="right">0.169643E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595248E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595248E+09</td>
    <td align="right"> 88694446.25</td>
    <td align="right">0.144811E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755318E+09</td>
    <td align="right">  6050810.10</td>
    <td align="right">0.749267E+09</td>
    <td align="right">0.327363E+09</td>
    <td align="right">0.834947E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109864E+10</td>
    <td align="right"> 60227069.01</td>
    <td align="right">0.103841E+10</td>
    <td align="right">0.813605E+09</td>
    <td align="right">0.456644E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.105503E+10</td>
    <td align="right">0.103703E+10</td>
    <td align="right">0.302013E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117150E+10</td>
    <td align="right">0.101991E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107557E+10</td>
    <td align="right">0.299126E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.888949E+09</td>
    <td align="right"> 15622896.80</td>
    <td align="right">0.873326E+09</td>
    <td align="right">0.769433E+09</td>
    <td align="right">0.365793E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670115E+09</td>
    <td align="right">   167335.03</td>
    <td align="right">0.669948E+09</td>
    <td align="right">0.425447E+09</td>
    <td align="right">0.596400E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480801E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480801E+09</td>
    <td align="right">0.141313E+09</td>
    <td align="right">0.955576E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308082E+09</td>
    <td align="right"> 19592114.33</td>
    <td align="right">0.139492E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    38230.45</td>
    <td align="right">0.227917E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817469E+10</td>
    <td align="right">0.316236E+09</td>
    <td align="right">0.785845E+10</td>
    <td align="right">0.473185E+10</td>
    <td align="right">0.129803E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266865E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266865E+09</td>
    <td align="right">    38230.45</td>
    <td align="right">0.299126E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118721E+10</td>
    <td align="right">0.132177E+09</td>
    <td align="right">0.106951E+10</td>
    <td align="right">0.107557E+10</td>
    <td align="right">0.235121E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2405865.72</td>
    <td align="right">0.235136E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 31373290.73</td>
    <td align="right">0.169653E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 88700051.59</td>
    <td align="right">0.144820E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.327383E+09</td>
    <td align="right">0.835000E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.813656E+09</td>
    <td align="right">0.456673E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103709E+10</td>
    <td align="right">0.302032E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107563E+10</td>
    <td align="right">0.299145E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.769482E+09</td>
    <td align="right">0.365816E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.425474E+09</td>
    <td align="right">0.596437E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.141322E+09</td>
    <td align="right">0.955637E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 19593352.52</td>
    <td align="right">0.139501E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    38232.87</td>
    <td align="right">0.227931E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.473215E+10</td>
    <td align="right">0.129812E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    38232.87</td>
    <td align="right">0.299145E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107563E+10</td>
    <td align="right">0.235136E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314987E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314987E+09</td>
    <td align="right">  2405865.72</td>
    <td align="right">0.235136E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.437020E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.437020E+09</td>
    <td align="right"> 31373290.73</td>
    <td align="right">0.169653E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.595286E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.595286E+09</td>
    <td align="right"> 88700051.59</td>
    <td align="right">0.144820E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.755366E+09</td>
    <td align="right">  6051192.50</td>
    <td align="right">0.749315E+09</td>
    <td align="right">0.327383E+09</td>
    <td align="right">0.835000E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109871E+10</td>
    <td align="right"> 60230875.27</td>
    <td align="right">0.103848E+10</td>
    <td align="right">0.813656E+09</td>
    <td align="right">0.456673E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.105509E+10</td>
    <td align="right">0.103709E+10</td>
    <td align="right">0.302032E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.117158E+10</td>
    <td align="right">0.101997E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107563E+10</td>
    <td align="right">0.299145E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.889005E+09</td>
    <td align="right"> 15623884.14</td>
    <td align="right">0.873381E+09</td>
    <td align="right">0.769482E+09</td>
    <td align="right">0.365816E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670157E+09</td>
    <td align="right">   167345.60</td>
    <td align="right">0.669990E+09</td>
    <td align="right">0.425474E+09</td>
    <td align="right">0.596437E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.480832E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.480832E+09</td>
    <td align="right">0.141322E+09</td>
    <td align="right">0.955637E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.308102E+09</td>
    <td align="right"> 19593352.52</td>
    <td align="right">0.139501E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    38232.87</td>
    <td align="right">0.227931E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.817520E+10</td>
    <td align="right">0.316256E+09</td>
    <td align="right">0.785895E+10</td>
    <td align="right">0.473215E+10</td>
    <td align="right">0.129812E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266882E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266882E+09</td>
    <td align="right">    38232.87</td>
    <td align="right">0.299145E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118728E+10</td>
    <td align="right">0.132186E+09</td>
    <td align="right">0.106958E+10</td>
    <td align="right">0.107563E+10</td>
    <td align="right">0.235136E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133142E+10</td>
    <td align="right">0.557421E+09</td>
    <td align="right">0.773998E+09</td>
    <td align="right">0.385517E+09</td>
    <td align="right">0.412748E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188750E+10</td>
    <td align="right">0.806141E+09</td>
    <td align="right">0.108136E+10</td>
    <td align="right">0.902334E+09</td>
    <td align="right">0.294225E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.284282E+10</td>
    <td align="right">0.142506E+10</td>
    <td align="right">0.141777E+10</td>
    <td align="right">0.189838E+10</td>
    <td align="right">0.256853E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381168E+10</td>
    <td align="right">0.205377E+10</td>
    <td align="right">0.175791E+10</td>
    <td align="right">0.326347E+10</td>
    <td align="right">0.153829E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.426332E+10</td>
    <td align="right">0.187150E+10</td>
    <td align="right">0.239182E+10</td>
    <td align="right">0.413183E+10</td>
    <td align="right">0.893214E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.466988E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.243919E+10</td>
    <td align="right">0.493710E+10</td>
    <td align="right">0.610051E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.221605E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.510598E+10</td>
    <td align="right">0.598095E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364556E+10</td>
    <td align="right">0.159116E+10</td>
    <td align="right">0.205440E+10</td>
    <td align="right">0.376364E+10</td>
    <td align="right">0.705215E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282658E+10</td>
    <td align="right">0.126419E+10</td>
    <td align="right">0.156239E+10</td>
    <td align="right">0.255555E+10</td>
    <td align="right">0.109538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176991E+10</td>
    <td align="right">0.671283E+09</td>
    <td align="right">0.109863E+10</td>
    <td align="right">0.113922E+10</td>
    <td align="right">0.172341E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109187E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.725760E+09</td>
    <td align="right">0.394960E+09</td>
    <td align="right">0.247700E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.382113E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.235193E+09</td>
    <td align="right">0.404085E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338977E+11</td>
    <td align="right">0.154355E+11</td>
    <td align="right">0.184622E+11</td>
    <td align="right">0.287132E+11</td>
    <td align="right">0.233198E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.103016E+10</td>
    <td align="right">0.366109E+09</td>
    <td align="right">0.648043E+09</td>
    <td align="right">0.235193E+09</td>
    <td align="right">0.598095E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472695E+10</td>
    <td align="right">0.223069E+10</td>
    <td align="right">0.251091E+10</td>
    <td align="right">0.510598E+10</td>
    <td align="right">0.412748E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52643119.03</td>
    <td align="right"> 22039929.24</td>
    <td align="right"> 30603189.79</td>
    <td align="right"> 15242993.36</td>
    <td align="right">0.163197E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 74630102.94</td>
    <td align="right"> 31874073.03</td>
    <td align="right"> 42756029.90</td>
    <td align="right"> 35677475.21</td>
    <td align="right">0.116334E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.112403E+09</td>
    <td align="right"> 56345395.98</td>
    <td align="right"> 56057249.56</td>
    <td align="right"> 75060106.02</td>
    <td align="right">0.101557E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150710E+09</td>
    <td align="right"> 81204289.51</td>
    <td align="right"> 69506203.80</td>
    <td align="right">0.129035E+09</td>
    <td align="right"> 60822740.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.168568E+09</td>
    <td align="right"> 73997286.94</td>
    <td align="right"> 94570424.78</td>
    <td align="right">0.163369E+09</td>
    <td align="right"> 35316875.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184643E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 96443545.57</td>
    <td align="right">0.195208E+09</td>
    <td align="right"> 24120865.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 87620552.59</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201886E+09</td>
    <td align="right"> 23648131.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.144142E+09</td>
    <td align="right"> 62913160.72</td>
    <td align="right"> 81229090.02</td>
    <td align="right">0.148811E+09</td>
    <td align="right"> 27883564.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111760E+09</td>
    <td align="right"> 49984945.28</td>
    <td align="right"> 61775465.07</td>
    <td align="right">0.101044E+09</td>
    <td align="right"> 43310333.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 69980762.56</td>
    <td align="right"> 26541921.26</td>
    <td align="right"> 43438841.30</td>
    <td align="right"> 45043759.41</td>
    <td align="right"> 68142197.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43171511.72</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 28695909.62</td>
    <td align="right"> 15616357.74</td>
    <td align="right"> 97938379.40</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 15108388.64</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9299321.89</td>
    <td align="right">0.159772E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.134028E+10</td>
    <td align="right">0.610305E+09</td>
    <td align="right">0.729978E+09</td>
    <td align="right">0.113529E+10</td>
    <td align="right">0.922043E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40731422.66</td>
    <td align="right"> 14475602.11</td>
    <td align="right"> 25623034.01</td>
    <td align="right">  9299321.89</td>
    <td align="right"> 23648131.48</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186899E+09</td>
    <td align="right"> 88199400.44</td>
    <td align="right"> 99278939.58</td>
    <td align="right">0.201886E+09</td>
    <td align="right">0.163197E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.184651E+10</td>
    <td align="right">0.177850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225174E+10</td>
    <td align="right">0.139981E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208393E+10</td>
    <td align="right">0.130754E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179385E+10</td>
    <td align="right">0.842811E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.155544E+10</td>
    <td align="right">0.495418E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140900E+10</td>
    <td align="right">0.327281E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.165016E+10</td>
    <td align="right">0.326585E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184670E+10</td>
    <td align="right">0.388969E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.192154E+10</td>
    <td align="right">0.600359E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160875E+10</td>
    <td align="right">0.903654E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.119166E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131168E+10</td>
    <td align="right">0.173801E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205956E+11</td>
    <td align="right">0.113006E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131168E+10</td>
    <td align="right">0.326585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225174E+10</td>
    <td align="right">0.177850E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216106E+10</td>
    <td align="right">0.150098E+10</td>
    <td align="right">0.660081E+09</td>
    <td align="right">0.184651E+10</td>
    <td align="right">0.177850E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.805151E+09</td>
    <td align="right">0.225174E+10</td>
    <td align="right">0.139981E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242365E+10</td>
    <td align="right">0.153517E+10</td>
    <td align="right">0.888475E+09</td>
    <td align="right">0.208393E+10</td>
    <td align="right">0.130754E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212920E+10</td>
    <td align="right">0.115909E+10</td>
    <td align="right">0.970108E+09</td>
    <td align="right">0.179385E+10</td>
    <td align="right">0.842811E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.637177E+09</td>
    <td align="right">0.121310E+10</td>
    <td align="right">0.155544E+10</td>
    <td align="right">0.495418E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160675E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.117395E+10</td>
    <td align="right">0.140900E+10</td>
    <td align="right">0.327281E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181571E+10</td>
    <td align="right">0.580291E+09</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.165016E+10</td>
    <td align="right">0.326585E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193781E+10</td>
    <td align="right">0.814454E+09</td>
    <td align="right">0.112336E+10</td>
    <td align="right">0.184670E+10</td>
    <td align="right">0.388969E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200632E+10</td>
    <td align="right">0.107063E+10</td>
    <td align="right">0.935696E+09</td>
    <td align="right">0.192154E+10</td>
    <td align="right">0.600359E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176636E+10</td>
    <td align="right">0.103887E+10</td>
    <td align="right">0.727485E+09</td>
    <td align="right">0.160875E+10</td>
    <td align="right">0.903654E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.951108E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.119166E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166831E+10</td>
    <td align="right">0.109172E+10</td>
    <td align="right">0.576593E+09</td>
    <td align="right">0.131168E+10</td>
    <td align="right">0.173801E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233598E+11</td>
    <td align="right">0.124834E+11</td>
    <td align="right">0.108765E+11</td>
    <td align="right">0.205956E+11</td>
    <td align="right">0.113006E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151816E+10</td>
    <td align="right">0.432803E+09</td>
    <td align="right">0.567052E+09</td>
    <td align="right">0.131168E+10</td>
    <td align="right">0.326585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247622E+10</td>
    <td align="right">0.167107E+10</td>
    <td align="right">0.123542E+10</td>
    <td align="right">0.225174E+10</td>
    <td align="right">0.177850E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216092E+10</td>
    <td align="right">0.150089E+10</td>
    <td align="right">0.660039E+09</td>
    <td align="right">0.184640E+10</td>
    <td align="right">0.177838E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.805100E+09</td>
    <td align="right">0.225159E+10</td>
    <td align="right">0.139973E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242350E+10</td>
    <td align="right">0.153508E+10</td>
    <td align="right">0.888419E+09</td>
    <td align="right">0.208380E+10</td>
    <td align="right">0.130746E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.212906E+10</td>
    <td align="right">0.115902E+10</td>
    <td align="right">0.970046E+09</td>
    <td align="right">0.179373E+10</td>
    <td align="right">0.842757E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185016E+10</td>
    <td align="right">0.637137E+09</td>
    <td align="right">0.121302E+10</td>
    <td align="right">0.155534E+10</td>
    <td align="right">0.495386E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.160665E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.117388E+10</td>
    <td align="right">0.140891E+10</td>
    <td align="right">0.327260E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181560E+10</td>
    <td align="right">0.580254E+09</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.165005E+10</td>
    <td align="right">0.326565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.193769E+10</td>
    <td align="right">0.814403E+09</td>
    <td align="right">0.112329E+10</td>
    <td align="right">0.184658E+10</td>
    <td align="right">0.388945E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200619E+10</td>
    <td align="right">0.107056E+10</td>
    <td align="right">0.935636E+09</td>
    <td align="right">0.192142E+10</td>
    <td align="right">0.600321E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176624E+10</td>
    <td align="right">0.103881E+10</td>
    <td align="right">0.727439E+09</td>
    <td align="right">0.160865E+10</td>
    <td align="right">0.903597E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.951048E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131617E+10</td>
    <td align="right">0.119158E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166821E+10</td>
    <td align="right">0.109165E+10</td>
    <td align="right">0.576557E+09</td>
    <td align="right">0.131160E+10</td>
    <td align="right">0.173790E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233584E+11</td>
    <td align="right">0.124826E+11</td>
    <td align="right">0.108758E+11</td>
    <td align="right">0.205943E+11</td>
    <td align="right">0.112999E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.151806E+10</td>
    <td align="right">0.432776E+09</td>
    <td align="right">0.567016E+09</td>
    <td align="right">0.131160E+10</td>
    <td align="right">0.326565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247606E+10</td>
    <td align="right">0.167096E+10</td>
    <td align="right">0.123534E+10</td>
    <td align="right">0.225159E+10</td>
    <td align="right">0.177838E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134530E+10</td>
    <td align="right">0.564772E+09</td>
    <td align="right">0.780526E+09</td>
    <td align="right">0.456702E+09</td>
    <td align="right">0.420913E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197762E+10</td>
    <td align="right">0.904055E+09</td>
    <td align="right">0.107356E+10</td>
    <td align="right">0.109437E+10</td>
    <td align="right">0.305379E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287677E+10</td>
    <td align="right">0.147091E+10</td>
    <td align="right">0.140586E+10</td>
    <td align="right">0.202890E+10</td>
    <td align="right">0.267203E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.355479E+10</td>
    <td align="right">0.179830E+10</td>
    <td align="right">0.175649E+10</td>
    <td align="right">0.305163E+10</td>
    <td align="right">0.162414E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.451198E+10</td>
    <td align="right">0.214864E+10</td>
    <td align="right">0.236334E+10</td>
    <td align="right">0.453866E+10</td>
    <td align="right">0.969029E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.421535E+10</td>
    <td align="right">0.182009E+10</td>
    <td align="right">0.239527E+10</td>
    <td align="right">0.446141E+10</td>
    <td align="right">0.641144E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.502366E+10</td>
    <td align="right">0.647865E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382738E+10</td>
    <td align="right">0.173714E+10</td>
    <td align="right">0.209024E+10</td>
    <td align="right">0.400355E+10</td>
    <td align="right">0.746882E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289483E+10</td>
    <td align="right">0.129912E+10</td>
    <td align="right">0.159571E+10</td>
    <td align="right">0.268895E+10</td>
    <td align="right">0.114331E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189160E+10</td>
    <td align="right">0.759490E+09</td>
    <td align="right">0.113211E+10</td>
    <td align="right">0.132196E+10</td>
    <td align="right">0.177825E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111323E+10</td>
    <td align="right">0.376360E+09</td>
    <td align="right">0.736868E+09</td>
    <td align="right">0.443049E+09</td>
    <td align="right">0.252462E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.236796E+09</td>
    <td align="right">0.408957E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.338856E+11</td>
    <td align="right">0.153989E+11</td>
    <td align="right">0.184867E+11</td>
    <td align="right">0.293496E+11</td>
    <td align="right">0.240998E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102605E+10</td>
    <td align="right">0.360436E+09</td>
    <td align="right">0.665618E+09</td>
    <td align="right">0.236796E+09</td>
    <td align="right">0.641144E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.465070E+10</td>
    <td align="right">0.215961E+10</td>
    <td align="right">0.249110E+10</td>
    <td align="right">0.502366E+10</td>
    <td align="right">0.420913E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 53191696.86</td>
    <td align="right"> 22330485.27</td>
    <td align="right"> 30861211.59</td>
    <td align="right"> 18057480.56</td>
    <td align="right">0.166425E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 78192924.18</td>
    <td align="right"> 35745390.85</td>
    <td align="right"> 42447533.33</td>
    <td align="right"> 43270101.76</td>
    <td align="right">0.120744E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113744E+09</td>
    <td align="right"> 58158254.27</td>
    <td align="right"> 55586158.49</td>
    <td align="right"> 80220444.91</td>
    <td align="right">0.105650E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140553E+09</td>
    <td align="right"> 71103036.33</td>
    <td align="right"> 69449948.34</td>
    <td align="right">0.120658E+09</td>
    <td align="right"> 64217057.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178399E+09</td>
    <td align="right"> 84955022.94</td>
    <td align="right"> 93444161.58</td>
    <td align="right">0.179454E+09</td>
    <td align="right"> 38314518.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.166671E+09</td>
    <td align="right"> 71964334.51</td>
    <td align="right"> 94706480.41</td>
    <td align="right">0.176400E+09</td>
    <td align="right"> 25350265.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.198630E+09</td>
    <td align="right"> 25616005.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151331E+09</td>
    <td align="right"> 68684717.67</td>
    <td align="right"> 82646143.50</td>
    <td align="right">0.158296E+09</td>
    <td align="right"> 29531011.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114459E+09</td>
    <td align="right"> 51365825.17</td>
    <td align="right"> 63092800.84</td>
    <td align="right">0.106318E+09</td>
    <td align="right"> 45205629.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 74791875.58</td>
    <td align="right"> 30029451.43</td>
    <td align="right"> 44762424.16</td>
    <td align="right"> 52268913.33</td>
    <td align="right"> 70310482.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 44015877.85</td>
    <td align="right"> 14880872.68</td>
    <td align="right"> 29135005.18</td>
    <td align="right"> 17517647.24</td>
    <td align="right"> 99821189.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9362621.67</td>
    <td align="right">0.161698E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.133980E+10</td>
    <td align="right">0.608857E+09</td>
    <td align="right">0.730945E+09</td>
    <td align="right">0.116045E+10</td>
    <td align="right">0.952883E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40569143.17</td>
    <td align="right"> 14251271.66</td>
    <td align="right"> 26317871.51</td>
    <td align="right">  9362621.67</td>
    <td align="right"> 25350265.95</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.183884E+09</td>
    <td align="right"> 85388571.74</td>
    <td align="right"> 98495611.92</td>
    <td align="right">0.198630E+09</td>
    <td align="right">0.166425E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">  6869937.71</td>
    <td align="right">0.714910E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right"> 86659060.17</td>
    <td align="right">0.517208E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">0.226766E+09</td>
    <td align="right">0.451691E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">0.876344E+09</td>
    <td align="right">0.267212E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">0.232227E+10</td>
    <td align="right">0.147496E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">0.303323E+10</td>
    <td align="right">0.959110E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.318290E+10</td>
    <td align="right">0.928207E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">0.228933E+10</td>
    <td align="right">0.110926E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">0.126468E+10</td>
    <td align="right">0.178390E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">0.417603E+09</td>
    <td align="right">0.284202E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right"> 57298956.94</td>
    <td align="right">0.415497E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   182730.52</td>
    <td align="right">0.687207E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">0.137641E+11</td>
    <td align="right">0.396347E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">   182730.52</td>
    <td align="right">0.928207E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">0.318290E+10</td>
    <td align="right">0.714910E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">0.392851E+09</td>
    <td align="right">0.433574E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">0.921885E+09</td>
    <td align="right">0.309377E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">0.193100E+10</td>
    <td align="right">0.273977E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">0.333746E+10</td>
    <td align="right">0.164206E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">0.424416E+10</td>
    <td align="right">0.953887E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">0.510534E+10</td>
    <td align="right">0.639252E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.530102E+10</td>
    <td align="right">0.612075E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">0.392094E+10</td>
    <td align="right">0.705700E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">0.266454E+10</td>
    <td align="right">0.110424E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">0.118714E+10</td>
    <td align="right">0.175621E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.254602E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.241651E+09</td>
    <td align="right">0.421721E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">0.296559E+11</td>
    <td align="right">0.243459E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">0.241651E+09</td>
    <td align="right">0.612075E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">0.530102E+10</td>
    <td align="right">0.433574E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">0.528855E+10</td>
    <td align="right">0.572734E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">0.654342E+10</td>
    <td align="right">0.442040E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">0.605172E+10</td>
    <td align="right">0.417263E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">0.522943E+10</td>
    <td align="right">0.267642E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">0.452847E+10</td>
    <td align="right">0.158860E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">0.413788E+10</td>
    <td align="right">0.104510E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.491301E+10</td>
    <td align="right">0.994278E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">0.551063E+10</td>
    <td align="right">0.115076E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">0.571236E+10</td>
    <td align="right">0.178740E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">0.476054E+10</td>
    <td align="right">0.270911E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.386405E+10</td>
    <td align="right">0.363489E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">0.377096E+10</td>
    <td align="right">0.555755E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">0.603110E+11</td>
    <td align="right">0.354645E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">0.377096E+10</td>
    <td align="right">0.994278E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">0.654342E+10</td>
    <td align="right">0.572734E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">0.465305E+09</td>
    <td align="right">0.442407E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.320957E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">0.206691E+10</td>
    <td align="right">0.284914E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">0.311554E+10</td>
    <td align="right">0.174234E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">0.466646E+10</td>
    <td align="right">0.103911E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">0.460239E+10</td>
    <td align="right">0.686578E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521819E+10</td>
    <td align="right">0.667397E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">0.416871E+10</td>
    <td align="right">0.754857E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">0.279833E+10</td>
    <td align="right">0.116237E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">0.137327E+10</td>
    <td align="right">0.181678E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">0.456377E+09</td>
    <td align="right">0.260101E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241970E+09</td>
    <td align="right">0.427213E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">0.302908E+11</td>
    <td align="right">0.252253E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">0.241970E+09</td>
    <td align="right">0.667397E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">0.521819E+10</td>
    <td align="right">0.442407E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.71</td>
    <td align="right">     2605.20</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       40.43</td>
    <td align="right">     2069.14</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.98</td>
    <td align="right">     1622.10</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      352.89</td>
    <td align="right">      979.45</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      874.44</td>
    <td align="right">      530.70</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1175.85</td>
    <td align="right">      358.25</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1192.06</td>
    <td align="right">      336.94</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      860.25</td>
    <td align="right">      397.39</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      499.94</td>
    <td align="right">      652.66</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.85</td>
    <td align="right">      993.16</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.04</td>
    <td align="right">     1517.92</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.38</td>
    <td align="right">     2497.72</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      443.31</td>
    <td align="right">     1210.04</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.38</td>
    <td align="right">      336.94</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1192.06</td>
    <td align="right">     2605.20</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.36</td>
    <td align="right">     1588.87</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      388.10</td>
    <td align="right">     1241.85</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      729.35</td>
    <td align="right">      988.71</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1297.17</td>
    <td align="right">      607.80</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1587.96</td>
    <td align="right">      346.90</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1970.50</td>
    <td align="right">      240.24</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1979.14</td>
    <td align="right">      223.59</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1465.63</td>
    <td align="right">      255.19</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1034.64</td>
    <td align="right">      408.68</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      453.43</td>
    <td align="right">      621.46</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.77</td>
    <td align="right">      934.69</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.17</td>
    <td align="right">     1540.19</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      945.17</td>
    <td align="right">      748.02</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.17</td>
    <td align="right">      223.59</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1979.14</td>
    <td align="right">     1588.87</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1985.42</td>
    <td align="right">     2089.60</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2721.56</td>
    <td align="right">     1766.69</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2273.17</td>
    <td align="right">     1502.97</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2031.77</td>
    <td align="right">      986.66</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1698.00</td>
    <td align="right">      573.40</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1601.80</td>
    <td align="right">      389.96</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1838.15</td>
    <td align="right">      360.71</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2063.39</td>
    <td align="right">      413.19</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2215.06</td>
    <td align="right">      657.76</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1796.51</td>
    <td align="right">      954.71</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1507.51</td>
    <td align="right">     1332.69</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1419.23</td>
    <td align="right">     2021.59</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1923.78</td>
    <td align="right">     1084.60</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1419.23</td>
    <td align="right">      360.71</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2721.56</td>
    <td align="right">     2089.60</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      175.58</td>
    <td align="right">     1622.01</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      466.87</td>
    <td align="right">     1288.99</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      777.26</td>
    <td align="right">     1027.49</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1210.01</td>
    <td align="right">      643.16</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1746.79</td>
    <td align="right">      374.99</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1779.11</td>
    <td align="right">      256.08</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1950.75</td>
    <td align="right">      242.12</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1561.00</td>
    <td align="right">      270.90</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1087.51</td>
    <td align="right">      427.61</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      522.23</td>
    <td align="right">      641.57</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      181.43</td>
    <td align="right">      956.03</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.07</td>
    <td align="right">     1561.19</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      965.51</td>
    <td align="right">      774.04</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.07</td>
    <td align="right">      242.12</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1950.75</td>
    <td align="right">     1622.01</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.69</td>
    <td align="right">     2633.63</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       38.90</td>
    <td align="right">     2103.79</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       99.35</td>
    <td align="right">     1622.06</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      378.91</td>
    <td align="right">      966.41</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      911.33</td>
    <td align="right">      511.50</td>
    <td align="right">     1230.60</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1200.31</td>
    <td align="right">      349.57</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1204.76</td>
    <td align="right">      335.06</td>
    <td align="right">     1312.22</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      861.86</td>
    <td align="right">      409.73</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      492.44</td>
    <td align="right">      690.31</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      158.29</td>
    <td align="right">     1070.36</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">      538.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.68</td>
    <td align="right">     1614.56</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.04</td>
    <td align="right">     2552.94</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      450.16</td>
    <td align="right">     1234.86</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.04</td>
    <td align="right">      335.06</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1204.76</td>
    <td align="right">     2633.63</td>
    <td align="right">     1374.14</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      149.63</td>
    <td align="right">     1601.95</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      387.74</td>
    <td align="right">     1264.30</td>
    <td align="right">      811.07</td>
    <td align="right">      346.40</td>
    <td align="right">      464.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.80</td>
    <td align="right">      996.90</td>
    <td align="right">     1103.35</td>
    <td align="right">      553.09</td>
    <td align="right">      550.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1308.84</td>
    <td align="right">      616.94</td>
    <td align="right">     1528.70</td>
    <td align="right">      823.68</td>
    <td align="right">      705.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1603.64</td>
    <td align="right">      346.67</td>
    <td align="right">     1654.68</td>
    <td align="right">      726.36</td>
    <td align="right">      928.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1980.06</td>
    <td align="right">      244.67</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1981.73</td>
    <td align="right">      232.13</td>
    <td align="right">     1834.62</td>
    <td align="right">      860.09</td>
    <td align="right">      974.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1460.74</td>
    <td align="right">      273.71</td>
    <td align="right">     1414.91</td>
    <td align="right">      617.56</td>
    <td align="right">      797.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1024.92</td>
    <td align="right">      439.31</td>
    <td align="right">     1133.62</td>
    <td align="right">      507.01</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      442.15</td>
    <td align="right">      668.89</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      158.40</td>
    <td align="right">      993.42</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.28</td>
    <td align="right">     1568.33</td>
    <td align="right">      399.82</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      946.49</td>
    <td align="right">      768.70</td>
    <td align="right">     1117.39</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.28</td>
    <td align="right">      232.13</td>
    <td align="right">      399.82</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1981.73</td>
    <td align="right">     1601.95</td>
    <td align="right">     1872.89</td>
    <td align="right">      894.63</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2068.18</td>
    <td align="right">     1992.00</td>
    <td align="right">     2420.49</td>
    <td align="right">     1681.17</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2792.27</td>
    <td align="right">     1735.84</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">      998.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2334.11</td>
    <td align="right">     1464.51</td>
    <td align="right">     2714.60</td>
    <td align="right">     1719.47</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2076.17</td>
    <td align="right">      975.45</td>
    <td align="right">     2464.30</td>
    <td align="right">     1341.51</td>
    <td align="right">     1122.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1742.17</td>
    <td align="right">      554.89</td>
    <td align="right">     2072.40</td>
    <td align="right">      713.67</td>
    <td align="right">     1358.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1630.76</td>
    <td align="right">      378.79</td>
    <td align="right">     1859.63</td>
    <td align="right">      500.92</td>
    <td align="right">     1358.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1848.26</td>
    <td align="right">      365.79</td>
    <td align="right">     2033.69</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2068.39</td>
    <td align="right">      435.66</td>
    <td align="right">     2170.44</td>
    <td align="right">      912.23</td>
    <td align="right">     1258.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2223.95</td>
    <td align="right">      694.85</td>
    <td align="right">     2322.08</td>
    <td align="right">     1239.12</td>
    <td align="right">     1082.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1801.88</td>
    <td align="right">     1012.14</td>
    <td align="right">     1978.40</td>
    <td align="right">     1163.59</td>
    <td align="right">      814.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1523.41</td>
    <td align="right">     1379.20</td>
    <td align="right">     1757.09</td>
    <td align="right">     1100.80</td>
    <td align="right">      656.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1469.14</td>
    <td align="right">     1946.66</td>
    <td align="right">     1868.59</td>
    <td align="right">     1222.78</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1959.20</td>
    <td align="right">     1075.00</td>
    <td align="right">     2222.16</td>
    <td align="right">     1187.51</td>
    <td align="right">     1034.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1469.14</td>
    <td align="right">      365.79</td>
    <td align="right">     1757.09</td>
    <td align="right">      500.92</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2792.27</td>
    <td align="right">     1992.00</td>
    <td align="right">     3070.64</td>
    <td align="right">     2072.21</td>
    <td align="right">     1383.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      177.25</td>
    <td align="right">     1633.64</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.25</td>
    <td align="right">     1312.22</td>
    <td align="right">      849.79</td>
    <td align="right">      388.48</td>
    <td align="right">      461.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      787.45</td>
    <td align="right">     1037.07</td>
    <td align="right">     1116.53</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1223.88</td>
    <td align="right">      651.37</td>
    <td align="right">     1425.67</td>
    <td align="right">      721.22</td>
    <td align="right">      704.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1761.54</td>
    <td align="right">      376.10</td>
    <td align="right">     1751.19</td>
    <td align="right">      833.93</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1789.28</td>
    <td align="right">      257.14</td>
    <td align="right">     1690.60</td>
    <td align="right">      729.96</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1949.78</td>
    <td align="right">      251.45</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1553.86</td>
    <td align="right">      289.88</td>
    <td align="right">     1485.48</td>
    <td align="right">      674.22</td>
    <td align="right">      811.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1078.42</td>
    <td align="right">      458.53</td>
    <td align="right">     1160.99</td>
    <td align="right">      521.02</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      513.08</td>
    <td align="right">      690.17</td>
    <td align="right">      734.17</td>
    <td align="right">      294.77</td>
    <td align="right">      439.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      177.69</td>
    <td align="right">     1012.52</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       91.90</td>
    <td align="right">     1587.24</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      967.47</td>
    <td align="right">      794.41</td>
    <td align="right">     1116.99</td>
    <td align="right">      507.60</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.90</td>
    <td align="right">      251.45</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1949.78</td>
    <td align="right">     1633.64</td>
    <td align="right">     1805.03</td>
    <td align="right">      838.18</td>
    <td align="right">      966.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.56</td>
    <td align="right">     2669.17</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">      352.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       35.82</td>
    <td align="right">     2137.93</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">      541.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       84.66</td>
    <td align="right">     1686.42</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">      666.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      338.10</td>
    <td align="right">     1030.91</td>
    <td align="right">      874.25</td>
    <td align="right">        7.00</td>
    <td align="right">      867.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      867.04</td>
    <td align="right">      550.69</td>
    <td align="right">     1230.61</td>
    <td align="right">       67.46</td>
    <td align="right">     1163.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1170.23</td>
    <td align="right">      370.03</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1188.36</td>
    <td align="right">      346.55</td>
    <td align="right">     1312.23</td>
    <td align="right">      114.24</td>
    <td align="right">     1197.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      854.74</td>
    <td align="right">      414.15</td>
    <td align="right">      995.73</td>
    <td align="right">       17.50</td>
    <td align="right">      978.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      487.92</td>
    <td align="right">      688.23</td>
    <td align="right">      775.63</td>
    <td align="right">        0.19</td>
    <td align="right">      775.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      155.91</td>
    <td align="right">     1061.09</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">      538.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.11</td>
    <td align="right">     1603.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">      356.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.07</td>
    <td align="right">     2565.74</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      436.46</td>
    <td align="right">     1256.81</td>
    <td align="right">      777.69</td>
    <td align="right">       30.08</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.07</td>
    <td align="right">      346.55</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">      298.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1188.36</td>
    <td align="right">     2669.17</td>
    <td align="right">     1374.15</td>
    <td align="right">      152.99</td>
    <td align="right">     1221.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.67</td>
    <td align="right">     1618.78</td>
    <td align="right">      516.75</td>
    <td align="right">      216.35</td>
    <td align="right">      300.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      381.07</td>
    <td align="right">     1278.84</td>
    <td align="right">      811.07</td>
    <td align="right">      346.41</td>
    <td align="right">      464.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      720.95</td>
    <td align="right">     1022.91</td>
    <td align="right">     1103.36</td>
    <td align="right">      553.10</td>
    <td align="right">      550.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1287.60</td>
    <td align="right">      633.51</td>
    <td align="right">     1528.71</td>
    <td align="right">      823.69</td>
    <td align="right">      705.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1584.59</td>
    <td align="right">      356.14</td>
    <td align="right">     1654.69</td>
    <td align="right">      726.37</td>
    <td align="right">      928.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1969.65</td>
    <td align="right">      246.62</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1979.17</td>
    <td align="right">      228.52</td>
    <td align="right">     1834.64</td>
    <td align="right">      860.10</td>
    <td align="right">      974.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1463.91</td>
    <td align="right">      263.48</td>
    <td align="right">     1414.92</td>
    <td align="right">      617.57</td>
    <td align="right">      797.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.99</td>
    <td align="right">      426.02</td>
    <td align="right">     1133.63</td>
    <td align="right">      507.02</td>
    <td align="right">      626.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      443.23</td>
    <td align="right">      655.69</td>
    <td align="right">      686.94</td>
    <td align="right">      260.54</td>
    <td align="right">      426.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      157.37</td>
    <td align="right">      982.26</td>
    <td align="right">      437.90</td>
    <td align="right">      146.83</td>
    <td align="right">      291.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.22</td>
    <td align="right">     1574.53</td>
    <td align="right">      399.83</td>
    <td align="right">      148.31</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      940.38</td>
    <td align="right">      772.00</td>
    <td align="right">     1117.40</td>
    <td align="right">      508.81</td>
    <td align="right">      608.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.22</td>
    <td align="right">      228.52</td>
    <td align="right">      399.83</td>
    <td align="right">      146.83</td>
    <td align="right">      251.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1979.17</td>
    <td align="right">     1618.78</td>
    <td align="right">     1872.90</td>
    <td align="right">      894.64</td>
    <td align="right">      978.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1974.52</td>
    <td align="right">     2138.34</td>
    <td align="right">     2420.47</td>
    <td align="right">     1681.15</td>
    <td align="right">      739.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2704.78</td>
    <td align="right">     1827.21</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">      998.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2259.45</td>
    <td align="right">     1557.88</td>
    <td align="right">     2714.58</td>
    <td align="right">     1719.45</td>
    <td align="right">      995.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     2017.53</td>
    <td align="right">     1032.57</td>
    <td align="right">     2464.28</td>
    <td align="right">     1341.50</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1690.74</td>
    <td align="right">      593.11</td>
    <td align="right">     2072.38</td>
    <td align="right">      713.66</td>
    <td align="right">     1358.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1596.41</td>
    <td align="right">      403.20</td>
    <td align="right">     1859.61</td>
    <td align="right">      500.91</td>
    <td align="right">     1358.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1834.31</td>
    <td align="right">      371.22</td>
    <td align="right">     2033.67</td>
    <td align="right">      649.95</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     2057.43</td>
    <td align="right">      429.65</td>
    <td align="right">     2170.42</td>
    <td align="right">      912.22</td>
    <td align="right">     1258.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2203.84</td>
    <td align="right">      689.58</td>
    <td align="right">     2322.06</td>
    <td align="right">     1239.11</td>
    <td align="right">     1082.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1777.38</td>
    <td align="right">     1011.47</td>
    <td align="right">     1978.38</td>
    <td align="right">     1163.57</td>
    <td align="right">      814.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1490.76</td>
    <td align="right">     1402.35</td>
    <td align="right">     1757.07</td>
    <td align="right">     1100.78</td>
    <td align="right">      656.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1407.92</td>
    <td align="right">     2074.95</td>
    <td align="right">     1868.57</td>
    <td align="right">     1222.76</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1912.45</td>
    <td align="right">     1124.57</td>
    <td align="right">     2222.14</td>
    <td align="right">     1187.50</td>
    <td align="right">     1034.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1407.92</td>
    <td align="right">      371.22</td>
    <td align="right">     1757.07</td>
    <td align="right">      500.91</td>
    <td align="right">      645.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2704.78</td>
    <td align="right">     2138.34</td>
    <td align="right">     3070.61</td>
    <td align="right">     2072.19</td>
    <td align="right">     1383.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      173.73</td>
    <td align="right">     1651.76</td>
    <td align="right">      522.14</td>
    <td align="right">      219.20</td>
    <td align="right">      302.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      461.86</td>
    <td align="right">     1326.71</td>
    <td align="right">      849.80</td>
    <td align="right">      388.48</td>
    <td align="right">      461.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      771.70</td>
    <td align="right">     1063.75</td>
    <td align="right">     1116.54</td>
    <td align="right">      570.89</td>
    <td align="right">      545.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1201.98</td>
    <td align="right">      672.20</td>
    <td align="right">     1425.69</td>
    <td align="right">      721.23</td>
    <td align="right">      704.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1742.26</td>
    <td align="right">      387.96</td>
    <td align="right">     1751.20</td>
    <td align="right">      833.94</td>
    <td align="right">      917.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1775.61</td>
    <td align="right">      264.88</td>
    <td align="right">     1690.61</td>
    <td align="right">      729.97</td>
    <td align="right">      960.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1948.25</td>
    <td align="right">      249.18</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1556.42</td>
    <td align="right">      281.83</td>
    <td align="right">     1485.49</td>
    <td align="right">      674.22</td>
    <td align="right">      811.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1079.60</td>
    <td align="right">      448.45</td>
    <td align="right">     1161.00</td>
    <td align="right">      521.03</td>
    <td align="right">      639.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      512.72</td>
    <td align="right">      678.31</td>
    <td align="right">      734.17</td>
    <td align="right">      294.78</td>
    <td align="right">      439.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      176.07</td>
    <td align="right">     1003.48</td>
    <td align="right">      446.47</td>
    <td align="right">      150.94</td>
    <td align="right">      295.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.34</td>
    <td align="right">     1595.03</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      960.51</td>
    <td align="right">      799.89</td>
    <td align="right">     1117.00</td>
    <td align="right">      507.61</td>
    <td align="right">      609.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       90.34</td>
    <td align="right">      249.18</td>
    <td align="right">      398.23</td>
    <td align="right">      139.89</td>
    <td align="right">      258.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1948.25</td>
    <td align="right">     1651.76</td>
    <td align="right">     1805.04</td>
    <td align="right">      838.19</td>
    <td align="right">      966.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9948326.29</td>
    <td align="right">0.697777E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97798446.22</td>
    <td align="right">0.500567E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246363E+09</td>
    <td align="right">0.434464E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.914690E+09</td>
    <td align="right">0.253874E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234210E+10</td>
    <td align="right">0.142143E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.304780E+10</td>
    <td align="right">0.928589E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.319282E+10</td>
    <td align="right">0.902470E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230409E+10</td>
    <td align="right">0.106437E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129585E+10</td>
    <td align="right">0.169170E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.460278E+09</td>
    <td align="right">0.266008E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 67485476.08</td>
    <td align="right">0.393444E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1012487.91</td>
    <td align="right">0.668989E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139802E+11</td>
    <td align="right">0.381598E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1012487.91</td>
    <td align="right">0.902470E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.319282E+10</td>
    <td align="right">0.697777E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400037E+09</td>
    <td align="right">0.425564E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938898E+09</td>
    <td align="right">0.300428E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.195349E+10</td>
    <td align="right">0.264815E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.336227E+10</td>
    <td align="right">0.157541E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.425320E+10</td>
    <td align="right">0.929135E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510753E+10</td>
    <td align="right">0.622701E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530094E+10</td>
    <td align="right">0.598852E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392553E+10</td>
    <td align="right">0.683514E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268180E+10</td>
    <td align="right">0.105930E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.121448E+10</td>
    <td align="right">0.166453E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.421888E+09</td>
    <td align="right">0.242271E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246873E+09</td>
    <td align="right">0.412524E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298069E+11</td>
    <td align="right">0.235895E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246873E+09</td>
    <td align="right">0.598852E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530094E+10</td>
    <td align="right">0.425564E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.531775E+10</td>
    <td align="right">0.559679E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.658400E+10</td>
    <td align="right">0.427397E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.608845E+10</td>
    <td align="right">0.402555E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.526635E+10</td>
    <td align="right">0.255741E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.454792E+10</td>
    <td align="right">0.153580E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415188E+10</td>
    <td align="right">0.101078E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492330E+10</td>
    <td align="right">0.966122E+09</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.110668E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.574143E+10</td>
    <td align="right">0.170492E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481178E+10</td>
    <td align="right">0.255708E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.390746E+10</td>
    <td align="right">0.345433E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.380126E+10</td>
    <td align="right">0.541462E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606682E+11</td>
    <td align="right">0.342041E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.380126E+10</td>
    <td align="right">0.966122E+09</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.658400E+10</td>
    <td align="right">0.559679E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470260E+09</td>
    <td align="right">0.434439E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112946E+10</td>
    <td align="right">0.311833E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208183E+10</td>
    <td align="right">0.275203E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.313634E+10</td>
    <td align="right">0.166706E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.467861E+10</td>
    <td align="right">0.100436E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.461146E+10</td>
    <td align="right">0.663748E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.522489E+10</td>
    <td align="right">0.648490E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.418099E+10</td>
    <td align="right">0.725578E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281884E+10</td>
    <td align="right">0.110837E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139875E+10</td>
    <td align="right">0.171837E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470277E+09</td>
    <td align="right">0.247802E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246606E+09</td>
    <td align="right">0.418149E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.304483E+11</td>
    <td align="right">0.244103E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246606E+09</td>
    <td align="right">0.648490E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522489E+10</td>
    <td align="right">0.434439E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  7217445.13</td>
    <td align="right">0.705392E+10</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 94117889.58</td>
    <td align="right">0.508949E+10</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266095E+09</td>
    <td align="right">0.434451E+10</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178582E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.982129E+09</td>
    <td align="right">0.250495E+10</td>
    <td align="right">0.226605E+10</td>
    <td align="right"> 18153195.11</td>
    <td align="right">0.224790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.244092E+10</td>
    <td align="right">0.136999E+10</td>
    <td align="right">0.329605E+10</td>
    <td align="right">0.180689E+09</td>
    <td align="right">0.311536E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311121E+10</td>
    <td align="right">0.906076E+09</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.316522E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.322684E+10</td>
    <td align="right">0.897416E+09</td>
    <td align="right">0.351466E+10</td>
    <td align="right">0.305985E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.230840E+10</td>
    <td align="right">0.109743E+10</td>
    <td align="right">0.266696E+10</td>
    <td align="right"> 46870665.08</td>
    <td align="right">0.262009E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127639E+10</td>
    <td align="right">0.178927E+10</td>
    <td align="right">0.201043E+10</td>
    <td align="right">   502026.23</td>
    <td align="right">0.200993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.423957E+09</td>
    <td align="right">0.286685E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58778819.36</td>
    <td align="right">0.418494E+10</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924285E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   114696.18</td>
    <td align="right">0.683779E+10</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141962E+11</td>
    <td align="right">0.389426E+11</td>
    <td align="right">0.245251E+11</td>
    <td align="right">0.948749E+09</td>
    <td align="right">0.235763E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   114696.18</td>
    <td align="right">0.897416E+09</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.322684E+10</td>
    <td align="right">0.705392E+10</td>
    <td align="right">0.356177E+10</td>
    <td align="right">0.396549E+09</td>
    <td align="right">0.320867E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.400760E+09</td>
    <td align="right">0.429068E+10</td>
    <td align="right">0.138406E+10</td>
    <td align="right">0.579461E+09</td>
    <td align="right">0.804601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.938012E+09</td>
    <td align="right">0.305858E+10</td>
    <td align="right">0.196213E+10</td>
    <td align="right">0.838015E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197344E+10</td>
    <td align="right">0.267009E+10</td>
    <td align="right">0.295523E+10</td>
    <td align="right">0.148140E+10</td>
    <td align="right">0.147382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.339250E+10</td>
    <td align="right">0.159912E+10</td>
    <td align="right">0.396239E+10</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.182742E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.429520E+10</td>
    <td align="right">0.928531E+09</td>
    <td align="right">0.443188E+10</td>
    <td align="right">0.194549E+10</td>
    <td align="right">0.248639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.513231E+10</td>
    <td align="right">0.634172E+09</td>
    <td align="right">0.485453E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.253564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530786E+10</td>
    <td align="right">0.621743E+09</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.230367E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.391245E+10</td>
    <td align="right">0.733099E+09</td>
    <td align="right">0.378970E+10</td>
    <td align="right">0.165408E+10</td>
    <td align="right">0.213563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.265660E+10</td>
    <td align="right">0.113869E+10</td>
    <td align="right">0.293834E+10</td>
    <td align="right">0.131418E+10</td>
    <td align="right">0.162416E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118426E+10</td>
    <td align="right">0.179156E+10</td>
    <td align="right">0.183989E+10</td>
    <td align="right">0.697825E+09</td>
    <td align="right">0.114207E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.410576E+09</td>
    <td align="right">0.257494E+10</td>
    <td align="right">0.113504E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.754456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.244492E+09</td>
    <td align="right">0.420062E+10</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.397221E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.298485E+11</td>
    <td align="right">0.242418E+11</td>
    <td align="right">0.352379E+11</td>
    <td align="right">0.160458E+11</td>
    <td align="right">0.191922E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.244492E+09</td>
    <td align="right">0.621743E+09</td>
    <td align="right">0.107089E+10</td>
    <td align="right">0.380584E+09</td>
    <td align="right">0.673666E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530786E+10</td>
    <td align="right">0.429068E+10</td>
    <td align="right">0.491385E+10</td>
    <td align="right">0.231889E+10</td>
    <td align="right">0.261018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553943E+10</td>
    <td align="right">0.533538E+10</td>
    <td align="right">0.648305E+10</td>
    <td align="right">0.450285E+10</td>
    <td align="right">0.198020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.675507E+10</td>
    <td align="right">0.419935E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.241540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.625167E+10</td>
    <td align="right">0.392253E+10</td>
    <td align="right">0.727079E+10</td>
    <td align="right">0.460542E+10</td>
    <td align="right">0.266537E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.538143E+10</td>
    <td align="right">0.252838E+10</td>
    <td align="right">0.638746E+10</td>
    <td align="right">0.347720E+10</td>
    <td align="right">0.291026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466622E+10</td>
    <td align="right">0.148622E+10</td>
    <td align="right">0.555071E+10</td>
    <td align="right">0.191149E+10</td>
    <td align="right">0.363921E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.422692E+10</td>
    <td align="right">0.981823E+09</td>
    <td align="right">0.482016E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.352178E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.495037E+10</td>
    <td align="right">0.979735E+09</td>
    <td align="right">0.544703E+10</td>
    <td align="right">0.174083E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553997E+10</td>
    <td align="right">0.116688E+10</td>
    <td align="right">0.581331E+10</td>
    <td align="right">0.244331E+10</td>
    <td align="right">0.337000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.576449E+10</td>
    <td align="right">0.180104E+10</td>
    <td align="right">0.601884E+10</td>
    <td align="right">0.321181E+10</td>
    <td align="right">0.280703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482615E+10</td>
    <td align="right">0.271090E+10</td>
    <td align="right">0.529896E+10</td>
    <td align="right">0.311655E+10</td>
    <td align="right">0.218241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.394869E+10</td>
    <td align="right">0.357489E+10</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.285326E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.393496E+10</td>
    <td align="right">0.521392E+10</td>
    <td align="right">0.500483E+10</td>
    <td align="right">0.327509E+10</td>
    <td align="right">0.172974E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.617854E+11</td>
    <td align="right">0.339011E+11</td>
    <td align="right">0.700780E+11</td>
    <td align="right">0.374493E+11</td>
    <td align="right">0.326287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393496E+10</td>
    <td align="right">0.979735E+09</td>
    <td align="right">0.455438E+10</td>
    <td align="right">0.129838E+10</td>
    <td align="right">0.170112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675507E+10</td>
    <td align="right">0.533538E+10</td>
    <td align="right">0.742850E+10</td>
    <td align="right">0.501309E+10</td>
    <td align="right">0.370619E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474759E+09</td>
    <td align="right">0.437555E+10</td>
    <td align="right">0.139849E+10</td>
    <td align="right">0.587102E+09</td>
    <td align="right">0.811387E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113764E+10</td>
    <td align="right">0.317453E+10</td>
    <td align="right">0.205581E+10</td>
    <td align="right">0.939800E+09</td>
    <td align="right">0.111601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210912E+10</td>
    <td align="right">0.277768E+10</td>
    <td align="right">0.299051E+10</td>
    <td align="right">0.152907E+10</td>
    <td align="right">0.146144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.317229E+10</td>
    <td align="right">0.168836E+10</td>
    <td align="right">0.369535E+10</td>
    <td align="right">0.186941E+10</td>
    <td align="right">0.182594E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471811E+10</td>
    <td align="right">0.100734E+10</td>
    <td align="right">0.469038E+10</td>
    <td align="right">0.223360E+10</td>
    <td align="right">0.245679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463781E+10</td>
    <td align="right">0.666495E+09</td>
    <td align="right">0.438202E+10</td>
    <td align="right">0.189205E+10</td>
    <td align="right">0.248997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.522229E+10</td>
    <td align="right">0.673481E+09</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416185E+10</td>
    <td align="right">0.776413E+09</td>
    <td align="right">0.397871E+10</td>
    <td align="right">0.180582E+10</td>
    <td align="right">0.217289E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279527E+10</td>
    <td align="right">0.118852E+10</td>
    <td align="right">0.300929E+10</td>
    <td align="right">0.135048E+10</td>
    <td align="right">0.165880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137423E+10</td>
    <td align="right">0.184856E+10</td>
    <td align="right">0.196639E+10</td>
    <td align="right">0.789519E+09</td>
    <td align="right">0.117687E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.460566E+09</td>
    <td align="right">0.262444E+10</td>
    <td align="right">0.115724E+10</td>
    <td align="right">0.391241E+09</td>
    <td align="right">0.766003E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246158E+09</td>
    <td align="right">0.425127E+10</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305101E+11</td>
    <td align="right">0.250526E+11</td>
    <td align="right">0.352254E+11</td>
    <td align="right">0.160078E+11</td>
    <td align="right">0.192176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246158E+09</td>
    <td align="right">0.666495E+09</td>
    <td align="right">0.106662E+10</td>
    <td align="right">0.374687E+09</td>
    <td align="right">0.691936E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.522229E+10</td>
    <td align="right">0.437555E+10</td>
    <td align="right">0.483459E+10</td>
    <td align="right">0.224499E+10</td>
    <td align="right">0.258960E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6869937.71</td>
    <td align="right">0.714910E+10</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 86659060.17</td>
    <td align="right">0.517208E+10</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131104E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226766E+09</td>
    <td align="right">0.451691E+10</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.178583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.876344E+09</td>
    <td align="right">0.267212E+10</td>
    <td align="right">0.226606E+10</td>
    <td align="right"> 18153289.18</td>
    <td align="right">0.224791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232227E+10</td>
    <td align="right">0.147496E+10</td>
    <td align="right">0.329607E+10</td>
    <td align="right">0.180690E+09</td>
    <td align="right">0.311538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303323E+10</td>
    <td align="right">0.959110E+09</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.316523E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.318290E+10</td>
    <td align="right">0.928207E+09</td>
    <td align="right">0.351468E+10</td>
    <td align="right">0.305987E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228933E+10</td>
    <td align="right">0.110926E+10</td>
    <td align="right">0.266697E+10</td>
    <td align="right"> 46870907.95</td>
    <td align="right">0.262010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126468E+10</td>
    <td align="right">0.178390E+10</td>
    <td align="right">0.201044E+10</td>
    <td align="right">   502028.83</td>
    <td align="right">0.200994E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417603E+09</td>
    <td align="right">0.284202E+10</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144247E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 57298956.94</td>
    <td align="right">0.415497E+10</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.924290E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   182730.52</td>
    <td align="right">0.687207E+10</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137641E+11</td>
    <td align="right">0.396347E+11</td>
    <td align="right">0.245252E+11</td>
    <td align="right">0.948754E+09</td>
    <td align="right">0.235765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   182730.52</td>
    <td align="right">0.928207E+09</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.800634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318290E+10</td>
    <td align="right">0.714910E+10</td>
    <td align="right">0.356179E+10</td>
    <td align="right">0.396551E+09</td>
    <td align="right">0.320869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392851E+09</td>
    <td align="right">0.433574E+10</td>
    <td align="right">0.138407E+10</td>
    <td align="right">0.579467E+09</td>
    <td align="right">0.804607E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921885E+09</td>
    <td align="right">0.309377E+10</td>
    <td align="right">0.196215E+10</td>
    <td align="right">0.838023E+09</td>
    <td align="right">0.112412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.193100E+10</td>
    <td align="right">0.273977E+10</td>
    <td align="right">0.295525E+10</td>
    <td align="right">0.148142E+10</td>
    <td align="right">0.147383E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.333746E+10</td>
    <td align="right">0.164206E+10</td>
    <td align="right">0.396242E+10</td>
    <td align="right">0.213500E+10</td>
    <td align="right">0.182743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.424416E+10</td>
    <td align="right">0.953887E+09</td>
    <td align="right">0.443192E+10</td>
    <td align="right">0.194551E+10</td>
    <td align="right">0.248641E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.510534E+10</td>
    <td align="right">0.639252E+09</td>
    <td align="right">0.485456E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.253565E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.530102E+10</td>
    <td align="right">0.612075E+09</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.230369E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.392094E+10</td>
    <td align="right">0.705700E+09</td>
    <td align="right">0.378973E+10</td>
    <td align="right">0.165409E+10</td>
    <td align="right">0.213564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266454E+10</td>
    <td align="right">0.110424E+10</td>
    <td align="right">0.293836E+10</td>
    <td align="right">0.131419E+10</td>
    <td align="right">0.162417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118714E+10</td>
    <td align="right">0.175621E+10</td>
    <td align="right">0.183991E+10</td>
    <td align="right">0.697832E+09</td>
    <td align="right">0.114208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.407896E+09</td>
    <td align="right">0.254602E+10</td>
    <td align="right">0.113505E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.754461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241651E+09</td>
    <td align="right">0.421721E+10</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.397225E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296559E+11</td>
    <td align="right">0.243459E+11</td>
    <td align="right">0.352382E+11</td>
    <td align="right">0.160459E+11</td>
    <td align="right">0.191923E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241651E+09</td>
    <td align="right">0.612075E+09</td>
    <td align="right">0.107090E+10</td>
    <td align="right">0.380588E+09</td>
    <td align="right">0.673671E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.530102E+10</td>
    <td align="right">0.433574E+10</td>
    <td align="right">0.491389E+10</td>
    <td align="right">0.231891E+10</td>
    <td align="right">0.261020E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.528855E+10</td>
    <td align="right">0.572734E+10</td>
    <td align="right">0.648298E+10</td>
    <td align="right">0.450279E+10</td>
    <td align="right">0.198018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.654342E+10</td>
    <td align="right">0.442040E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.241538E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.605172E+10</td>
    <td align="right">0.417263E+10</td>
    <td align="right">0.727072E+10</td>
    <td align="right">0.460537E+10</td>
    <td align="right">0.266535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.522943E+10</td>
    <td align="right">0.267642E+10</td>
    <td align="right">0.638740E+10</td>
    <td align="right">0.347716E+10</td>
    <td align="right">0.291024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.452847E+10</td>
    <td align="right">0.158860E+10</td>
    <td align="right">0.555066E+10</td>
    <td align="right">0.191147E+10</td>
    <td align="right">0.363919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.413788E+10</td>
    <td align="right">0.104510E+10</td>
    <td align="right">0.482012E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.352175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.491301E+10</td>
    <td align="right">0.994278E+09</td>
    <td align="right">0.544698E+10</td>
    <td align="right">0.174081E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.551063E+10</td>
    <td align="right">0.115076E+10</td>
    <td align="right">0.581326E+10</td>
    <td align="right">0.244328E+10</td>
    <td align="right">0.336997E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.571236E+10</td>
    <td align="right">0.178740E+10</td>
    <td align="right">0.601878E+10</td>
    <td align="right">0.321177E+10</td>
    <td align="right">0.280701E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.476054E+10</td>
    <td align="right">0.270911E+10</td>
    <td align="right">0.529890E+10</td>
    <td align="right">0.311651E+10</td>
    <td align="right">0.218239E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.386405E+10</td>
    <td align="right">0.363489E+10</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.285323E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.377096E+10</td>
    <td align="right">0.555755E+10</td>
    <td align="right">0.500478E+10</td>
    <td align="right">0.327505E+10</td>
    <td align="right">0.172973E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.603110E+11</td>
    <td align="right">0.354645E+11</td>
    <td align="right">0.700773E+11</td>
    <td align="right">0.374489E+11</td>
    <td align="right">0.326285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.377096E+10</td>
    <td align="right">0.994278E+09</td>
    <td align="right">0.455434E+10</td>
    <td align="right">0.129837E+10</td>
    <td align="right">0.170111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.654342E+10</td>
    <td align="right">0.572734E+10</td>
    <td align="right">0.742842E+10</td>
    <td align="right">0.501304E+10</td>
    <td align="right">0.370617E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.465305E+09</td>
    <td align="right">0.442407E+10</td>
    <td align="right">0.139850E+10</td>
    <td align="right">0.587108E+09</td>
    <td align="right">0.811392E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111734E+10</td>
    <td align="right">0.320957E+10</td>
    <td align="right">0.205582E+10</td>
    <td align="right">0.939809E+09</td>
    <td align="right">0.111602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.206691E+10</td>
    <td align="right">0.284914E+10</td>
    <td align="right">0.299053E+10</td>
    <td align="right">0.152908E+10</td>
    <td align="right">0.146145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311554E+10</td>
    <td align="right">0.174234E+10</td>
    <td align="right">0.369538E+10</td>
    <td align="right">0.186942E+10</td>
    <td align="right">0.182595E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.466646E+10</td>
    <td align="right">0.103911E+10</td>
    <td align="right">0.469042E+10</td>
    <td align="right">0.223362E+10</td>
    <td align="right">0.245680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.460239E+10</td>
    <td align="right">0.686578E+09</td>
    <td align="right">0.438206E+10</td>
    <td align="right">0.189207E+10</td>
    <td align="right">0.248999E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.521819E+10</td>
    <td align="right">0.667397E+09</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.416871E+10</td>
    <td align="right">0.754857E+09</td>
    <td align="right">0.397874E+10</td>
    <td align="right">0.180584E+10</td>
    <td align="right">0.217290E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279833E+10</td>
    <td align="right">0.116237E+10</td>
    <td align="right">0.300931E+10</td>
    <td align="right">0.135050E+10</td>
    <td align="right">0.165881E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137327E+10</td>
    <td align="right">0.181678E+10</td>
    <td align="right">0.196641E+10</td>
    <td align="right">0.789527E+09</td>
    <td align="right">0.117688E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.456377E+09</td>
    <td align="right">0.260101E+10</td>
    <td align="right">0.115725E+10</td>
    <td align="right">0.391244E+09</td>
    <td align="right">0.766008E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241970E+09</td>
    <td align="right">0.427213E+10</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302908E+11</td>
    <td align="right">0.252253E+11</td>
    <td align="right">0.352257E+11</td>
    <td align="right">0.160079E+11</td>
    <td align="right">0.192177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.241970E+09</td>
    <td align="right">0.667397E+09</td>
    <td align="right">0.106663E+10</td>
    <td align="right">0.374691E+09</td>
    <td align="right">0.691941E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521819E+10</td>
    <td align="right">0.442407E+10</td>
    <td align="right">0.483463E+10</td>
    <td align="right">0.224502E+10</td>
    <td align="right">0.258961E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.73</td>
    <td align="right">       -31.9</td>
    <td align="right">       33.25</td>
    <td align="right">       98.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.6</td>
    <td align="right">       -16.7</td>
    <td align="right">        4.33</td>
    <td align="right">       -26.7</td>
    <td align="right">       48.91</td>
    <td align="right">      138.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -6.2</td>
    <td align="right">        -7.5</td>
    <td align="right">       -10.8</td>
    <td align="right">        3.55</td>
    <td align="right">       -19.4</td>
    <td align="right">       56.69</td>
    <td align="right">      163.76</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        3.97</td>
    <td align="right">        0.48</td>
    <td align="right">        -4.8</td>
    <td align="right">        4.72</td>
    <td align="right">        -9.1</td>
    <td align="right">       70.41</td>
    <td align="right">      207.70</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.43</td>
    <td align="right">        8.45</td>
    <td align="right">        3.53</td>
    <td align="right">        3.60</td>
    <td align="right">        2.20</td>
    <td align="right">      102.27</td>
    <td align="right">      202.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.03</td>
    <td align="right">       14.18</td>
    <td align="right">       11.55</td>
    <td align="right">        3.74</td>
    <td align="right">        7.84</td>
    <td align="right">      104.36</td>
    <td align="right">      210.60</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        3.14</td>
    <td align="right">        8.96</td>
    <td align="right">      101.67</td>
    <td align="right">      223.82</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.94</td>
    <td align="right">       15.19</td>
    <td align="right">       13.59</td>
    <td align="right">        3.45</td>
    <td align="right">        8.98</td>
    <td align="right">       87.39</td>
    <td align="right">      175.79</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       12.29</td>
    <td align="right">        9.87</td>
    <td align="right">        7.80</td>
    <td align="right">        3.78</td>
    <td align="right">        3.33</td>
    <td align="right">       70.27</td>
    <td align="right">      143.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.42</td>
    <td align="right">        3.48</td>
    <td align="right">        1.07</td>
    <td align="right">        3.53</td>
    <td align="right">        -4.7</td>
    <td align="right">       51.74</td>
    <td align="right">       90.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">        -3.6</td>
    <td align="right">        -6.9</td>
    <td align="right">        4.42</td>
    <td align="right">       -13.7</td>
    <td align="right">       34.68</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.1</td>
    <td align="right">       -18.1</td>
    <td align="right">        3.91</td>
    <td align="right">       -28.3</td>
    <td align="right">       29.58</td>
    <td align="right">       68.99</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        3.36</td>
    <td align="right">        1.07</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.82</td>
    <td align="right">        -8.5</td>
    <td align="right">       66.03</td>
    <td align="right">      149.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.3</td>
    <td align="right">       -20.0</td>
    <td align="right">        3.14</td>
    <td align="right">       -31.9</td>
    <td align="right">       29.58</td>
    <td align="right">       65.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       16.51</td>
    <td align="right">       14.78</td>
    <td align="right">        4.72</td>
    <td align="right">        8.98</td>
    <td align="right">      104.36</td>
    <td align="right">      223.82</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.10</td>
    <td align="right">29-JAN-14:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -4.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -11.4</td>
    <td align="right">      145.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.90</td>
    <td align="right">20-FEB-15:00</td>
    <td align="right">        2.85</td>
    <td align="right">        -6.7</td>
    <td align="right">        8.80</td>
    <td align="right">        -9.0</td>
    <td align="right">       49.00</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">        5.46</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       16.93</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.40</td>
    <td align="right">25-MAY-17:00</td>
    <td align="right">       19.24</td>
    <td align="right">       13.90</td>
    <td align="right">        1.50</td>
    <td align="right">       16.49</td>
    <td align="right">       47.50</td>
    <td align="right">      582.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       24.70</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.10</td>
    <td align="right">15-JUL-14:20</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">        8.07</td>
    <td align="right">       19.92</td>
    <td align="right">      299.67</td>
    <td align="right">      518.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       23.35</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.10</td>
    <td align="right">01-SEP-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       13.30</td>
    <td align="right">        3.60</td>
    <td align="right">       14.28</td>
    <td align="right">      112.00</td>
    <td align="right">      751.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       22.20</td>
    <td align="right">19-OCT-14:00</td>
    <td align="right">       13.60</td>
    <td align="right">        7.20</td>
    <td align="right">        6.70</td>
    <td align="right">        8.15</td>
    <td align="right">       35.50</td>
    <td align="right">      701.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.30</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       13.43</td>
    <td align="right">       10.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      105.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.10</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        0.43</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.9</td>
    <td align="right">        -6.7</td>
    <td align="right">        1.50</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       35.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.34</td>
    <td align="right">       23.33</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      299.67</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -35.6</td>
    <td align="right">06-JAN-08:00</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">       27.00</td>
    <td align="right">      381.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -33.3</td>
    <td align="right">14-FEB-06:00</td>
    <td align="right">       -33.4</td>
    <td align="right">       -36.7</td>
    <td align="right">        0.00</td>
    <td align="right">       -55.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -28.9</td>
    <td align="right">05-MAR-06:00</td>
    <td align="right">       -29.1</td>
    <td align="right">       -32.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.6</td>
    <td align="right">       27.00</td>
    <td align="right">       41.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       -13.9</td>
    <td align="right">05-APR-05:00</td>
    <td align="right">       -14.3</td>
    <td align="right">       -16.1</td>
    <td align="right">        0.00</td>
    <td align="right">       -32.5</td>
    <td align="right">       14.50</td>
    <td align="right">      199.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        -3.9</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">        -6.0</td>
    <td align="right">       -12.2</td>
    <td align="right">        0.00</td>
    <td align="right">       -22.4</td>
    <td align="right">       35.00</td>
    <td align="right">      415.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.10</td>
    <td align="right">04-JUN-04:00</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.9</td>
    <td align="right">       37.00</td>
    <td align="right">      169.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.10</td>
    <td align="right">02-JUL-04:00</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -8.8</td>
    <td align="right">       33.50</td>
    <td align="right">      204.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.40</td>
    <td align="right">19-AUG-03:00</td>
    <td align="right">        4.40</td>
    <td align="right">        4.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.10</td>
    <td align="right">06-SEP-03:00</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       -10.0</td>
    <td align="right">30-OCT-03:00</td>
    <td align="right">       -10.6</td>
    <td align="right">       -12.8</td>
    <td align="right">        1.50</td>
    <td align="right">       -28.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -20.6</td>
    <td align="right">29-NOV-05:00</td>
    <td align="right">       -20.8</td>
    <td align="right">       -22.2</td>
    <td align="right">        2.10</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -31.1</td>
    <td align="right">24-DEC-06:19</td>
    <td align="right">       -31.3</td>
    <td align="right">       -35.1</td>
    <td align="right">        3.33</td>
    <td align="right">       -53.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -35.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -35.7</td>
    <td align="right">       -37.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -57.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        3.33</td>
    <td align="right">        -8.8</td>
    <td align="right">       37.00</td>
    <td align="right">      415.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -0.4</td>
    <td align="right">16-JAN-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.70</td>
    <td align="right">        -6.6</td>
    <td align="right">      172.50</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.33</td>
    <td align="right">21-FEB-12:00</td>
    <td align="right">        6.70</td>
    <td align="right">        -1.1</td>
    <td align="right">        7.70</td>
    <td align="right">        -6.0</td>
    <td align="right">      270.00</td>
    <td align="right">      303.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.46</td>
    <td align="right">26-MAR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        -1.1</td>
    <td align="right">        5.20</td>
    <td align="right">        -5.7</td>
    <td align="right">       53.00</td>
    <td align="right">      842.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       16.93</td>
    <td align="right">23-APR-15:00</td>
    <td align="right">       26.70</td>
    <td align="right">       11.10</td>
    <td align="right">       11.30</td>
    <td align="right">       12.03</td>
    <td align="right">       75.50</td>
    <td align="right">      811.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.90</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       17.20</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.70</td>
    <td align="right">29-JUN-15:00</td>
    <td align="right">       35.00</td>
    <td align="right">       21.10</td>
    <td align="right">        6.70</td>
    <td align="right">       24.66</td>
    <td align="right">      132.00</td>
    <td align="right">      705.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.75</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       23.90</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.35</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       20.60</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">01-SEP-00:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.50</td>
    <td align="right">        2.80</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.70</td>
    <td align="right">19-OCT-13:00</td>
    <td align="right">       21.70</td>
    <td align="right">        7.80</td>
    <td align="right">        5.70</td>
    <td align="right">        7.75</td>
    <td align="right">       54.50</td>
    <td align="right">      739.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.29</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.43</td>
    <td align="right">28-DEC-02:00</td>
    <td align="right">        1.10</td>
    <td align="right">        -0.6</td>
    <td align="right">        4.60</td>
    <td align="right">        -5.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        -1.1</td>
    <td align="right">        2.80</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.30</td>
    <td align="right">       24.66</td>
    <td align="right">      333.00</td>
    <td align="right">      842.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -1.1</td>
    <td align="right">16-JAN-11:00</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">      164.50</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.6</td>
    <td align="right">21-FEB-08:00</td>
    <td align="right">        4.40</td>
    <td align="right">        2.24</td>
    <td align="right">        8.80</td>
    <td align="right">        -6.6</td>
    <td align="right">      123.00</td>
    <td align="right">       89.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">29-MAR-20:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.95</td>
    <td align="right">        1.50</td>
    <td align="right">        -4.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       11.10</td>
    <td align="right">23-APR-13:00</td>
    <td align="right">       24.40</td>
    <td align="right">       16.06</td>
    <td align="right">       10.80</td>
    <td align="right">        9.72</td>
    <td align="right">       98.50</td>
    <td align="right">      903.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.20</td>
    <td align="right">26-MAY-11:00</td>
    <td align="right">       25.60</td>
    <td align="right">       19.90</td>
    <td align="right">        6.20</td>
    <td align="right">       22.64</td>
    <td align="right">      300.50</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">29-JUN-23:19</td>
    <td align="right">       26.30</td>
    <td align="right">       23.71</td>
    <td align="right">        5.20</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.90</td>
    <td align="right">15-JUL-13:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">        7.70</td>
    <td align="right">       18.99</td>
    <td align="right">      333.00</td>
    <td align="right">      421.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.60</td>
    <td align="right">08-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       23.35</td>
    <td align="right">        6.70</td>
    <td align="right">       17.93</td>
    <td align="right">      163.50</td>
    <td align="right">      672.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.92</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       19.75</td>
    <td align="right">       18.15</td>
    <td align="right">        3.22</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.20</td>
    <td align="right">07-OCT-12:20</td>
    <td align="right">       14.47</td>
    <td align="right">       13.16</td>
    <td align="right">        3.43</td>
    <td align="right">        9.18</td>
    <td align="right">      163.17</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">21-NOV-12:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.29</td>
    <td align="right">        5.20</td>
    <td align="right">       11.46</td>
    <td align="right">      134.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -0.0</td>
    <td align="right">06-DEC-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.0</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -1.1</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.6</td>
    <td align="right">        -0.8</td>
    <td align="right">        1.50</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.75</td>
    <td align="right">       10.80</td>
    <td align="right">       22.64</td>
    <td align="right">      333.00</td>
    <td align="right">      903.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.89</td>
    <td align="right">       11.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">       19.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.81</td>
    <td align="right">       26.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        2.58</td>
    <td align="right">       37.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.43</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        8.61</td>
    <td align="right">       47.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.25</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.41</td>
    <td align="right">       29.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.60</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        7.72</td>
    <td align="right">       10.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.55</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.63</td>
    <td align="right">       28.63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        0.58</td>
    <td align="right">        9.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.66</td>
    <td align="right">       48.86</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.391906E+10</td>
    <td align="right">-.541023E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-861306708.6</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.366222E+10</td>
    <td align="right">-.502809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-755070817.3</td>
    <td align="right">       63.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439529E+10</td>
    <td align="right">-.592863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-804325145.9</td>
    <td align="right">       63.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.368044E+10</td>
    <td align="right">-.517733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-782242695.6</td>
    <td align="right">       63.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.372219E+10</td>
    <td align="right">-.527546E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805323725.7</td>
    <td align="right">       64.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340991E+10</td>
    <td align="right">-.493128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-766915172.2</td>
    <td align="right">       63.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.282907E+10</td>
    <td align="right">-.440433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-810731743.5</td>
    <td align="right">       64.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.314742E+10</td>
    <td align="right">-.473000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-793733871.1</td>
    <td align="right">       63.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275785E+10</td>
    <td align="right">-.428352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-782141786.3</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.303791E+10</td>
    <td align="right">-.459286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-824411286.4</td>
    <td align="right">       64.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.329142E+10</td>
    <td align="right">-.477983E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-803541241.4</td>
    <td align="right">       64.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350857E+10</td>
    <td align="right">-.501814E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-854768402.1</td>
    <td align="right">       64.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.413613E+11</td>
    <td align="right">-.595597E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.964451E+10</td>
    <td align="right">       64.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275785E+10</td>
    <td align="right">-.592863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-861306708.6</td>
    <td align="right">       63.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439529E+10</td>
    <td align="right">-.428352E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-755070817.3</td>
    <td align="right">       64.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4875.89</td>
    <td align="right">       32.13</td>
    <td align="right">      200.33</td>
    <td align="right">      233.17</td>
    <td align="right">     4247.88</td>
    <td align="right">       36.53</td>
    <td align="right">      241.33</td>
    <td align="right">      223.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7770.55</td>
    <td align="right">       33.91</td>
    <td align="right">      234.50</td>
    <td align="right">      253.17</td>
    <td align="right">     3407.29</td>
    <td align="right">       31.32</td>
    <td align="right">      235.33</td>
    <td align="right">      241.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    11182.40</td>
    <td align="right">       34.69</td>
    <td align="right">      215.00</td>
    <td align="right">      317.50</td>
    <td align="right">     1770.26</td>
    <td align="right">       21.26</td>
    <td align="right">      154.67</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2233.40</td>
    <td align="right">       17.49</td>
    <td align="right">        0.17</td>
    <td align="right">      343.50</td>
    <td align="right">     1383.05</td>
    <td align="right">       20.30</td>
    <td align="right">      133.33</td>
    <td align="right">      309.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1956.47</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">      404.00</td>
    <td align="right">     1097.20</td>
    <td align="right">       20.79</td>
    <td align="right">      206.67</td>
    <td align="right">      360.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1855.66</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">      405.33</td>
    <td align="right">     1054.43</td>
    <td align="right">       20.88</td>
    <td align="right">      199.33</td>
    <td align="right">      361.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     2012.21</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      412.17</td>
    <td align="right">     1153.15</td>
    <td align="right">       21.17</td>
    <td align="right">      216.50</td>
    <td align="right">      371.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2542.35</td>
    <td align="right">       19.00</td>
    <td align="right">        8.67</td>
    <td align="right">      372.17</td>
    <td align="right">     1346.64</td>
    <td align="right">       21.41</td>
    <td align="right">      199.17</td>
    <td align="right">      333.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     4378.89</td>
    <td align="right">       22.27</td>
    <td align="right">       95.67</td>
    <td align="right">      326.50</td>
    <td align="right">     1386.36</td>
    <td align="right">       21.29</td>
    <td align="right">      193.33</td>
    <td align="right">      293.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     5540.80</td>
    <td align="right">       31.15</td>
    <td align="right">      262.50</td>
    <td align="right">      293.17</td>
    <td align="right">     1423.84</td>
    <td align="right">       23.59</td>
    <td align="right">      191.50</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     3903.01</td>
    <td align="right">       31.20</td>
    <td align="right">      214.50</td>
    <td align="right">      235.00</td>
    <td align="right">     3320.21</td>
    <td align="right">       35.34</td>
    <td align="right">      246.83</td>
    <td align="right">      215.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     3515.97</td>
    <td align="right">       29.45</td>
    <td align="right">      168.83</td>
    <td align="right">      218.00</td>
    <td align="right">     3127.75</td>
    <td align="right">       34.87</td>
    <td align="right">      216.17</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3970.68</td>
    <td align="right">       24.26</td>
    <td align="right">     1400.17</td>
    <td align="right">     3813.67</td>
    <td align="right">     1877.51</td>
    <td align="right">       24.73</td>
    <td align="right">     2434.17</td>
    <td align="right">     3460.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1855.66</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">      218.00</td>
    <td align="right">     1054.43</td>
    <td align="right">       20.30</td>
    <td align="right">      133.33</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11182.40</td>
    <td align="right">       34.69</td>
    <td align="right">      262.50</td>
    <td align="right">      412.17</td>
    <td align="right">     4247.88</td>
    <td align="right">       36.53</td>
    <td align="right">      246.83</td>
    <td align="right">      371.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1557.75</td>
    <td align="right">       20.20</td>
    <td align="right">       76.67</td>
    <td align="right">      213.50</td>
    <td align="right">      972.56</td>
    <td align="right">       23.40</td>
    <td align="right">       90.33</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2117.31</td>
    <td align="right">       20.67</td>
    <td align="right">       73.67</td>
    <td align="right">      241.00</td>
    <td align="right">     1110.40</td>
    <td align="right">       21.99</td>
    <td align="right">       97.17</td>
    <td align="right">      211.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3667.76</td>
    <td align="right">       22.33</td>
    <td align="right">       80.83</td>
    <td align="right">      309.83</td>
    <td align="right">     2202.12</td>
    <td align="right">       23.71</td>
    <td align="right">       87.50</td>
    <td align="right">      267.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     3930.32</td>
    <td align="right">       21.29</td>
    <td align="right">       84.33</td>
    <td align="right">      351.00</td>
    <td align="right">     2287.20</td>
    <td align="right">       22.75</td>
    <td align="right">       71.33</td>
    <td align="right">      313.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3589.51</td>
    <td align="right">       21.34</td>
    <td align="right">      134.33</td>
    <td align="right">      412.50</td>
    <td align="right">     1585.30</td>
    <td align="right">       22.02</td>
    <td align="right">       84.33</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     4352.10</td>
    <td align="right">       21.79</td>
    <td align="right">      120.00</td>
    <td align="right">      411.50</td>
    <td align="right">     2035.78</td>
    <td align="right">       23.32</td>
    <td align="right">       84.00</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:40</td>
    <td align="right">     4153.49</td>
    <td align="right">       22.12</td>
    <td align="right">      125.00</td>
    <td align="right">      418.00</td>
    <td align="right">     1902.45</td>
    <td align="right">       22.70</td>
    <td align="right">       75.33</td>
    <td align="right">      386.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3430.82</td>
    <td align="right">       20.77</td>
    <td align="right">       86.67</td>
    <td align="right">      374.83</td>
    <td align="right">     1542.90</td>
    <td align="right">       22.38</td>
    <td align="right">       80.83</td>
    <td align="right">      336.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     2622.52</td>
    <td align="right">       19.35</td>
    <td align="right">       76.17</td>
    <td align="right">      323.83</td>
    <td align="right">     1450.22</td>
    <td align="right">       22.18</td>
    <td align="right">       84.17</td>
    <td align="right">      286.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2017.24</td>
    <td align="right">       20.46</td>
    <td align="right">       95.50</td>
    <td align="right">      278.83</td>
    <td align="right">      875.76</td>
    <td align="right">       21.05</td>
    <td align="right">       60.50</td>
    <td align="right">      234.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1308.91</td>
    <td align="right">       19.18</td>
    <td align="right">       73.33</td>
    <td align="right">      217.83</td>
    <td align="right">      739.88</td>
    <td align="right">       22.20</td>
    <td align="right">       73.83</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1101.29</td>
    <td align="right">       18.07</td>
    <td align="right">       46.50</td>
    <td align="right">      196.33</td>
    <td align="right">      803.12</td>
    <td align="right">       22.96</td>
    <td align="right">       78.50</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2999.97</td>
    <td align="right">       20.77</td>
    <td align="right">     1073.00</td>
    <td align="right">     3749.00</td>
    <td align="right">     1514.98</td>
    <td align="right">       22.53</td>
    <td align="right">      967.83</td>
    <td align="right">     3302.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1101.29</td>
    <td align="right">       18.07</td>
    <td align="right">       46.50</td>
    <td align="right">      196.33</td>
    <td align="right">      739.88</td>
    <td align="right">       21.05</td>
    <td align="right">       60.50</td>
    <td align="right">      159.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4352.10</td>
    <td align="right">       22.33</td>
    <td align="right">      134.33</td>
    <td align="right">      418.00</td>
    <td align="right">     2287.20</td>
    <td align="right">       23.71</td>
    <td align="right">       97.17</td>
    <td align="right">      386.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      586.98</td>
    <td align="right">       14.42</td>
    <td align="right">        0.00</td>
    <td align="right">      195.00</td>
    <td align="right">      341.31</td>
    <td align="right">       17.44</td>
    <td align="right">        0.00</td>
    <td align="right">      115.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">      740.97</td>
    <td align="right">       15.74</td>
    <td align="right">        0.00</td>
    <td align="right">      230.33</td>
    <td align="right">      445.83</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">      799.36</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">      301.50</td>
    <td align="right">      513.08</td>
    <td align="right">       19.35</td>
    <td align="right">        2.17</td>
    <td align="right">      234.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:40</td>
    <td align="right">      911.12</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      349.50</td>
    <td align="right">      579.49</td>
    <td align="right">       19.67</td>
    <td align="right">       19.17</td>
    <td align="right">      305.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:19</td>
    <td align="right">     1255.44</td>
    <td align="right">       19.36</td>
    <td align="right">       30.17</td>
    <td align="right">      427.67</td>
    <td align="right">      730.97</td>
    <td align="right">       22.84</td>
    <td align="right">      155.17</td>
    <td align="right">      405.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     1498.54</td>
    <td align="right">       21.68</td>
    <td align="right">       76.83</td>
    <td align="right">      433.50</td>
    <td align="right">      866.15</td>
    <td align="right">       24.20</td>
    <td align="right">      221.17</td>
    <td align="right">      404.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1416.36</td>
    <td align="right">       20.11</td>
    <td align="right">       38.50</td>
    <td align="right">      434.33</td>
    <td align="right">      845.94</td>
    <td align="right">       23.76</td>
    <td align="right">      225.50</td>
    <td align="right">      411.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     1187.90</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">      382.00</td>
    <td align="right">      708.40</td>
    <td align="right">       20.92</td>
    <td align="right">      103.33</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">      900.12</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">      322.00</td>
    <td align="right">      531.35</td>
    <td align="right">       19.66</td>
    <td align="right">        1.00</td>
    <td align="right">      268.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      740.95</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">      267.00</td>
    <td align="right">      417.20</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      572.77</td>
    <td align="right">       14.26</td>
    <td align="right">        0.00</td>
    <td align="right">      200.00</td>
    <td align="right">      320.71</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">      546.12</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
    <td align="right">      306.70</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">       72.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      994.31</td>
    <td align="right">       17.46</td>
    <td align="right">      145.50</td>
    <td align="right">     3722.33</td>
    <td align="right">      588.13</td>
    <td align="right">       20.41</td>
    <td align="right">      727.50</td>
    <td align="right">     3038.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      546.12</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">      179.50</td>
    <td align="right">      306.70</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">       72.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1498.54</td>
    <td align="right">       21.68</td>
    <td align="right">       76.83</td>
    <td align="right">      434.33</td>
    <td align="right">      866.15</td>
    <td align="right">       24.20</td>
    <td align="right">      225.50</td>
    <td align="right">      411.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     1536.43</td>
    <td align="right">       20.37</td>
    <td align="right">       75.67</td>
    <td align="right">      216.33</td>
    <td align="right">      914.42</td>
    <td align="right">       23.01</td>
    <td align="right">       82.00</td>
    <td align="right">      181.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">     2137.69</td>
    <td align="right">       20.89</td>
    <td align="right">       75.00</td>
    <td align="right">      243.33</td>
    <td align="right">     1135.52</td>
    <td align="right">       22.12</td>
    <td align="right">       88.50</td>
    <td align="right">      213.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">     3408.81</td>
    <td align="right">       22.32</td>
    <td align="right">       78.83</td>
    <td align="right">      310.33</td>
    <td align="right">     1983.69</td>
    <td align="right">       23.59</td>
    <td align="right">       79.33</td>
    <td align="right">      266.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     3946.37</td>
    <td align="right">       20.79</td>
    <td align="right">       84.50</td>
    <td align="right">      346.00</td>
    <td align="right">     1756.75</td>
    <td align="right">       20.82</td>
    <td align="right">       46.50</td>
    <td align="right">      311.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     3252.66</td>
    <td align="right">       18.59</td>
    <td align="right">       80.67</td>
    <td align="right">      414.17</td>
    <td align="right">     1897.25</td>
    <td align="right">       20.74</td>
    <td align="right">       55.17</td>
    <td align="right">      381.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     3459.17</td>
    <td align="right">       17.43</td>
    <td align="right">       46.50</td>
    <td align="right">      424.67</td>
    <td align="right">     1538.96</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">      386.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3736.81</td>
    <td align="right">       17.90</td>
    <td align="right">       53.67</td>
    <td align="right">      425.83</td>
    <td align="right">     1677.27</td>
    <td align="right">       19.31</td>
    <td align="right">        4.17</td>
    <td align="right">      388.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     3415.51</td>
    <td align="right">       20.08</td>
    <td align="right">       79.17</td>
    <td align="right">      377.50</td>
    <td align="right">     1915.25</td>
    <td align="right">       21.79</td>
    <td align="right">       63.17</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     2894.21</td>
    <td align="right">       20.94</td>
    <td align="right">       99.17</td>
    <td align="right">      325.50</td>
    <td align="right">     1638.91</td>
    <td align="right">       22.52</td>
    <td align="right">       85.67</td>
    <td align="right">      289.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      299.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2181.95</td>
    <td align="right">       21.01</td>
    <td align="right">       99.83</td>
    <td align="right">      280.00</td>
    <td align="right">      913.83</td>
    <td align="right">       21.00</td>
    <td align="right">       58.50</td>
    <td align="right">      236.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      255.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:09</td>
    <td align="right">     1303.39</td>
    <td align="right">       19.31</td>
    <td align="right">       75.33</td>
    <td align="right">      220.17</td>
    <td align="right">      680.58</td>
    <td align="right">       20.51</td>
    <td align="right">       59.67</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:00</td>
    <td align="right">     1212.21</td>
    <td align="right">       19.70</td>
    <td align="right">       64.33</td>
    <td align="right">      203.67</td>
    <td align="right">      637.42</td>
    <td align="right">       20.88</td>
    <td align="right">       55.83</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3785.50</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2847.69</td>
    <td align="right">       19.75</td>
    <td align="right">      912.67</td>
    <td align="right">     3787.50</td>
    <td align="right">     1456.75</td>
    <td align="right">       21.12</td>
    <td align="right">      679.50</td>
    <td align="right">     3326.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      226.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1212.21</td>
    <td align="right">       17.43</td>
    <td align="right">       46.50</td>
    <td align="right">      203.67</td>
    <td align="right">      637.42</td>
    <td align="right">       19.09</td>
    <td align="right">        1.00</td>
    <td align="right">      157.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      437.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3946.37</td>
    <td align="right">       22.32</td>
    <td align="right">       99.83</td>
    <td align="right">      425.83</td>
    <td align="right">     1983.69</td>
    <td align="right">       23.59</td>
    <td align="right">       88.50</td>
    <td align="right">      388.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:55</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      243.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     4699.45</td>
    <td align="right">       31.27</td>
    <td align="right">      197.83</td>
    <td align="right">      231.33</td>
    <td align="right">     4118.50</td>
    <td align="right">       36.21</td>
    <td align="right">      233.00</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      265.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     7560.00</td>
    <td align="right">       33.33</td>
    <td align="right">      233.33</td>
    <td align="right">      252.00</td>
    <td align="right">     3250.94</td>
    <td align="right">       29.91</td>
    <td align="right">      172.67</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-10:39</td>
    <td align="right">    10982.02</td>
    <td align="right">       34.15</td>
    <td align="right">      215.00</td>
    <td align="right">      315.83</td>
    <td align="right">     1622.50</td>
    <td align="right">       18.61</td>
    <td align="right">       12.00</td>
    <td align="right">      278.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      296.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">     2091.61</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      341.67</td>
    <td align="right">     1278.71</td>
    <td align="right">       17.99</td>
    <td align="right">       11.00</td>
    <td align="right">      304.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      437.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1855.31</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      401.00</td>
    <td align="right">     1031.26</td>
    <td align="right">       18.43</td>
    <td align="right">        2.17</td>
    <td align="right">      354.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      401.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1762.81</td>
    <td align="right">       14.74</td>
    <td align="right">        0.00</td>
    <td align="right">      403.17</td>
    <td align="right">      995.60</td>
    <td align="right">       18.65</td>
    <td align="right">        1.00</td>
    <td align="right">      357.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      409.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     1908.35</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">      408.50</td>
    <td align="right">     1085.96</td>
    <td align="right">       18.97</td>
    <td align="right">       11.33</td>
    <td align="right">      366.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      352.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:40</td>
    <td align="right">     2411.17</td>
    <td align="right">       15.55</td>
    <td align="right">        8.00</td>
    <td align="right">      370.00</td>
    <td align="right">     1258.69</td>
    <td align="right">       19.03</td>
    <td align="right">       21.00</td>
    <td align="right">      329.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     4235.35</td>
    <td align="right">       19.58</td>
    <td align="right">       90.17</td>
    <td align="right">      323.83</td>
    <td align="right">     1285.95</td>
    <td align="right">       18.66</td>
    <td align="right">       14.50</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
