    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6524.14411</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54621</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18311</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16386</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.24846E-003</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5334.81248</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.65867</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23987</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.19760</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.53035E-004</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6433.13764</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.54902</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.18218</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.16471</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.25478E-003</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5362.18852</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.66991</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.23584</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.20097</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">9.69305E-004</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6542.96747</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.57305</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.17453</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">0.17192</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow per Zone Floor Area during Reheat [m3/s-m2]</td>
    <td align="right">1.30980E-003</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirTerminal:SingleDuct:VAV:Reheat</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX COMPONENT</td>
    <td align="right">Design Size Maximum Flow Fraction during Reheat []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5596.94397</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.82656</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.82656</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.08852</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.82656</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31825</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.48075</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.48075</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.64346</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.48075</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.34872</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.60771</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.60771</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.13608</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.60771</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">0.30000</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.31855</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">124223.51401</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.74319</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.91294</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">41403.69722</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74319</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2038.57657</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.73941</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">100178.65413</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.71396</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.41527</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">33389.54542</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71396</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8421.76897</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.24622</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">114400.63181</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.72749</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.68215</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">38129.73058</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72749</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6077.23396</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.04697</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">PlantLoop</td>
    <td align="right">SHWSYS1</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">6.43520E-003</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">0.72612</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">5.36267E-005</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">123450.76</td>
    <td align="right">421231.49</td>
    <td align="right">11.42</td>
    <td align="right">2.92</td>
    <td align="right">3.27</td>
    <td align="right">3.45</td>
    <td align="right">3.60</td>
    <td align="right">9.96</td>
    <td align="right">11.16</td>
    <td align="right">11.76</td>
    <td align="right">12.28</td>
    <td align="right">6.4701</td>
    <td align="right">5.1586</td>
    <td align="right">3.4739</td>
    <td align="right">1.4304</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">99851.07</td>
    <td align="right">340706.01</td>
    <td align="right">11.59</td>
    <td align="right">2.95</td>
    <td align="right">3.32</td>
    <td align="right">3.51</td>
    <td align="right">3.63</td>
    <td align="right">10.08</td>
    <td align="right">11.34</td>
    <td align="right">11.96</td>
    <td align="right">12.40</td>
    <td align="right">4.7868</td>
    <td align="right">3.8045</td>
    <td align="right">2.5603</td>
    <td align="right">1.0862</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">113873.49</td>
    <td align="right">388552.48</td>
    <td align="right">11.52</td>
    <td align="right">2.94</td>
    <td align="right">3.30</td>
    <td align="right">3.48</td>
    <td align="right">3.62</td>
    <td align="right">10.02</td>
    <td align="right">11.26</td>
    <td align="right">11.87</td>
    <td align="right">12.35</td>
    <td align="right">5.6895</td>
    <td align="right">4.5307</td>
    <td align="right">3.0502</td>
    <td align="right">1.2748</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">12</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">10</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR_FFACTOR</td>
    <td align="right">5.650E-003</td>
    <td align="right">5.642E-003</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOTTOM_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">135.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">40.76</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">315.00</td>
    <td align="right">180.00</td>
    <td align="right">6.47</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.283</td>
    <td align="right">0.269</td>
    <td align="right">&nbsp;</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">1660.73</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">49.91</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">60.85</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">40.57</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">iz-CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.147</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_CEILING</td>
    <td align="right">3.839</td>
    <td align="right">2.228</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">CORE_MID_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_MID_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">983.54</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">24.13</td>
    <td align="right">0.00</td>
    <td align="right">iz-CORE_TOP_ZN_5_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">1967.08</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">1967.08</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">225.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">315.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">45.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">49.91</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">iz-PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">iz-CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_TOP_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">135.00</td>
    <td align="right">0.00</td>
    <td align="right">6.47</td>
    <td align="right">33.27</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_TOP_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_TOP_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">73.69</td>
    <td align="right">136.92</td>
    <td align="right">73.69</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">19.78</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">15.82</td>
    <td align="right">1.25</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">0.319</td>
    <td align="right">0.296</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">49.77</td>
    <td align="right">91.28</td>
    <td align="right">49.77</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">38.05</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">30.84</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">1.50</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">1.22</td>
    <td align="right">1.23</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">Door</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">3.464</td>
    <td align="right">3.464</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">iz-PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">iz-CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_BOT_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">0.337</td>
    <td align="right">0.312</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_BOT_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_BOT_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">414.68</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.68</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">225.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">131.26</td>
    <td align="right">270.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_2_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_2_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">77.59</td>
    <td align="right">136.92</td>
    <td align="right">77.59</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">59.33</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">49.91</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_WALL_EAST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">315.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">111.82</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">40.76</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">180.00</td>
    <td align="right">180.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">207.34</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">40.76</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_1_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">414.67</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">414.67</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_1_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">0.468</td>
    <td align="right">0.437</td>
    <td align="right">&nbsp;</td>
    <td align="right">51.72</td>
    <td align="right">91.28</td>
    <td align="right">51.72</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">Window</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">39.55</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">33.27</td>
    <td align="right">1.19</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">135.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">iz-PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">17.74</td>
    <td align="right">45.00</td>
    <td align="right">90.00</td>
    <td align="right">6.47</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">iz-CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">66.19</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">24.13</td>
    <td align="right">2.74</td>
    <td align="right">0.00</td>
    <td align="right">CORE_MID_ZN_5_WALL_WEST</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_SLAB_FLOOR</td>
    <td align="right">3.839</td>
    <td align="right">1.986</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">270.00</td>
    <td align="right">180.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_FLOOR</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">DROPCEILING</td>
    <td align="right">4.488</td>
    <td align="right">2.432</td>
    <td align="right">&nbsp;</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">131.25</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">24.13</td>
    <td align="right">6.47</td>
    <td align="right">0.00</td>
    <td align="right">iz-PERIMETER_MID_ZN_4_CEILING</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">262.51</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">262.51</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">PERIMETER_MID_ZN_4_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUNPERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2017</td>
    <td align="right">12/31/2017</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Special Days</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Special Days-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Special Day Name</td>
    <td align="right">Special Day Type</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">Duration {#days}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NEW YEARS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/01</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">VETERANS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/11</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">CHRISTMAS</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">12/25</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">INDEPENDENCE DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">07/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">MLK DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">01/16</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">PRESIDENTS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">02/20</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">MEMORIAL DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">05/29</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">LABOR DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">09/04</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">COLUMBUS DAY</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">10/09</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">THANKSGIVING</td>
    <td align="right">Holiday</td>
    <td align="right">InputFile</td>
    <td align="right">11/23</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Commaandhtml</td>
    <td align="right">commaandhtml</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.6114778590E-003</td>
    <td align="right">6.5369490503E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.5531255642E-002</td>
    <td align="right">5.3287785851E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">8.4545965170E-003</td>
    <td align="right">4.0087227550E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">7.3417057570E-003</td>
    <td align="right">3.5235276832E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">CORE_MID</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1607727239E-003</td>
    <td align="right">2.4502483619E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">CORE_TOP</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.3481026943E-002</td>
    <td align="right">1.3078964118E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.6780411877E-002</td>
    <td align="right">2.1013650806E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2086745996E-002</td>
    <td align="right">2.8981358663E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">6.5781416366E-002</td>
    <td align="right">4.3659925328E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.1941691427E-002</td>
    <td align="right">3.5812947083E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.0930588163E-002</td>
    <td align="right">1.3933039497E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.6122468020E-002</td>
    <td align="right">2.7566235867E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">4.2499367819E-002</td>
    <td align="right">3.2508641828E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1403418565E-002</td>
    <td align="right">2.7094891955E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">2.4253991680E-002</td>
    <td align="right">1.4543141481E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.1430399183E-002</td>
    <td align="right">3.1983789651E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">5.3705710274E-002</td>
    <td align="right">3.9454750109E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">RunPeriod: RUNPERIOD 1</td>
    <td align="right">3.8731395238E-002</td>
    <td align="right">3.0478078932E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        6.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        0.50</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       42.00</td>
    <td align="right">        9.70</td>
    <td align="right">       22.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.20</td>
    <td align="right">      320.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BUILDING_ROOF</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">        0.55</td>
    <td align="right">       0.273</td>
    <td align="right">       0.283</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       60.85</td>
    <td align="right">       60.85</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_PLENUM_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       40.57</td>
    <td align="right">       40.57</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       73.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       49.77</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">      136.92</td>
    <td align="right">       77.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">NONRES_EXT_WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       0.437</td>
    <td align="right">       0.468</td>
    <td align="right">       91.28</td>
    <td align="right">       51.72</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_3_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_2_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_1_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.319</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR</td>
    <td align="right">PERIMETER_BOT_ZN_4_FLOOR_FFACTOR</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.337</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.78</td>
    <td align="right">       19.78</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       38.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.05</td>
    <td align="right">       38.05</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        1.50</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       59.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       59.33</td>
    <td align="right">       59.33</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW_U_0.5_SHGC_0.25</td>
    <td align="right">       39.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.55</td>
    <td align="right">       39.55</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      593.29</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      177.99</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      415.31</td>
    <td align="right">       2.843</td>
    <td align="right">       0.252</td>
    <td align="right">       0.251</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_DOOR2</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_DOOR</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">       2.281</td>
    <td align="right">       3.464</td>
    <td align="right">        1.95</td>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM_LIGHTS</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      7.9438</td>
    <td align="right">      983.54</td>
    <td align="right">     7812.98</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       49.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       71.91</td>
  </tr>
  <tr>
    <td align="right">CORE_MID_LIGHTS</td>
    <td align="right">CORE_MID</td>
    <td align="right">      7.9438</td>
    <td align="right">      983.54</td>
    <td align="right">     7812.98</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       49.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       71.91</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP_LIGHTS</td>
    <td align="right">CORE_TOP</td>
    <td align="right">      7.9438</td>
    <td align="right">      983.54</td>
    <td align="right">     7812.98</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       49.03</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       71.91</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.33</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.26</td>
    <td align="right">     1042.72</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.23</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.25</td>
    <td align="right">     1042.65</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.31</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.84</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.26</td>
    <td align="right">     1042.72</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.30</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.21</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.81</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.25</td>
    <td align="right">     1042.65</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.27</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.33</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.85</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.26</td>
    <td align="right">     1042.72</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.32</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      7.9438</td>
    <td align="right">      207.34</td>
    <td align="right">     1647.05</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.23</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.82</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_LIGHTS</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      7.9438</td>
    <td align="right">      131.25</td>
    <td align="right">     1042.65</td>
    <td align="right">LightsWired</td>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       50.32</td>
    <td align="right">      168.00</td>
    <td align="right">       38.29</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.49</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7.9438</td>
    <td align="right">     4982.19</td>
    <td align="right">    39577.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      331.71</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PERIMETER_TOP_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.72</td>
    <td align="right">      399.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PERIMETER_TOP_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PERIMETER_TOP_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.65</td>
    <td align="right">      399.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PERIMETER_TOP_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PERIMETER_BOT_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.72</td>
    <td align="right">      399.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PERIMETER_BOT_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PERIMETER_BOT_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.65</td>
    <td align="right">      399.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PERIMETER_BOT_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PERIMETER_MID_ZN_3_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.72</td>
    <td align="right">      399.88</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PERIMETER_MID_ZN_2_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.72</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1647.05</td>
    <td align="right">      631.64</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PERIMETER_MID_ZN_1_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT1</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.38</td>
    <td align="right">     1042.65</td>
    <td align="right">      399.86</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4_DAYLREFPT2</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PERIMETER_MID_ZN_4_DAYLCTRL</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.00</td>
    <td align="right">     1042.65</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_A</td>
    <td align="right">      390.43</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.75</td>
    <td align="right">       41.75</td>
    <td align="right">        3.06</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTS_B</td>
    <td align="right">     7402.35</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.75</td>
    <td align="right">       71.15</td>
    <td align="right">       98.87</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     7792.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      101.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   124223.51</td>
    <td align="right">    92321.29</td>
    <td align="right">    31902.23</td>
    <td align="right">        0.74</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   100178.65</td>
    <td align="right">    71523.99</td>
    <td align="right">    28654.67</td>
    <td align="right">        0.71</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   114400.63</td>
    <td align="right">    83225.74</td>
    <td align="right">    31174.89</td>
    <td align="right">        0.73</td>
    <td align="right">        3.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    123450.8</td>
    <td align="right">        2.92</td>
    <td align="right">        9.96</td>
    <td align="right">N/A</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">     99851.1</td>
    <td align="right">        2.95</td>
    <td align="right">       10.08</td>
    <td align="right">N/A</td>
    <td align="right">       11.59</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">    113873.5</td>
    <td align="right">        2.94</td>
    <td align="right">       10.02</td>
    <td align="right">N/A</td>
    <td align="right">       11.52</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36034.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24272.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25510.08</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8621.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5660.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8689.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6245.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6416.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5155.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6524.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5334.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6433.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5362.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6542.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5596.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2038.58</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8421.77</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6077.23</td>
    <td align="right">        0.80</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        5.74</td>
    <td align="right">    12482.57</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">        1.13</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:20:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        4.25</td>
    <td align="right">     9295.03</td>
    <td align="right">     2189.01</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1314.72</td>
    <td align="right">        5.05</td>
    <td align="right">    10976.59</td>
    <td align="right">     2174.89</td>
    <td align="right">        1.00</td>
    <td align="right">        1.14</td>
    <td align="right">General</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">     3168.45</td>
    <td align="right">    0.000054</td>
    <td align="right">        0.73</td>
    <td align="right">    13540.37</td>
    <td align="right">        0.30</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SHWSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.38</td>
    <td align="right">    29307.11</td>
    <td align="right">        0.81</td>
    <td align="right">        1.02</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   123450.76</td>
    <td align="right">        2.92</td>
    <td align="right">        9.96</td>
    <td align="right">       11.42</td>
    <td align="right">      6.4701</td>
    <td align="right">        3.27</td>
    <td align="right">       11.16</td>
    <td align="right">      5.1586</td>
    <td align="right">        3.45</td>
    <td align="right">       11.76</td>
    <td align="right">      3.4739</td>
    <td align="right">        3.60</td>
    <td align="right">       12.28</td>
    <td align="right">      1.4304</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">    99851.07</td>
    <td align="right">        2.95</td>
    <td align="right">       10.08</td>
    <td align="right">       11.59</td>
    <td align="right">      4.7868</td>
    <td align="right">        3.32</td>
    <td align="right">       11.34</td>
    <td align="right">      3.8045</td>
    <td align="right">        3.51</td>
    <td align="right">       11.96</td>
    <td align="right">      2.5603</td>
    <td align="right">        3.63</td>
    <td align="right">       12.40</td>
    <td align="right">      1.0862</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">   113873.49</td>
    <td align="right">        2.94</td>
    <td align="right">       10.02</td>
    <td align="right">       11.52</td>
    <td align="right">      5.6895</td>
    <td align="right">        3.30</td>
    <td align="right">       11.26</td>
    <td align="right">      4.5307</td>
    <td align="right">        3.48</td>
    <td align="right">       11.87</td>
    <td align="right">      3.0502</td>
    <td align="right">        3.62</td>
    <td align="right">       12.35</td>
    <td align="right">      1.2748</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">    49884.79</td>
    <td align="right">    49884.79</td>
    <td align="right">       50.72</td>
    <td align="right">       3.689</td>
    <td align="right">       3.689</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00874</td>
    <td align="right">       34.82</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">    29696.10</td>
    <td align="right">    29696.10</td>
    <td align="right">       30.19</td>
    <td align="right">       2.193</td>
    <td align="right">       2.193</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00892</td>
    <td align="right">       34.82</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    32050.43</td>
    <td align="right">    32050.43</td>
    <td align="right">       32.59</td>
    <td align="right">       2.389</td>
    <td align="right">       2.389</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00887</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">    10236.19</td>
    <td align="right">    10236.19</td>
    <td align="right">       49.37</td>
    <td align="right">       0.763</td>
    <td align="right">       0.763</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       41.90</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     7696.08</td>
    <td align="right">     7696.08</td>
    <td align="right">       58.63</td>
    <td align="right">       0.574</td>
    <td align="right">       0.574</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 10:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       38.80</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">    10345.40</td>
    <td align="right">    10345.40</td>
    <td align="right">       49.90</td>
    <td align="right">       0.771</td>
    <td align="right">       0.771</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     8579.34</td>
    <td align="right">     8579.34</td>
    <td align="right">       65.36</td>
    <td align="right">       0.639</td>
    <td align="right">       0.639</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00869</td>
    <td align="right">       41.16</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     8814.61</td>
    <td align="right">     8814.61</td>
    <td align="right">       42.51</td>
    <td align="right">       0.657</td>
    <td align="right">       0.657</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     7081.63</td>
    <td align="right">     7081.63</td>
    <td align="right">       53.95</td>
    <td align="right">       0.528</td>
    <td align="right">       0.528</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 10:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00873</td>
    <td align="right">       38.80</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     8961.96</td>
    <td align="right">     8961.96</td>
    <td align="right">       43.22</td>
    <td align="right">       0.668</td>
    <td align="right">       0.668</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     7328.25</td>
    <td align="right">     7328.25</td>
    <td align="right">       55.83</td>
    <td align="right">       0.546</td>
    <td align="right">       0.546</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       41.03</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     8836.95</td>
    <td align="right">     8836.95</td>
    <td align="right">       42.62</td>
    <td align="right">       0.659</td>
    <td align="right">       0.659</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 14:40:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00879</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     7365.85</td>
    <td align="right">     7365.85</td>
    <td align="right">       56.12</td>
    <td align="right">       0.549</td>
    <td align="right">       0.549</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 10:10:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00872</td>
    <td align="right">       38.56</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     8987.82</td>
    <td align="right">     8987.82</td>
    <td align="right">       43.35</td>
    <td align="right">       0.670</td>
    <td align="right">       0.670</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 14:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00878</td>
    <td align="right">       42.00</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     7688.33</td>
    <td align="right">     7688.33</td>
    <td align="right">       58.58</td>
    <td align="right">       0.573</td>
    <td align="right">       0.573</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 16:20:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00871</td>
    <td align="right">       41.16</td>
    <td align="right">     0.00911</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     4531.45</td>
    <td align="right">     4531.45</td>
    <td align="right">        4.61</td>
    <td align="right">       0.196</td>
    <td align="right">       0.425</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">     7396.63</td>
    <td align="right">     7396.63</td>
    <td align="right">        7.52</td>
    <td align="right">       0.318</td>
    <td align="right">       0.425</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">    15308.03</td>
    <td align="right">    15308.03</td>
    <td align="right">       15.56</td>
    <td align="right">       0.665</td>
    <td align="right">       0.665</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.425</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     6068.52</td>
    <td align="right">     6068.52</td>
    <td align="right">       29.27</td>
    <td align="right">       0.265</td>
    <td align="right">       0.265</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00795</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     3984.09</td>
    <td align="right">     3984.09</td>
    <td align="right">       30.35</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00795</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     6116.36</td>
    <td align="right">     6116.36</td>
    <td align="right">       29.50</td>
    <td align="right">       0.267</td>
    <td align="right">       0.267</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00795</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     3991.56</td>
    <td align="right">     3991.56</td>
    <td align="right">       30.41</td>
    <td align="right">       0.174</td>
    <td align="right">       0.174</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00795</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">     3612.22</td>
    <td align="right">     3612.22</td>
    <td align="right">       17.42</td>
    <td align="right">       0.157</td>
    <td align="right">       0.157</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00791</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     2419.84</td>
    <td align="right">     2419.84</td>
    <td align="right">       18.44</td>
    <td align="right">       0.105</td>
    <td align="right">       0.105</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00791</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     3666.26</td>
    <td align="right">     3666.26</td>
    <td align="right">       17.68</td>
    <td align="right">       0.159</td>
    <td align="right">       0.159</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00791</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     2428.71</td>
    <td align="right">     2428.71</td>
    <td align="right">       18.50</td>
    <td align="right">       0.106</td>
    <td align="right">       0.106</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00791</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     4240.57</td>
    <td align="right">     4240.57</td>
    <td align="right">       20.45</td>
    <td align="right">       0.185</td>
    <td align="right">       0.185</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     2835.87</td>
    <td align="right">     2835.87</td>
    <td align="right">       21.60</td>
    <td align="right">       0.124</td>
    <td align="right">       0.124</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     4306.14</td>
    <td align="right">     4306.14</td>
    <td align="right">       20.77</td>
    <td align="right">       0.188</td>
    <td align="right">       0.188</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.090</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     2843.76</td>
    <td align="right">     2843.76</td>
    <td align="right">       21.67</td>
    <td align="right">       0.124</td>
    <td align="right">       0.124</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00790</td>
    <td align="right">        6.30</td>
    <td align="right">     0.00607</td>
    <td align="right">       0.057</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">        5.74</td>
    <td align="right">        5.74</td>
    <td align="right">        0.95</td>
    <td align="right">        0.95</td>
    <td align="right">      5.7394</td>
    <td align="right">      1.8266</td>
    <td align="right">      5.7394</td>
    <td align="right">      0.3182</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">        4.25</td>
    <td align="right">        4.25</td>
    <td align="right">        1.04</td>
    <td align="right">        1.04</td>
    <td align="right">      4.2462</td>
    <td align="right">      1.4808</td>
    <td align="right">      4.2462</td>
    <td align="right">      0.3487</td>
    <td align="right">      0.3000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">        5.05</td>
    <td align="right">        5.05</td>
    <td align="right">        1.54</td>
    <td align="right">        1.54</td>
    <td align="right">      5.0470</td>
    <td align="right">      1.6077</td>
    <td align="right">      5.0470</td>
    <td align="right">      0.3186</td>
    <td align="right">      0.3000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">   36034.821</td>
    <td align="right">   36034.821</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    36034.82</td>
    <td align="right">    13825.50</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">     4531.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">   24272.518</td>
    <td align="right">   24272.518</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24272.52</td>
    <td align="right">    13825.50</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">     7396.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">   25510.078</td>
    <td align="right">   25510.078</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    25510.08</td>
    <td align="right">    21646.39</td>
    <td align="right">    0.664891</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">    15308.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">    8621.234</td>
    <td align="right">    8621.234</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8621.23</td>
    <td align="right">     8621.23</td>
    <td align="right">    0.264810</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794635</td>
    <td align="right">     50.0793</td>
    <td align="right">     6068.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">    5660.880</td>
    <td align="right">    5660.880</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5660.88</td>
    <td align="right">     5660.88</td>
    <td align="right">    0.173880</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794821</td>
    <td align="right">     50.0908</td>
    <td align="right">     3984.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">    8689.502</td>
    <td align="right">    8689.502</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8689.50</td>
    <td align="right">     8689.50</td>
    <td align="right">    0.266907</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794740</td>
    <td align="right">     50.0857</td>
    <td align="right">     6116.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">    6245.570</td>
    <td align="right">    6245.570</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6245.57</td>
    <td align="right">     5671.54</td>
    <td align="right">    0.174207</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794844</td>
    <td align="right">     50.0923</td>
    <td align="right">     3991.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">    6416.872</td>
    <td align="right">    6416.872</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6416.87</td>
    <td align="right">     5114.25</td>
    <td align="right">    0.157089</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791073</td>
    <td align="right">     49.8576</td>
    <td align="right">     3612.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">    5155.282</td>
    <td align="right">    5155.282</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5155.28</td>
    <td align="right">     3427.29</td>
    <td align="right">    0.105273</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791241</td>
    <td align="right">     49.8680</td>
    <td align="right">     2419.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">    6524.144</td>
    <td align="right">    6524.144</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6524.14</td>
    <td align="right">     5191.28</td>
    <td align="right">    0.159455</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791223</td>
    <td align="right">     49.8669</td>
    <td align="right">     3666.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">    5334.812</td>
    <td align="right">    5334.812</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5334.81</td>
    <td align="right">     3439.93</td>
    <td align="right">    0.105661</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791281</td>
    <td align="right">     49.8705</td>
    <td align="right">     2428.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">    6433.138</td>
    <td align="right">    6433.138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6433.14</td>
    <td align="right">     6010.73</td>
    <td align="right">    0.184626</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789568</td>
    <td align="right">     49.7641</td>
    <td align="right">     4240.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">    5362.189</td>
    <td align="right">    5362.189</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5362.19</td>
    <td align="right">     4021.47</td>
    <td align="right">    0.123523</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789931</td>
    <td align="right">     49.7867</td>
    <td align="right">     2835.87</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">    6542.967</td>
    <td align="right">    6542.967</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6542.97</td>
    <td align="right">     6104.46</td>
    <td align="right">    0.187505</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789788</td>
    <td align="right">     49.7778</td>
    <td align="right">     4306.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">    5596.944</td>
    <td align="right">    5596.944</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5596.94</td>
    <td align="right">     4032.76</td>
    <td align="right">    0.123870</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789987</td>
    <td align="right">     49.7902</td>
    <td align="right">     2843.76</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">  124223.514</td>
    <td align="right">   92321.285</td>
    <td align="right">    5.739405</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 08:20:00</td>
    <td align="right">   135062.53</td>
    <td align="right">   128513.49</td>
    <td align="right">    5.739405</td>
    <td align="right">       27.37</td>
    <td align="right">       17.54</td>
    <td align="right">  0.00882922</td>
    <td align="right">       10.99</td>
    <td align="right">       10.99</td>
    <td align="right">  0.00850000</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">     18.6267</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874898</td>
    <td align="right">     45.8934</td>
    <td align="right">    76697.08</td>
    <td align="right">        0.00</td>
    <td align="right">   128027.83</td>
    <td align="right">    93122.82</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    2038.577</td>
    <td align="right">    2038.577</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     2038.58</td>
    <td align="right">     2038.58</td>
    <td align="right">    1.721822</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">     62.0889</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00795121</td>
    <td align="right">     50.1093</td>
    <td align="right">    16658.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">  100178.654</td>
    <td align="right">   71523.989</td>
    <td align="right">    4.246225</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
    <td align="right">   107120.48</td>
    <td align="right">   101052.48</td>
    <td align="right">    4.246225</td>
    <td align="right">       29.08</td>
    <td align="right">       18.18</td>
    <td align="right">  0.00892849</td>
    <td align="right">       10.97</td>
    <td align="right">       10.97</td>
    <td align="right">  0.00850000</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">     28.1450</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00882969</td>
    <td align="right">     46.3109</td>
    <td align="right">    56850.58</td>
    <td align="right">        0.00</td>
    <td align="right">   103246.60</td>
    <td align="right">    72257.64</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    8421.769</td>
    <td align="right">    8421.769</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8421.77</td>
    <td align="right">     8421.77</td>
    <td align="right">    1.273867</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">     93.8167</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00793943</td>
    <td align="right">     50.0361</td>
    <td align="right">    21622.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">  114400.632</td>
    <td align="right">   83225.740</td>
    <td align="right">    5.046968</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:00:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">6/21 15:30:00</td>
    <td align="right">   123319.95</td>
    <td align="right">   116899.08</td>
    <td align="right">    5.046968</td>
    <td align="right">       28.27</td>
    <td align="right">       17.88</td>
    <td align="right">  0.00887458</td>
    <td align="right">       10.99</td>
    <td align="right">       10.99</td>
    <td align="right">  0.00850000</td>
    <td align="right">       42.00</td>
    <td align="right">  0.00911023</td>
    <td align="right">       22.20</td>
    <td align="right">     23.6796</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00879518</td>
    <td align="right">     46.1323</td>
    <td align="right">    67505.80</td>
    <td align="right">        0.00</td>
    <td align="right">   117904.12</td>
    <td align="right">    84019.21</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    6077.234</td>
    <td align="right">    6077.234</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 10:40:00</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6077.23</td>
    <td align="right">     6077.23</td>
    <td align="right">    1.514091</td>
    <td align="right">        6.30</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">     78.9319</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00797007</td>
    <td align="right">     50.2266</td>
    <td align="right">    27174.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_BOTTOM VAV BOX</td>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   36034.821</td>
    <td align="right">   36034.821</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    36034.82</td>
    <td align="right">    13825.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49846506</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    36034.82</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.72</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">     4531.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_MID VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_MID VAV BOX</td>
    <td align="right">CORE_MID</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24272.518</td>
    <td align="right">   24272.518</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24272.52</td>
    <td align="right">    13825.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49846506</td>
    <td align="right">    0.424665</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24272.52</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.56</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">     7396.63</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">CORE_TOP VAV BOX</td>
    <td align="right">CORE_TOP</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   25510.078</td>
    <td align="right">   25510.078</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    25510.08</td>
    <td align="right">    21646.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.78043951</td>
    <td align="right">    0.664891</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    25510.08</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00800000</td>
    <td align="right">     50.4125</td>
    <td align="right">    15308.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8621.234</td>
    <td align="right">    8621.234</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8621.23</td>
    <td align="right">     8621.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31083018</td>
    <td align="right">    0.264810</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8621.23</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00794635</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794635</td>
    <td align="right">     50.0793</td>
    <td align="right">     6068.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5660.880</td>
    <td align="right">    5660.880</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5660.88</td>
    <td align="right">     5660.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20409749</td>
    <td align="right">    0.173880</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5660.88</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00794821</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794821</td>
    <td align="right">     50.0908</td>
    <td align="right">     3984.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8689.502</td>
    <td align="right">    8689.502</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8689.50</td>
    <td align="right">     8689.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31329150</td>
    <td align="right">    0.266907</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8689.50</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00794740</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794740</td>
    <td align="right">     50.0857</td>
    <td align="right">     6116.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_TOP_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6245.570</td>
    <td align="right">    6245.570</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6245.57</td>
    <td align="right">     5671.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20448177</td>
    <td align="right">    0.174207</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6245.57</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00794844</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00794844</td>
    <td align="right">     50.0923</td>
    <td align="right">     3991.56</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6416.872</td>
    <td align="right">    6416.872</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6416.87</td>
    <td align="right">     5114.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18438923</td>
    <td align="right">    0.157089</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6416.87</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00791073</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791073</td>
    <td align="right">     49.8576</td>
    <td align="right">     3612.22</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5155.282</td>
    <td align="right">    5155.282</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     5155.28</td>
    <td align="right">     3427.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12356751</td>
    <td align="right">    0.105273</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5155.28</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00791241</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791241</td>
    <td align="right">     49.8680</td>
    <td align="right">     2419.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6524.144</td>
    <td align="right">    6524.144</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1738</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">NEW.DELHI-SAFDARJUNG.AP_DELHI_IND ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     6524.14</td>
    <td align="right">     5191.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18716635</td>
    <td align="right">    0.159455</td>
    <td align="right">       12.80</td>
    <td align="right">       11.37</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       20.85</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6524.14</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00607234</td>
    <td align="right">        6.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.86</td>
    <td align="right">  0.00791223</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791223</td>
    <td align="right">     49.8669</td>
    <td align="right">     3666.26</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_BOT_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5334.812</td>
    <td align="right">    5334.812</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
