    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       18.87</td>
    <td align="right">       18.00</td>
    <td align="right">       18.87</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">       19.54</td>
    <td align="right">        9.00</td>
    <td align="right">       19.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.67</td>
    <td align="right">       25.24</td>
    <td align="right">       13.67</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       41.00</td>
    <td align="right">       26.06</td>
    <td align="right">       41.00</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       70.00</td>
    <td align="right">       26.33</td>
    <td align="right">       70.00</td>
    <td align="right">       26.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       78.83</td>
    <td align="right">       26.20</td>
    <td align="right">       78.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       45.83</td>
    <td align="right">       25.87</td>
    <td align="right">       45.83</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       44.17</td>
    <td align="right">       25.69</td>
    <td align="right">       44.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       52.33</td>
    <td align="right">       25.53</td>
    <td align="right">       52.33</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       86.50</td>
    <td align="right">       25.42</td>
    <td align="right">       86.50</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.67</td>
    <td align="right">       25.60</td>
    <td align="right">       19.67</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.83</td>
    <td align="right">       19.91</td>
    <td align="right">       12.83</td>
    <td align="right">       19.91</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       39.83</td>
    <td align="right">       19.36</td>
    <td align="right">       39.83</td>
    <td align="right">       19.36</td>
    <td align="right">      452.33</td>
    <td align="right">       25.85</td>
    <td align="right">      452.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       19.91</td>
    <td align="right">       18.00</td>
    <td align="right">       19.91</td>
    <td align="right">       86.50</td>
    <td align="right">       27.32</td>
    <td align="right">       86.50</td>
    <td align="right">       27.32</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.62</td>
    <td align="right">        1.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.85</td>
    <td align="right">        3.17</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.89</td>
    <td align="right">        1.83</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">       27.77</td>
    <td align="right">        2.17</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.61</td>
    <td align="right">        1.17</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.55</td>
    <td align="right">        1.17</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.56</td>
    <td align="right">        1.00</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.50</td>
    <td align="right">       27.74</td>
    <td align="right">       11.50</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.89</td>
    <td align="right">        3.17</td>
    <td align="right">       27.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
    <td align="right">        0.50</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.33</td>
    <td align="right">       27.32</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.73</td>
    <td align="right">        2.67</td>
    <td align="right">       27.73</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.74</td>
    <td align="right">        7.17</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.65</td>
    <td align="right">        1.17</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.70</td>
    <td align="right">        1.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.83</td>
    <td align="right">       27.70</td>
    <td align="right">       13.83</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">       27.74</td>
    <td align="right">        7.17</td>
    <td align="right">       27.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.35</td>
    <td align="right">        0.83</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.34</td>
    <td align="right">        1.00</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.42</td>
    <td align="right">        1.17</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       27.24</td>
    <td align="right">        8.83</td>
    <td align="right">       27.24</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       27.70</td>
    <td align="right">        4.33</td>
    <td align="right">       27.70</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.83</td>
    <td align="right">       27.39</td>
    <td align="right">       17.83</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.83</td>
    <td align="right">       27.70</td>
    <td align="right">        8.83</td>
    <td align="right">       27.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.95</td>
    <td align="right">        2.33</td>
    <td align="right">       28.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.08</td>
    <td align="right">        3.83</td>
    <td align="right">       28.23</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       28.10</td>
    <td align="right">        2.33</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">       27.88</td>
    <td align="right">        2.50</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.72</td>
    <td align="right">        1.17</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.64</td>
    <td align="right">        1.17</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.61</td>
    <td align="right">        1.50</td>
    <td align="right">       27.61</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       20.83</td>
    <td align="right">       27.94</td>
    <td align="right">       14.83</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       28.10</td>
    <td align="right">        3.83</td>
    <td align="right">       28.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.83</td>
    <td align="right">       23.46</td>
    <td align="right">      110.50</td>
    <td align="right">       24.52</td>
    <td align="right">        5.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       90.00</td>
    <td align="right">       23.38</td>
    <td align="right">      189.33</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.83</td>
    <td align="right">       23.37</td>
    <td align="right">      319.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.33</td>
    <td align="right">       23.47</td>
    <td align="right">      344.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       23.63</td>
    <td align="right">      443.67</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.10</td>
    <td align="right">      460.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      452.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.00</td>
    <td align="right">       23.62</td>
    <td align="right">      384.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       28.00</td>
    <td align="right">       23.44</td>
    <td align="right">      292.50</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       90.50</td>
    <td align="right">       23.43</td>
    <td align="right">      165.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      385.83</td>
    <td align="right">       23.42</td>
    <td align="right">     4089.33</td>
    <td align="right">       24.27</td>
    <td align="right">        5.33</td>
    <td align="right">       24.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.50</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      129.83</td>
    <td align="right">       23.63</td>
    <td align="right">      480.50</td>
    <td align="right">       24.52</td>
    <td align="right">        5.33</td>
    <td align="right">       24.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      362.17</td>
    <td align="right">       23.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      200.33</td>
    <td align="right">       23.30</td>
    <td align="right">       58.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       90.83</td>
    <td align="right">       23.41</td>
    <td align="right">      232.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.00</td>
    <td align="right">       23.49</td>
    <td align="right">      340.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      480.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      482.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      475.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.67</td>
    <td align="right">       23.16</td>
    <td align="right">      443.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.17</td>
    <td align="right">       23.27</td>
    <td align="right">      369.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      109.83</td>
    <td align="right">       23.41</td>
    <td align="right">      185.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      277.83</td>
    <td align="right">       23.36</td>
    <td align="right">        2.83</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1063.83</td>
    <td align="right">       23.34</td>
    <td align="right">     3555.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      362.17</td>
    <td align="right">       23.49</td>
    <td align="right">      484.17</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      481.50</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      330.17</td>
    <td align="right">       22.94</td>
    <td align="right">       30.83</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      162.50</td>
    <td align="right">       23.27</td>
    <td align="right">      187.00</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.33</td>
    <td align="right">       23.42</td>
    <td align="right">      354.33</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      494.33</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       23.86</td>
    <td align="right">      487.00</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      484.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.50</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        6.83</td>
    <td align="right">       22.93</td>
    <td align="right">      438.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       69.83</td>
    <td align="right">       23.23</td>
    <td align="right">      310.17</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      261.33</td>
    <td align="right">       23.15</td>
    <td align="right">       94.50</td>
    <td align="right">       24.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      446.17</td>
    <td align="right">       22.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1777.83</td>
    <td align="right">       22.85</td>
    <td align="right">     3374.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      481.50</td>
    <td align="right">       23.86</td>
    <td align="right">      494.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.58</td>
    <td align="right">       42.67</td>
    <td align="right">       20.01</td>
    <td align="right">       42.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      391.00</td>
    <td align="right">       22.21</td>
    <td align="right">       33.33</td>
    <td align="right">       23.33</td>
    <td align="right">        7.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      244.33</td>
    <td align="right">       22.84</td>
    <td align="right">      179.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.33</td>
    <td align="right">       23.35</td>
    <td align="right">      364.50</td>
    <td align="right">       24.40</td>
    <td align="right">        3.00</td>
    <td align="right">       26.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.67</td>
    <td align="right">       26.36</td>
    <td align="right">      496.00</td>
    <td align="right">       24.45</td>
    <td align="right">       21.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.17</td>
    <td align="right">       26.08</td>
    <td align="right">      487.67</td>
    <td align="right">       24.41</td>
    <td align="right">       23.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.17</td>
    <td align="right">       25.99</td>
    <td align="right">      491.50</td>
    <td align="right">       24.50</td>
    <td align="right">       45.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       22.33</td>
    <td align="right">       25.68</td>
    <td align="right">      495.00</td>
    <td align="right">       24.37</td>
    <td align="right">       22.33</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.50</td>
    <td align="right">       25.03</td>
    <td align="right">      424.50</td>
    <td align="right">       24.41</td>
    <td align="right">       32.33</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      134.00</td>
    <td align="right">       22.93</td>
    <td align="right">      279.00</td>
    <td align="right">       24.21</td>
    <td align="right">        0.17</td>
    <td align="right">       23.91</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      353.00</td>
    <td align="right">       22.56</td>
    <td align="right">       66.33</td>
    <td align="right">       23.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.84</td>
    <td align="right">       20.67</td>
    <td align="right">       20.20</td>
    <td align="right">       20.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2328.50</td>
    <td align="right">       22.42</td>
    <td align="right">     3380.17</td>
    <td align="right">       24.29</td>
    <td align="right">      218.83</td>
    <td align="right">       24.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       22.33</td>
    <td align="right">       21.58</td>
    <td align="right">       20.67</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       26.36</td>
    <td align="right">      496.00</td>
    <td align="right">       24.50</td>
    <td align="right">       45.17</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.33</td>
    <td align="right">       21.82</td>
    <td align="right">       30.00</td>
    <td align="right">       20.02</td>
    <td align="right">       30.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      324.67</td>
    <td align="right">       22.26</td>
    <td align="right">       65.00</td>
    <td align="right">       23.85</td>
    <td align="right">        6.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      183.00</td>
    <td align="right">       22.78</td>
    <td align="right">      251.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       49.17</td>
    <td align="right">       24.17</td>
    <td align="right">      400.83</td>
    <td align="right">       24.48</td>
    <td align="right">       15.67</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       41.67</td>
    <td align="right">       26.56</td>
    <td align="right">      496.00</td>
    <td align="right">       24.50</td>
    <td align="right">       40.17</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.83</td>
    <td align="right">       26.28</td>
    <td align="right">      479.50</td>
    <td align="right">       24.42</td>
    <td align="right">       32.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       53.83</td>
    <td align="right">       26.09</td>
    <td align="right">      482.67</td>
    <td align="right">       24.51</td>
    <td align="right">       53.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       25.83</td>
    <td align="right">      478.67</td>
    <td align="right">       24.37</td>
    <td align="right">       28.00</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.83</td>
    <td align="right">       24.75</td>
    <td align="right">      415.83</td>
    <td align="right">       24.42</td>
    <td align="right">       34.17</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      112.83</td>
    <td align="right">       22.88</td>
    <td align="right">      322.33</td>
    <td align="right">       24.33</td>
    <td align="right">        4.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.00</td>
    <td align="right">       22.51</td>
    <td align="right">      131.67</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      489.33</td>
    <td align="right">       22.06</td>
    <td align="right">       14.17</td>
    <td align="right">       20.20</td>
    <td align="right">       14.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2145.00</td>
    <td align="right">       22.62</td>
    <td align="right">     3567.67</td>
    <td align="right">       24.35</td>
    <td align="right">      259.00</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.50</td>
    <td align="right">       21.82</td>
    <td align="right">       14.17</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      500.33</td>
    <td align="right">       26.56</td>
    <td align="right">      496.00</td>
    <td align="right">       24.51</td>
    <td align="right">       53.00</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      349.67</td>
    <td align="right">       22.00</td>
    <td align="right">      100.50</td>
    <td align="right">       23.30</td>
    <td align="right">       27.33</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      262.17</td>
    <td align="right">       22.40</td>
    <td align="right">      145.50</td>
    <td align="right">       24.43</td>
    <td align="right">        4.00</td>
    <td align="right">       21.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      180.33</td>
    <td align="right">       22.97</td>
    <td align="right">      252.67</td>
    <td align="right">       24.31</td>
    <td align="right">        4.50</td>
    <td align="right">       26.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       45.83</td>
    <td align="right">       23.72</td>
    <td align="right">      381.50</td>
    <td align="right">       24.45</td>
    <td align="right">        8.17</td>
    <td align="right">       26.54</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.50</td>
    <td align="right">       26.33</td>
    <td align="right">      494.67</td>
    <td align="right">       24.46</td>
    <td align="right">       22.33</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.50</td>
    <td align="right">       26.05</td>
    <td align="right">      486.50</td>
    <td align="right">       24.41</td>
    <td align="right">       23.50</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.50</td>
    <td align="right">       26.00</td>
    <td align="right">      491.00</td>
    <td align="right">       24.50</td>
    <td align="right">       45.50</td>
    <td align="right">       26.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.33</td>
    <td align="right">       25.94</td>
    <td align="right">      496.00</td>
    <td align="right">       24.39</td>
    <td align="right">       29.33</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       54.33</td>
    <td align="right">       25.48</td>
    <td align="right">      433.50</td>
    <td align="right">       24.45</td>
    <td align="right">       41.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.17</td>
    <td align="right">       23.91</td>
    <td align="right">      353.50</td>
    <td align="right">       24.50</td>
    <td align="right">       28.33</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      213.50</td>
    <td align="right">       22.93</td>
    <td align="right">      236.33</td>
    <td align="right">       24.52</td>
    <td align="right">       10.33</td>
    <td align="right">       26.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      299.83</td>
    <td align="right">       22.13</td>
    <td align="right">      127.00</td>
    <td align="right">       24.34</td>
    <td align="right">        8.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1637.67</td>
    <td align="right">       22.91</td>
    <td align="right">     3998.67</td>
    <td align="right">       24.41</td>
    <td align="right">      253.50</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.50</td>
    <td align="right">       22.00</td>
    <td align="right">      100.50</td>
    <td align="right">       23.30</td>
    <td align="right">        4.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.67</td>
    <td align="right">       26.33</td>
    <td align="right">      496.00</td>
    <td align="right">       24.52</td>
    <td align="right">       45.50</td>
    <td align="right">       26.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      469.50</td>
    <td align="right">       21.52</td>
    <td align="right">       45.67</td>
    <td align="right">       20.39</td>
    <td align="right">       42.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      364.17</td>
    <td align="right">       21.99</td>
    <td align="right">       69.33</td>
    <td align="right">       23.98</td>
    <td align="right">        7.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      252.50</td>
    <td align="right">       22.61</td>
    <td align="right">      192.00</td>
    <td align="right">       24.22</td>
    <td align="right">        1.50</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       72.83</td>
    <td align="right">       23.53</td>
    <td align="right">      360.67</td>
    <td align="right">       24.46</td>
    <td align="right">       12.17</td>
    <td align="right">       26.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.67</td>
    <td align="right">       26.15</td>
    <td align="right">      472.00</td>
    <td align="right">       24.46</td>
    <td align="right">       27.83</td>
    <td align="right">       26.71</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.00</td>
    <td align="right">       25.96</td>
    <td align="right">      476.50</td>
    <td align="right">       24.40</td>
    <td align="right">       30.67</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       45.83</td>
    <td align="right">       25.82</td>
    <td align="right">      471.17</td>
    <td align="right">       24.44</td>
    <td align="right">       42.17</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.83</td>
    <td align="right">       24.99</td>
    <td align="right">      457.00</td>
    <td align="right">       24.34</td>
    <td align="right">       23.67</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       71.50</td>
    <td align="right">       24.22</td>
    <td align="right">      390.33</td>
    <td align="right">       24.42</td>
    <td align="right">       31.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      161.67</td>
    <td align="right">       22.80</td>
    <td align="right">      269.00</td>
    <td align="right">       24.29</td>
    <td align="right">        8.17</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      340.17</td>
    <td align="right">       22.32</td>
    <td align="right">      105.33</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.33</td>
    <td align="right">       21.67</td>
    <td align="right">       30.67</td>
    <td align="right">       21.64</td>
    <td align="right">       20.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2328.00</td>
    <td align="right">       22.36</td>
    <td align="right">     3339.67</td>
    <td align="right">       24.30</td>
    <td align="right">      247.67</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.67</td>
    <td align="right">       21.52</td>
    <td align="right">       30.67</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      469.50</td>
    <td align="right">       26.15</td>
    <td align="right">      476.50</td>
    <td align="right">       24.46</td>
    <td align="right">       42.17</td>
    <td align="right">       26.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      491.33</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      380.17</td>
    <td align="right">       22.78</td>
    <td align="right">       20.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      243.83</td>
    <td align="right">       23.09</td>
    <td align="right">      147.00</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.17</td>
    <td align="right">       23.28</td>
    <td align="right">      333.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.00</td>
    <td align="right">       25.99</td>
    <td align="right">      502.50</td>
    <td align="right">       24.37</td>
    <td align="right">        5.00</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.67</td>
    <td align="right">       25.88</td>
    <td align="right">      496.00</td>
    <td align="right">       24.40</td>
    <td align="right">        8.67</td>
    <td align="right">       25.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.67</td>
    <td align="right">       26.14</td>
    <td align="right">      497.00</td>
    <td align="right">       24.53</td>
    <td align="right">       20.67</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       26.37</td>
    <td align="right">      514.00</td>
    <td align="right">       24.44</td>
    <td align="right">        8.33</td>
    <td align="right">       26.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.67</td>
    <td align="right">       26.41</td>
    <td align="right">      485.00</td>
    <td align="right">       24.47</td>
    <td align="right">       20.67</td>
    <td align="right">       26.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.00</td>
    <td align="right">       23.44</td>
    <td align="right">      422.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      175.17</td>
    <td align="right">       23.30</td>
    <td align="right">      160.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      415.17</td>
    <td align="right">       22.93</td>
    <td align="right">        2.33</td>
    <td align="right">       23.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1828.17</td>
    <td align="right">       22.99</td>
    <td align="right">     3580.33</td>
    <td align="right">       24.39</td>
    <td align="right">       63.33</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.00</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.33</td>
    <td align="right">       26.41</td>
    <td align="right">      514.00</td>
    <td align="right">       24.53</td>
    <td align="right">       20.67</td>
    <td align="right">       26.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      459.33</td>
    <td align="right">       22.75</td>
    <td align="right">       13.33</td>
    <td align="right">       22.81</td>
    <td align="right">       12.33</td>
    <td align="right">       22.71</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      288.17</td>
    <td align="right">       22.79</td>
    <td align="right">       78.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      169.67</td>
    <td align="right">       23.00</td>
    <td align="right">      256.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.67</td>
    <td align="right">       23.48</td>
    <td align="right">      392.00</td>
    <td align="right">       24.46</td>
    <td align="right">        3.00</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.00</td>
    <td align="right">       26.49</td>
    <td align="right">      504.17</td>
    <td align="right">       24.46</td>
    <td align="right">       19.00</td>
    <td align="right">       26.49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.83</td>
    <td align="right">       26.22</td>
    <td align="right">      494.67</td>
    <td align="right">       24.41</td>
    <td align="right">       14.83</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">       26.27</td>
    <td align="right">      497.00</td>
    <td align="right">       24.54</td>
    <td align="right">       32.83</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.33</td>
    <td align="right">       26.25</td>
    <td align="right">      514.00</td>
    <td align="right">       24.43</td>
    <td align="right">       16.33</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.50</td>
    <td align="right">       26.36</td>
    <td align="right">      483.00</td>
    <td align="right">       24.47</td>
    <td align="right">       23.50</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.33</td>
    <td align="right">       23.67</td>
    <td align="right">      432.17</td>
    <td align="right">       24.42</td>
    <td align="right">        2.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      129.17</td>
    <td align="right">       23.19</td>
    <td align="right">      256.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      324.33</td>
    <td align="right">       22.93</td>
    <td align="right">       16.83</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1524.17</td>
    <td align="right">       23.13</td>
    <td align="right">     3938.17</td>
    <td align="right">       24.42</td>
    <td align="right">      123.83</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.33</td>
    <td align="right">       22.75</td>
    <td align="right">       13.33</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      459.33</td>
    <td align="right">       26.49</td>
    <td align="right">      514.00</td>
    <td align="right">       24.55</td>
    <td align="right">       32.83</td>
    <td align="right">       26.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      313.33</td>
    <td align="right">       22.48</td>
    <td align="right">       99.17</td>
    <td align="right">       24.09</td>
    <td align="right">       18.50</td>
    <td align="right">       21.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      207.50</td>
    <td align="right">       22.52</td>
    <td align="right">      157.67</td>
    <td align="right">       24.51</td>
    <td align="right">        2.17</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.67</td>
    <td align="right">       22.84</td>
    <td align="right">      258.50</td>
    <td align="right">       24.46</td>
    <td align="right">        0.17</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.33</td>
    <td align="right">       23.79</td>
    <td align="right">      383.67</td>
    <td align="right">       24.65</td>
    <td align="right">        9.83</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       63.00</td>
    <td align="right">       25.91</td>
    <td align="right">      505.00</td>
    <td align="right">       24.76</td>
    <td align="right">       63.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      112.83</td>
    <td align="right">       25.31</td>
    <td align="right">      496.00</td>
    <td align="right">       24.80</td>
    <td align="right">      112.83</td>
    <td align="right">       25.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      178.83</td>
    <td align="right">       24.79</td>
    <td align="right">      497.00</td>
    <td align="right">       24.75</td>
    <td align="right">      178.83</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      206.33</td>
    <td align="right">       24.56</td>
    <td align="right">      514.00</td>
    <td align="right">       24.64</td>
    <td align="right">      206.33</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      155.83</td>
    <td align="right">       24.86</td>
    <td align="right">      485.00</td>
    <td align="right">       24.72</td>
    <td align="right">      155.83</td>
    <td align="right">       24.86</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       64.83</td>
    <td align="right">       25.42</td>
    <td align="right">      476.33</td>
    <td align="right">       24.79</td>
    <td align="right">       57.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       65.17</td>
    <td align="right">       23.28</td>
    <td align="right">      359.67</td>
    <td align="right">       24.67</td>
    <td align="right">       13.67</td>
    <td align="right">       26.79</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      219.33</td>
    <td align="right">       22.73</td>
    <td align="right">      174.17</td>
    <td align="right">       24.64</td>
    <td align="right">        2.00</td>
    <td align="right">       18.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1763.00</td>
    <td align="right">       23.70</td>
    <td align="right">     4406.17</td>
    <td align="right">       24.69</td>
    <td align="right">      820.50</td>
    <td align="right">       24.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.33</td>
    <td align="right">       22.48</td>
    <td align="right">       99.17</td>
    <td align="right">       24.09</td>
    <td align="right">        0.17</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      313.33</td>
    <td align="right">       25.91</td>
    <td align="right">      514.00</td>
    <td align="right">       24.80</td>
    <td align="right">      206.33</td>
    <td align="right">       26.79</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      440.17</td>
    <td align="right">       22.51</td>
    <td align="right">       25.00</td>
    <td align="right">       23.49</td>
    <td align="right">       12.33</td>
    <td align="right">       22.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.67</td>
    <td align="right">       22.66</td>
    <td align="right">       61.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      213.17</td>
    <td align="right">       22.97</td>
    <td align="right">      199.33</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.33</td>
    <td align="right">       23.41</td>
    <td align="right">      372.83</td>
    <td align="right">       24.45</td>
    <td align="right">        3.50</td>
    <td align="right">       26.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.00</td>
    <td align="right">       26.64</td>
    <td align="right">      501.17</td>
    <td align="right">       24.44</td>
    <td align="right">       17.00</td>
    <td align="right">       26.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.00</td>
    <td align="right">       26.39</td>
    <td align="right">      495.33</td>
    <td align="right">       24.44</td>
    <td align="right">       19.00</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.50</td>
    <td align="right">       26.39</td>
    <td align="right">      497.00</td>
    <td align="right">       24.52</td>
    <td align="right">       30.50</td>
    <td align="right">       26.39</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.50</td>
    <td align="right">       26.52</td>
    <td align="right">      514.00</td>
    <td align="right">       24.43</td>
    <td align="right">       14.50</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.33</td>
    <td align="right">       26.43</td>
    <td align="right">      482.00</td>
    <td align="right">       24.47</td>
    <td align="right">       25.33</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.33</td>
    <td align="right">       24.03</td>
    <td align="right">      421.00</td>
    <td align="right">       24.40</td>
    <td align="right">        5.00</td>
    <td align="right">       26.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      152.17</td>
    <td align="right">       23.14</td>
    <td align="right">      210.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      386.17</td>
    <td align="right">       22.83</td>
    <td align="right">       51.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1701.33</td>
    <td align="right">       23.02</td>
    <td align="right">     3830.83</td>
    <td align="right">       24.42</td>
    <td align="right">      127.17</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.50</td>
    <td align="right">       22.51</td>
    <td align="right">       25.00</td>
    <td align="right">       23.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      440.17</td>
    <td align="right">       26.64</td>
    <td align="right">      514.00</td>
    <td align="right">       24.52</td>
    <td align="right">       30.50</td>
    <td align="right">       26.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.33</td>
    <td align="right">       22.37</td>
    <td align="right">        0.17</td>
    <td align="right">       20.95</td>
    <td align="right">        0.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      347.17</td>
    <td align="right">       22.81</td>
    <td align="right">       44.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      174.67</td>
    <td align="right">       23.22</td>
    <td align="right">      215.00</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.67</td>
    <td align="right">       23.37</td>
    <td align="right">      389.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">       26.14</td>
    <td align="right">      506.17</td>
    <td align="right">       24.44</td>
    <td align="right">        8.00</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.17</td>
    <td align="right">       25.81</td>
    <td align="right">      496.00</td>
    <td align="right">       24.42</td>
    <td align="right">       14.17</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.00</td>
    <td align="right">       25.93</td>
    <td align="right">      495.67</td>
    <td align="right">       24.50</td>
    <td align="right">       36.00</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.17</td>
    <td align="right">       25.67</td>
    <td align="right">      510.17</td>
    <td align="right">       24.37</td>
    <td align="right">       15.17</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.00</td>
    <td align="right">       26.10</td>
    <td align="right">      461.83</td>
    <td align="right">       24.41</td>
    <td align="right">       30.33</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       57.33</td>
    <td align="right">       23.21</td>
    <td align="right">      345.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.17</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      257.00</td>
    <td align="right">       23.06</td>
    <td align="right">      113.00</td>
    <td align="right">       24.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      463.33</td>
    <td align="right">       22.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1910.83</td>
    <td align="right">       22.91</td>
    <td align="right">     3577.67</td>
    <td align="right">       24.38</td>
    <td align="right">      104.00</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">       22.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.33</td>
    <td align="right">       26.14</td>
    <td align="right">      510.17</td>
    <td align="right">       24.50</td>
    <td align="right">       36.00</td>
    <td align="right">       26.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      412.67</td>
    <td align="right">       22.37</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      260.33</td>
    <td align="right">       22.62</td>
    <td align="right">       62.67</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      148.83</td>
    <td align="right">       22.99</td>
    <td align="right">      204.83</td>
    <td align="right">       24.34</td>
    <td align="right">        0.83</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       35.33</td>
    <td align="right">       24.20</td>
    <td align="right">      328.67</td>
    <td align="right">       24.57</td>
    <td align="right">       10.67</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.33</td>
    <td align="right">       26.63</td>
    <td align="right">      421.83</td>
    <td align="right">       24.56</td>
    <td align="right">       27.33</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.50</td>
    <td align="right">       26.14</td>
    <td align="right">      408.67</td>
    <td align="right">       24.49</td>
    <td align="right">       21.50</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.83</td>
    <td align="right">       26.10</td>
    <td align="right">      410.00</td>
    <td align="right">       24.58</td>
    <td align="right">       44.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.00</td>
    <td align="right">       25.91</td>
    <td align="right">      405.17</td>
    <td align="right">       24.42</td>
    <td align="right">       20.00</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.17</td>
    <td align="right">       25.48</td>
    <td align="right">      356.83</td>
    <td align="right">       24.49</td>
    <td align="right">       30.00</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       78.50</td>
    <td align="right">       23.07</td>
    <td align="right">      280.33</td>
    <td align="right">       24.45</td>
    <td align="right">        3.17</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      208.33</td>
    <td align="right">       22.85</td>
    <td align="right">      119.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      380.83</td>
    <td align="right">       22.53</td>
    <td align="right">        2.00</td>
    <td align="right">       25.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1676.67</td>
    <td align="right">       22.96</td>
    <td align="right">     3001.33</td>
    <td align="right">       24.49</td>
    <td align="right">      158.83</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">       22.37</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      412.67</td>
    <td align="right">       26.63</td>
    <td align="right">      421.83</td>
    <td align="right">       25.46</td>
    <td align="right">       44.83</td>
    <td align="right">       26.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      287.17</td>
    <td align="right">       22.65</td>
    <td align="right">      118.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      206.83</td>
    <td align="right">       22.94</td>
    <td align="right">      169.33</td>
    <td align="right">       24.53</td>
    <td align="right">        0.83</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      115.00</td>
    <td align="right">       23.29</td>
    <td align="right">      293.33</td>
    <td align="right">       24.33</td>
    <td align="right">        2.33</td>
    <td align="right">       26.52</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.83</td>
    <td align="right">       23.87</td>
    <td align="right">      401.83</td>
    <td align="right">       24.44</td>
    <td align="right">        3.00</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.17</td>
    <td align="right">       26.19</td>
    <td align="right">      505.67</td>
    <td align="right">       24.45</td>
    <td align="right">        9.17</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       14.17</td>
    <td align="right">       25.82</td>
    <td align="right">      495.83</td>
    <td align="right">       24.42</td>
    <td align="right">       14.17</td>
    <td align="right">       25.82</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       25.96</td>
    <td align="right">      495.50</td>
    <td align="right">       24.51</td>
    <td align="right">       37.67</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.17</td>
    <td align="right">       25.81</td>
    <td align="right">      510.17</td>
    <td align="right">       24.39</td>
    <td align="right">       19.17</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.83</td>
    <td align="right">       26.24</td>
    <td align="right">      464.50</td>
    <td align="right">       24.46</td>
    <td align="right">       37.17</td>
    <td align="right">       26.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       60.33</td>
    <td align="right">       25.01</td>
    <td align="right">      409.67</td>
    <td align="right">       24.55</td>
    <td align="right">       29.67</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      141.33</td>
    <td align="right">       23.57</td>
    <td align="right">      278.67</td>
    <td align="right">       24.56</td>
    <td align="right">       14.83</td>
    <td align="right">       26.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      243.50</td>
    <td align="right">       22.83</td>
    <td align="right">      163.33</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1191.00</td>
    <td align="right">       23.38</td>
    <td align="right">     4305.83</td>
    <td align="right">       24.47</td>
    <td align="right">      168.00</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.17</td>
    <td align="right">       22.65</td>
    <td align="right">      118.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      287.17</td>
    <td align="right">       26.24</td>
    <td align="right">      510.17</td>
    <td align="right">       24.65</td>
    <td align="right">       37.67</td>
    <td align="right">       26.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.17</td>
    <td align="right">       22.15</td>
    <td align="right">       12.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.50</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      335.67</td>
    <td align="right">       22.54</td>
    <td align="right">       74.67</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      189.17</td>
    <td align="right">       22.94</td>
    <td align="right">      223.00</td>
    <td align="right">       24.23</td>
    <td align="right">        0.67</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.50</td>
    <td align="right">       24.01</td>
    <td align="right">      384.83</td>
    <td align="right">       24.45</td>
    <td align="right">       10.50</td>
    <td align="right">       26.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.83</td>
    <td align="right">       26.66</td>
    <td align="right">      494.00</td>
    <td align="right">       24.45</td>
    <td align="right">       22.33</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.50</td>
    <td align="right">       26.31</td>
    <td align="right">      488.00</td>
    <td align="right">       24.42</td>
    <td align="right">       25.50</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.00</td>
    <td align="right">       26.09</td>
    <td align="right">      482.33</td>
    <td align="right">       24.46</td>
    <td align="right">       40.50</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.50</td>
    <td align="right">       25.96</td>
    <td align="right">      478.17</td>
    <td align="right">       24.34</td>
    <td align="right">       18.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.50</td>
    <td align="right">       25.23</td>
    <td align="right">      422.33</td>
    <td align="right">       24.42</td>
    <td align="right">       31.33</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       98.67</td>
    <td align="right">       23.14</td>
    <td align="right">      327.33</td>
    <td align="right">       24.35</td>
    <td align="right">        6.67</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      269.67</td>
    <td align="right">       22.82</td>
    <td align="right">      136.17</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      420.00</td>
    <td align="right">       22.35</td>
    <td align="right">       37.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1949.17</td>
    <td align="right">       22.82</td>
    <td align="right">     3560.83</td>
    <td align="right">       24.39</td>
    <td align="right">      156.33</td>
    <td align="right">       26.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.50</td>
    <td align="right">       22.15</td>
    <td align="right">       12.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      442.17</td>
    <td align="right">       26.66</td>
    <td align="right">      494.00</td>
    <td align="right">       24.46</td>
    <td align="right">       40.50</td>
    <td align="right">       26.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04495</td>
    <td align="right">    36.71535</td>
    <td align="right">     0.35271</td>
    <td align="right">     7.82172</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.05980</td>
    <td align="right">    38.62260</td>
    <td align="right">     0.38870</td>
    <td align="right">     8.43907</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11249</td>
    <td align="right">    41.68539</td>
    <td align="right">     0.44607</td>
    <td align="right">     9.41156</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15202</td>
    <td align="right">    43.03466</td>
    <td align="right">     0.47914</td>
    <td align="right">    10.05144</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.11842</td>
    <td align="right">    47.08957</td>
    <td align="right">     -0.3543</td>
    <td align="right">     8.06361</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.13052</td>
    <td align="right">    48.12465</td>
    <td align="right">     -0.3413</td>
    <td align="right">     7.83013</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.11383</td>
    <td align="right">    48.25669</td>
    <td align="right">     -0.3518</td>
    <td align="right">     8.00162</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.13461</td>
    <td align="right">    48.20020</td>
    <td align="right">     -0.3393</td>
    <td align="right">     7.79952</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18706</td>
    <td align="right">    48.08152</td>
    <td align="right">     -0.3288</td>
    <td align="right">     7.73861</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.13621</td>
    <td align="right">    46.05131</td>
    <td align="right">     0.49703</td>
    <td align="right">    10.41054</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13178</td>
    <td align="right">    41.15028</td>
    <td align="right">     0.44723</td>
    <td align="right">     9.43635</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.08793</td>
    <td align="right">    36.21671</td>
    <td align="right">     0.37535</td>
    <td align="right">     8.17684</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11764</td>
    <td align="right">    43.64347</td>
    <td align="right">     0.10296</td>
    <td align="right">     8.59730</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04495</td>
    <td align="right">    36.21671</td>
    <td align="right">     -0.3543</td>
    <td align="right">     7.73861</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18706</td>
    <td align="right">    48.25669</td>
    <td align="right">     0.49703</td>
    <td align="right">    10.41054</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.51729</td>
    <td align="right">    38.76437</td>
    <td align="right">     0.19902</td>
    <td align="right">     6.16719</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.77865</td>
    <td align="right">    39.90407</td>
    <td align="right">     0.29283</td>
    <td align="right">     7.17296</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00321</td>
    <td align="right">    42.76490</td>
    <td align="right">     0.39620</td>
    <td align="right">     8.53571</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18231</td>
    <td align="right">    43.86596</td>
    <td align="right">     0.46626</td>
    <td align="right">     9.75243</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.23834</td>
    <td align="right">    47.42298</td>
    <td align="right">     -0.3490</td>
    <td align="right">     7.89649</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.23743</td>
    <td align="right">    48.45708</td>
    <td align="right">     -0.3425</td>
    <td align="right">     7.79601</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26019</td>
    <td align="right">    48.52366</td>
    <td align="right">     -0.3395</td>
    <td align="right">     7.81521</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22557</td>
    <td align="right">    48.77282</td>
    <td align="right">     -0.3494</td>
    <td align="right">     7.92991</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28416</td>
    <td align="right">    48.63293</td>
    <td align="right">     -0.3403</td>
    <td align="right">     8.00243</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16024</td>
    <td align="right">    46.93127</td>
    <td align="right">     0.47411</td>
    <td align="right">     9.92506</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.98920</td>
    <td align="right">    42.06612</td>
    <td align="right">     0.37802</td>
    <td align="right">     8.25493</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.68173</td>
    <td align="right">    37.50868</td>
    <td align="right">     0.24250</td>
    <td align="right">     6.56863</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04815</td>
    <td align="right">    44.50648</td>
    <td align="right">     0.05813</td>
    <td align="right">     7.98804</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.51729</td>
    <td align="right">    37.50868</td>
    <td align="right">     -0.3494</td>
    <td align="right">     6.16719</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28416</td>
    <td align="right">    48.77282</td>
    <td align="right">     0.47411</td>
    <td align="right">     9.92506</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57401</td>
    <td align="right">    40.00062</td>
    <td align="right">     -0.0303</td>
    <td align="right">     5.80625</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.22938</td>
    <td align="right">    40.25475</td>
    <td align="right">     0.15602</td>
    <td align="right">     6.29611</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.82502</td>
    <td align="right">    42.15635</td>
    <td align="right">     0.35047</td>
    <td align="right">     8.00513</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19741</td>
    <td align="right">    43.35014</td>
    <td align="right">     0.48106</td>
    <td align="right">    10.09594</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30169</td>
    <td align="right">    47.15765</td>
    <td align="right">     -0.2989</td>
    <td align="right">     7.30552</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27651</td>
    <td align="right">    48.28911</td>
    <td align="right">     -0.2984</td>
    <td align="right">     7.25655</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32216</td>
    <td align="right">    48.35177</td>
    <td align="right">     -0.2956</td>
    <td align="right">     7.31654</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25964</td>
    <td align="right">    48.72497</td>
    <td align="right">     -0.3195</td>
    <td align="right">     7.57455</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26479</td>
    <td align="right">    48.78425</td>
    <td align="right">     -0.3330</td>
    <td align="right">     7.97165</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.01035</td>
    <td align="right">    46.67301</td>
    <td align="right">     0.43825</td>
    <td align="right">     9.32511</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.55292</td>
    <td align="right">    41.99220</td>
    <td align="right">     0.26384</td>
    <td align="right">     6.99668</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.84230</td>
    <td align="right">    38.41398</td>
    <td align="right">     0.03419</td>
    <td align="right">     5.80340</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.80880</td>
    <td align="right">    44.54791</td>
    <td align="right">     0.01053</td>
    <td align="right">     7.48402</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.57401</td>
    <td align="right">    38.41398</td>
    <td align="right">     -0.3330</td>
    <td align="right">     5.80340</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32216</td>
    <td align="right">    48.78425</td>
    <td align="right">     0.48106</td>
    <td align="right">    10.09594</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.57140</td>
    <td align="right">    42.99662</td>
    <td align="right">     -0.2516</td>
    <td align="right">     7.35169</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.43791</td>
    <td align="right">    42.93974</td>
    <td align="right">     -0.0099</td>
    <td align="right">     6.39958</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.45957</td>
    <td align="right">    43.47766</td>
    <td align="right">     0.28329</td>
    <td align="right">     7.65999</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19369</td>
    <td align="right">    43.50281</td>
    <td align="right">     0.50759</td>
    <td align="right">    10.94886</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42032</td>
    <td align="right">    47.48752</td>
    <td align="right">     -0.1993</td>
    <td align="right">     6.88150</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38785</td>
    <td align="right">    49.06936</td>
    <td align="right">     -0.1911</td>
    <td align="right">     6.68283</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47597</td>
    <td align="right">    50.68004</td>
    <td align="right">     -0.1717</td>
    <td align="right">     6.93260</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33302</td>
    <td align="right">    50.55916</td>
    <td align="right">     -0.2348</td>
    <td align="right">     7.12839</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27539</td>
    <td align="right">    51.17340</td>
    <td align="right">     -0.2767</td>
    <td align="right">     7.88687</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.78608</td>
    <td align="right">    47.51882</td>
    <td align="right">     0.40330</td>
    <td align="right">     9.09258</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.91206</td>
    <td align="right">    43.76070</td>
    <td align="right">     0.12711</td>
    <td align="right">     6.47385</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.82775</td>
    <td align="right">    40.85566</td>
    <td align="right">     -0.1896</td>
    <td align="right">     6.82390</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51472</td>
    <td align="right">    46.19562</td>
    <td align="right">     -0.0176</td>
    <td align="right">     7.52317</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.57140</td>
    <td align="right">    40.85566</td>
    <td align="right">     -0.2767</td>
    <td align="right">     6.39958</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47597</td>
    <td align="right">    51.17340</td>
    <td align="right">     0.50759</td>
    <td align="right">    10.94886</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.81006</td>
    <td align="right">    42.70791</td>
    <td align="right">     -0.1775</td>
    <td align="right">     6.73284</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74516</td>
    <td align="right">    42.29544</td>
    <td align="right">     0.08150</td>
    <td align="right">     6.76779</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65170</td>
    <td align="right">    42.90608</td>
    <td align="right">     0.35857</td>
    <td align="right">     8.88093</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29660</td>
    <td align="right">    43.09588</td>
    <td align="right">     0.57653</td>
    <td align="right">    12.80218</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.46171</td>
    <td align="right">    47.23373</td>
    <td align="right">     -0.1256</td>
    <td align="right">     6.89631</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.37902</td>
    <td align="right">    49.00427</td>
    <td align="right">     -0.1529</td>
    <td align="right">     6.69147</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.46451</td>
    <td align="right">    50.58630</td>
    <td align="right">     -0.1471</td>
    <td align="right">     7.11217</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29473</td>
    <td align="right">    50.59848</td>
    <td align="right">     -0.2208</td>
    <td align="right">     7.28006</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24724</td>
    <td align="right">    51.12311</td>
    <td align="right">     -0.2501</td>
    <td align="right">     7.88580</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.90551</td>
    <td align="right">    47.12060</td>
    <td align="right">     0.45965</td>
    <td align="right">    10.41741</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.16879</td>
    <td align="right">    43.16986</td>
    <td align="right">     0.20769</td>
    <td align="right">     7.25572</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.07417</td>
    <td align="right">    40.47663</td>
    <td align="right">     -0.1154</td>
    <td align="right">     6.46402</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.63142</td>
    <td align="right">    45.88975</td>
    <td align="right">     0.04025</td>
    <td align="right">     7.93204</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81006</td>
    <td align="right">    40.47663</td>
    <td align="right">     -0.2501</td>
    <td align="right">     6.46402</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.46451</td>
    <td align="right">    51.12311</td>
    <td align="right">     0.57653</td>
    <td align="right">    12.80218</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.65994</td>
    <td align="right">    40.25306</td>
    <td align="right">     0.02784</td>
    <td align="right">     7.55220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.20642</td>
    <td align="right">    40.75005</td>
    <td align="right">     0.19792</td>
    <td align="right">     8.15932</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.74954</td>
    <td align="right">    42.37128</td>
    <td align="right">     0.38224</td>
    <td align="right">     9.41539</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.25460</td>
    <td align="right">    43.19471</td>
    <td align="right">     0.53836</td>
    <td align="right">    11.77277</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.42291</td>
    <td align="right">    47.44748</td>
    <td align="right">     -0.1940</td>
    <td align="right">     6.88243</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38636</td>
    <td align="right">    49.06273</td>
    <td align="right">     -0.1916</td>
    <td align="right">     6.69556</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.47884</td>
    <td align="right">    50.62968</td>
    <td align="right">     -0.1685</td>
    <td align="right">     6.94115</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.34793</td>
    <td align="right">    50.43037</td>
    <td align="right">     -0.2220</td>
    <td align="right">     7.10264</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33427</td>
    <td align="right">    50.76590</td>
    <td align="right">     -0.2297</td>
    <td align="right">     7.64223</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14713</td>
    <td align="right">    46.13062</td>
    <td align="right">     0.53392</td>
    <td align="right">    12.31991</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.70129</td>
    <td align="right">    41.21018</td>
    <td align="right">     0.36430</td>
    <td align="right">     9.91103</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.01088</td>
    <td align="right">    37.91003</td>
    <td align="right">     0.11395</td>
    <td align="right">     7.90200</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.89624</td>
    <td align="right">    45.04973</td>
    <td align="right">     0.09446</td>
    <td align="right">     8.51884</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.65994</td>
    <td align="right">    37.91003</td>
    <td align="right">     -0.2297</td>
    <td align="right">     6.69556</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.47884</td>
    <td align="right">    50.76590</td>
    <td align="right">     0.53836</td>
    <td align="right">    12.31991</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.67157</td>
    <td align="right">    42.78351</td>
    <td align="right">     -0.2096</td>
    <td align="right">     7.44387</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40869</td>
    <td align="right">    42.81620</td>
    <td align="right">     0.00838</td>
    <td align="right">     6.94875</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.34289</td>
    <td align="right">    43.47976</td>
    <td align="right">     0.29340</td>
    <td align="right">     8.34369</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13958</td>
    <td align="right">    43.53889</td>
    <td align="right">     0.54048</td>
    <td align="right">    12.16329</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.36761</td>
    <td align="right">    47.59140</td>
    <td align="right">     -0.1623</td>
    <td align="right">     7.26099</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33903</td>
    <td align="right">    49.14896</td>
    <td align="right">     -0.1595</td>
    <td align="right">     6.98187</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.36547</td>
    <td align="right">    50.79934</td>
    <td align="right">     -0.1802</td>
    <td align="right">     7.33458</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20496</td>
    <td align="right">    50.81392</td>
    <td align="right">     -0.2480</td>
    <td align="right">     7.64411</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15063</td>
    <td align="right">    51.37608</td>
    <td align="right">     -0.2775</td>
    <td align="right">     8.45054</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.67116</td>
    <td align="right">    47.68690</td>
    <td align="right">     0.41027</td>
    <td align="right">     9.77113</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.82371</td>
    <td align="right">    43.69727</td>
    <td align="right">     0.13802</td>
    <td align="right">     7.05399</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.88772</td>
    <td align="right">    40.62254</td>
    <td align="right">     -0.1559</td>
    <td align="right">     7.10190</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45541</td>
    <td align="right">    46.22486</td>
    <td align="right">     -0.0010</td>
    <td align="right">     8.04106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.67157</td>
    <td align="right">    40.62254</td>
    <td align="right">     -0.2775</td>
    <td align="right">     6.94875</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36761</td>
    <td align="right">    51.37608</td>
    <td align="right">     0.54048</td>
    <td align="right">    12.16329</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.59061</td>
    <td align="right">    42.18441</td>
    <td align="right">     0.00291</td>
    <td align="right">     5.58907</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95724</td>
    <td align="right">    43.33984</td>
    <td align="right">     0.11294</td>
    <td align="right">     5.97880</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.57076</td>
    <td align="right">    44.82300</td>
    <td align="right">     0.29301</td>
    <td align="right">     7.33970</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13210</td>
    <td align="right">    44.23488</td>
    <td align="right">     0.45879</td>
    <td align="right">     9.71640</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.35596</td>
    <td align="right">    47.66050</td>
    <td align="right">     -0.2667</td>
    <td align="right">     6.99478</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39032</td>
    <td align="right">    48.80056</td>
    <td align="right">     -0.2215</td>
    <td align="right">     6.62508</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.51652</td>
    <td align="right">    49.47692</td>
    <td align="right">     -0.1711</td>
    <td align="right">     6.59024</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42533</td>
    <td align="right">    49.05873</td>
    <td align="right">     -0.2016</td>
    <td align="right">     6.60210</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45339</td>
    <td align="right">    49.34572</td>
    <td align="right">     -0.2128</td>
    <td align="right">     6.85770</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22470</td>
    <td align="right">    46.74945</td>
    <td align="right">     0.51050</td>
    <td align="right">    10.67621</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.76751</td>
    <td align="right">    43.39839</td>
    <td align="right">     0.33842</td>
    <td align="right">     7.74430</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.07093</td>
    <td align="right">    40.13746</td>
    <td align="right">     0.11720</td>
    <td align="right">     5.79283</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87709</td>
    <td align="right">    45.79163</td>
    <td align="right">     0.06203</td>
    <td align="right">     7.21265</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.59061</td>
    <td align="right">    40.13746</td>
    <td align="right">     -0.2667</td>
    <td align="right">     5.58907</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.51652</td>
    <td align="right">    49.47692</td>
    <td align="right">     0.51050</td>
    <td align="right">    10.67621</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.83523</td>
    <td align="right">    41.71113</td>
    <td align="right">     0.08011</td>
    <td align="right">     5.78110</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.25565</td>
    <td align="right">    42.49172</td>
    <td align="right">     0.20631</td>
    <td align="right">     6.78186</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.78192</td>
    <td align="right">    43.95658</td>
    <td align="right">     0.37570</td>
    <td align="right">     8.73448</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28558</td>
    <td align="right">    43.50736</td>
    <td align="right">     0.54138</td>
    <td align="right">    11.73371</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.44304</td>
    <td align="right">    47.20388</td>
    <td align="right">     -0.1737</td>
    <td align="right">     6.60766</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.40203</td>
    <td align="right">    48.64686</td>
    <td align="right">     -0.1739</td>
    <td align="right">     6.44173</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.52236</td>
    <td align="right">    49.33598</td>
    <td align="right">     -0.1396</td>
    <td align="right">     6.59194</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41775</td>
    <td align="right">    49.04137</td>
    <td align="right">     -0.1774</td>
    <td align="right">     6.51585</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44750</td>
    <td align="right">    49.24971</td>
    <td align="right">     -0.1771</td>
    <td align="right">     6.67509</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29507</td>
    <td align="right">    46.38842</td>
    <td align="right">     0.56104</td>
    <td align="right">    12.04573</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89313</td>
    <td align="right">    42.84810</td>
    <td align="right">     0.39670</td>
    <td align="right">     8.78434</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.28058</td>
    <td align="right">    39.58087</td>
    <td align="right">     0.18587</td>
    <td align="right">     6.34190</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.99292</td>
    <td align="right">    45.35725</td>
    <td align="right">     0.12393</td>
    <td align="right">     7.75205</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.83523</td>
    <td align="right">    39.58087</td>
    <td align="right">     -0.1774</td>
    <td align="right">     5.78110</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.52236</td>
    <td align="right">    49.33598</td>
    <td align="right">     0.56104</td>
    <td align="right">    12.04573</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11621</td>
    <td align="right">    39.56160</td>
    <td align="right">     0.18246</td>
    <td align="right">     7.45220</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.50370</td>
    <td align="right">    41.18847</td>
    <td align="right">     0.28915</td>
    <td align="right">     8.36818</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89755</td>
    <td align="right">    43.08973</td>
    <td align="right">     0.40529</td>
    <td align="right">     9.42936</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.44458</td>
    <td align="right">    43.18993</td>
    <td align="right">     0.53942</td>
    <td align="right">    11.76964</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.74568</td>
    <td align="right">    49.54244</td>
    <td align="right">     -0.1394</td>
    <td align="right">     6.80842</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.79294</td>
    <td align="right">    53.12321</td>
    <td align="right">     -0.0788</td>
    <td align="right">     6.63319</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.74139</td>
    <td align="right">    57.04835</td>
    <td align="right">     -0.0505</td>
    <td align="right">     6.33833</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.62769</td>
    <td align="right">    58.39142</td>
    <td align="right">     -0.0666</td>
    <td align="right">     6.19210</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.70254</td>
    <td align="right">    55.86050</td>
    <td align="right">     -0.0574</td>
    <td align="right">     6.32889</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.69875</td>
    <td align="right">    47.14720</td>
    <td align="right">     0.68779</td>
    <td align="right">    15.86040</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.30412</td>
    <td align="right">    41.17771</td>
    <td align="right">     0.54090</td>
    <td align="right">    12.27766</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.66122</td>
    <td align="right">    37.41972</td>
    <td align="right">     0.31509</td>
    <td align="right">     8.59396</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.27411</td>
    <td align="right">    47.28779</td>
    <td align="right">     0.21236</td>
    <td align="right">     8.83109</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.11621</td>
    <td align="right">    37.41972</td>
    <td align="right">     -0.1394</td>
    <td align="right">     6.19210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.79294</td>
    <td align="right">    58.39142</td>
    <td align="right">     0.68779</td>
    <td align="right">    15.86040</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68804</td>
    <td align="right">    41.91007</td>
    <td align="right">     0.04732</td>
    <td align="right">     5.86537</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.01360</td>
    <td align="right">    42.95717</td>
    <td align="right">     0.15087</td>
    <td align="right">     6.47743</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.62072</td>
    <td align="right">    44.32599</td>
    <td align="right">     0.33872</td>
    <td align="right">     8.20774</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.22617</td>
    <td align="right">    43.77059</td>
    <td align="right">     0.52504</td>
    <td align="right">    11.35954</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.41257</td>
    <td align="right">    47.41653</td>
    <td align="right">     -0.1920</td>
    <td align="right">     6.76921</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.42570</td>
    <td align="right">    48.62608</td>
    <td align="right">     -0.1614</td>
    <td align="right">     6.50414</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.50829</td>
    <td align="right">    49.41480</td>
    <td align="right">     -0.1488</td>
    <td align="right">     6.63006</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41414</td>
    <td align="right">    49.09566</td>
    <td align="right">     -0.1809</td>
    <td align="right">     6.56606</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45058</td>
    <td align="right">    49.28520</td>
    <td align="right">     -0.1770</td>
    <td align="right">     6.74195</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.25812</td>
    <td align="right">    46.55889</td>
    <td align="right">     0.54964</td>
    <td align="right">    11.79208</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.79102</td>
    <td align="right">    43.05566</td>
    <td align="right">     0.37416</td>
    <td align="right">     8.44830</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.10041</td>
    <td align="right">    39.79840</td>
    <td align="right">     0.14692</td>
    <td align="right">     6.15847</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91475</td>
    <td align="right">    45.54334</td>
    <td align="right">     0.10474</td>
    <td align="right">     7.62741</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.68804</td>
    <td align="right">    39.79840</td>
    <td align="right">     -0.1920</td>
    <td align="right">     5.86537</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.50829</td>
    <td align="right">    49.41480</td>
    <td align="right">     0.54964</td>
    <td align="right">    11.79208</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40074</td>
    <td align="right">    42.03850</td>
    <td align="right">     -0.0466</td>
    <td align="right">     5.78546</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.08164</td>
    <td align="right">    42.49267</td>
    <td align="right">     0.14272</td>
    <td align="right">     6.27903</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77729</td>
    <td align="right">    43.81017</td>
    <td align="right">     0.35474</td>
    <td align="right">     8.11104</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26618</td>
    <td align="right">    43.72620</td>
    <td align="right">     0.51066</td>
    <td align="right">    10.78315</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43226</td>
    <td align="right">    47.44384</td>
    <td align="right">     -0.2246</td>
    <td align="right">     6.83843</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41253</td>
    <td align="right">    48.94333</td>
    <td align="right">     -0.2130</td>
    <td align="right">     6.71845</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49329</td>
    <td align="right">    50.58130</td>
    <td align="right">     -0.1904</td>
    <td align="right">     6.89821</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.36391</td>
    <td align="right">    50.26052</td>
    <td align="right">     -0.2454</td>
    <td align="right">     7.02618</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.36851</td>
    <td align="right">    50.72845</td>
    <td align="right">     -0.2637</td>
    <td align="right">     7.50810</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.04381</td>
    <td align="right">    47.54703</td>
    <td align="right">     0.45894</td>
    <td align="right">     9.72283</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.49913</td>
    <td align="right">    43.70734</td>
    <td align="right">     0.26799</td>
    <td align="right">     7.06024</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.69800</td>
    <td align="right">    40.15649</td>
    <td align="right">     0.02186</td>
    <td align="right">     5.71931</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.82500</td>
    <td align="right">    45.98240</td>
    <td align="right">     0.04633</td>
    <td align="right">     7.37292</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40074</td>
    <td align="right">    40.15649</td>
    <td align="right">     -0.2637</td>
    <td align="right">     5.71931</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49329</td>
    <td align="right">    50.72845</td>
    <td align="right">     0.51066</td>
    <td align="right">    10.78315</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.39341</td>
    <td align="right">    41.62796</td>
    <td align="right">     -0.0330</td>
    <td align="right">     5.82785</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    23.11753</td>
    <td align="right">    41.63956</td>
    <td align="right">     0.16829</td>
    <td align="right">     6.75760</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.77804</td>
    <td align="right">    42.81406</td>
    <td align="right">     0.37702</td>
    <td align="right">     8.85869</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.36303</td>
    <td align="right">    42.68960</td>
    <td align="right">     0.56137</td>
    <td align="right">    12.38821</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.53222</td>
    <td align="right">    46.90416</td>
    <td align="right">     -0.1526</td>
    <td align="right">     7.00616</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.45764</td>
    <td align="right">    48.71093</td>
    <td align="right">     -0.1760</td>
    <td align="right">     6.82335</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.53383</td>
    <td align="right">    50.42494</td>
    <td align="right">     -0.1632</td>
    <td align="right">     7.23224</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.34643</td>
    <td align="right">    50.21992</td>
    <td align="right">     -0.2390</td>
    <td align="right">     7.39490</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.34389</td>
    <td align="right">    50.74873</td>
    <td align="right">     -0.2499</td>
    <td align="right">     7.87669</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    24.04439</td>
    <td align="right">    46.91321</td>
    <td align="right">     0.47814</td>
    <td align="right">    10.56622</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.48410</td>
    <td align="right">    42.74353</td>
    <td align="right">     0.28121</td>
    <td align="right">     7.55447</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.67791</td>
    <td align="right">    39.56796</td>
    <td align="right">     0.03151</td>
    <td align="right">     5.86992</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.84293</td>
    <td align="right">    45.44353</td>
    <td align="right">     0.07247</td>
    <td align="right">     7.84515</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.39341</td>
    <td align="right">    39.56796</td>
    <td align="right">     -0.2499</td>
    <td align="right">     5.82785</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.53383</td>
    <td align="right">    50.74873</td>
    <td align="right">     0.56137</td>
    <td align="right">    12.38821</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.31626</td>
    <td align="right">    39.28170</td>
    <td align="right">     0.19817</td>
    <td align="right">     7.36096</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.69644</td>
    <td align="right">    40.39138</td>
    <td align="right">     0.32046</td>
    <td align="right">     8.57775</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00948</td>
    <td align="right">    42.68510</td>
    <td align="right">     0.44217</td>
    <td align="right">     9.86022</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32953</td>
    <td align="right">    43.36863</td>
    <td align="right">     0.54192</td>
    <td align="right">    11.60822</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.43652</td>
    <td align="right">    47.39009</td>
    <td align="right">     -0.2185</td>
    <td align="right">     6.81745</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.41176</td>
    <td align="right">    48.92890</td>
    <td align="right">     -0.2131</td>
    <td align="right">     6.73009</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49840</td>
    <td align="right">    50.51204</td>
    <td align="right">     -0.1866</td>
    <td align="right">     6.90498</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38063</td>
    <td align="right">    50.11307</td>
    <td align="right">     -0.2320</td>
    <td align="right">     6.98677</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.42103</td>
    <td align="right">    50.30068</td>
    <td align="right">     -0.2181</td>
    <td align="right">     7.25851</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.36182</td>
    <td align="right">    46.15986</td>
    <td align="right">     0.58127</td>
    <td align="right">    13.00392</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10316</td>
    <td align="right">    41.33353</td>
    <td align="right">     0.46918</td>
    <td align="right">    10.91461</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.62634</td>
    <td align="right">    37.38281</td>
    <td align="right">     0.27562</td>
    <td align="right">     8.15522</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.13521</td>
    <td align="right">    44.85882</td>
    <td align="right">     0.14451</td>
    <td align="right">     8.67419</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.31626</td>
    <td align="right">    37.38281</td>
    <td align="right">     -0.2320</td>
    <td align="right">     6.73009</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49840</td>
    <td align="right">    50.51204</td>
    <td align="right">     0.58127</td>
    <td align="right">    13.00392</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.37004</td>
    <td align="right">    41.90691</td>
    <td align="right">     -0.0302</td>
    <td align="right">     6.12956</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.95971</td>
    <td align="right">    42.42795</td>
    <td align="right">     0.14302</td>
    <td align="right">     6.71961</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66341</td>
    <td align="right">    43.76160</td>
    <td align="right">     0.36547</td>
    <td align="right">     8.69719</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23965</td>
    <td align="right">    43.67228</td>
    <td align="right">     0.54951</td>
    <td align="right">    12.03924</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.40722</td>
    <td align="right">    47.45896</td>
    <td align="right">     -0.1788</td>
    <td align="right">     6.99245</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39077</td>
    <td align="right">    48.92148</td>
    <td align="right">     -0.1729</td>
    <td align="right">     6.81206</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41482</td>
    <td align="right">    50.58209</td>
    <td align="right">     -0.1896</td>
    <td align="right">     7.15078</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26614</td>
    <td align="right">    50.41716</td>
    <td align="right">     -0.2499</td>
    <td align="right">     7.34663</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27021</td>
    <td align="right">    50.83264</td>
    <td align="right">     -0.2570</td>
    <td align="right">     7.81462</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.94831</td>
    <td align="right">    47.65687</td>
    <td align="right">     0.46965</td>
    <td align="right">    10.37047</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.36171</td>
    <td align="right">    43.65085</td>
    <td align="right">     0.26905</td>
    <td align="right">     7.45043</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.61505</td>
    <td align="right">    40.00071</td>
    <td align="right">     0.02748</td>
    <td align="right">     6.09779</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.74777</td>
    <td align="right">    45.97092</td>
    <td align="right">     0.06079</td>
    <td align="right">     7.80214</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.37004</td>
    <td align="right">    40.00071</td>
    <td align="right">     -0.2570</td>
    <td align="right">     6.09779</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41482</td>
    <td align="right">    50.83264</td>
    <td align="right">     0.54951</td>
    <td align="right">    12.03924</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302282E+11</td>
    <td align="right">0.760371E+10</td>
    <td align="right">      386.81</td>
    <td align="right">0.272710E+11</td>
    <td align="right">0.295723E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40598.01</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">    40598.01</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">     8301.56</td>
    <td align="right">17-JAN-18:10</td>
    <td align="right">     9379.51</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374540E+11</td>
    <td align="right">0.916962E+10</td>
    <td align="right">      360.69</td>
    <td align="right">0.336960E+11</td>
    <td align="right">0.375803E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    50719.25</td>
    <td align="right">24-FEB-16:10</td>
    <td align="right">    50153.84</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">     9993.28</td>
    <td align="right">25-FEB-17:10</td>
    <td align="right">    12386.92</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.602993E+11</td>
    <td align="right">0.152281E+11</td>
    <td align="right">      431.34</td>
    <td align="right">0.551387E+11</td>
    <td align="right">0.516067E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    74515.52</td>
    <td align="right">11-MAR-06:02</td>
    <td align="right">    67501.77</td>
    <td align="right">11-MAR-06:02</td>
    <td align="right">    15335.98</td>
    <td align="right">10-MAR-18:00</td>
    <td align="right">    20957.42</td>
    <td align="right">28-MAR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.765100E+11</td>
    <td align="right">0.219514E+11</td>
    <td align="right">      425.69</td>
    <td align="right">0.707518E+11</td>
    <td align="right">0.575820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   103418.59</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    89242.92</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    19091.08</td>
    <td align="right">26-APR-07:05</td>
    <td align="right">    28159.79</td>
    <td align="right">26-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109527E+12</td>
    <td align="right">0.334632E+11</td>
    <td align="right">      474.68</td>
    <td align="right">0.897900E+11</td>
    <td align="right">0.197367E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   132823.96</td>
    <td align="right">20-MAY-04:02</td>
    <td align="right">    98468.92</td>
    <td align="right">18-MAY-04:02</td>
    <td align="right">    45124.47</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    34534.34</td>
    <td align="right">03-MAY-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124278E+12</td>
    <td align="right">0.371741E+11</td>
    <td align="right">      470.02</td>
    <td align="right">0.912306E+11</td>
    <td align="right">0.330476E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   138951.52</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    98740.60</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    55438.30</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    37396.33</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137073E+12</td>
    <td align="right">0.373492E+11</td>
    <td align="right">      479.69</td>
    <td align="right">0.853231E+11</td>
    <td align="right">0.517495E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   139086.68</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    98060.06</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    57734.83</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    34834.99</td>
    <td align="right">10-JUL-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.142118E+12</td>
    <td align="right">0.374036E+11</td>
    <td align="right">      482.24</td>
    <td align="right">0.862705E+11</td>
    <td align="right">0.558472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   137431.84</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    96807.45</td>
    <td align="right">25-AUG-04:02</td>
    <td align="right">    54033.75</td>
    <td align="right">25-AUG-07:05</td>
    <td align="right">    34545.85</td>
    <td align="right">25-AUG-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115925E+12</td>
    <td align="right">0.302179E+11</td>
    <td align="right">      439.81</td>
    <td align="right">0.757574E+11</td>
    <td align="right">0.401677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   135513.42</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    95212.74</td>
    <td align="right">22-SEP-04:02</td>
    <td align="right">    46758.68</td>
    <td align="right">12-SEP-12:04</td>
    <td align="right">    32589.29</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.822759E+11</td>
    <td align="right">0.213037E+11</td>
    <td align="right">      448.33</td>
    <td align="right">0.690076E+11</td>
    <td align="right">0.132683E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    98969.80</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    83497.46</td>
    <td align="right">04-OCT-04:02</td>
    <td align="right">    23754.41</td>
    <td align="right">06-OCT-11:50</td>
    <td align="right">    26091.82</td>
    <td align="right">03-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.550775E+11</td>
    <td align="right">0.135450E+11</td>
    <td align="right">      409.98</td>
    <td align="right">0.505672E+11</td>
    <td align="right">0.451028E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    62814.63</td>
    <td align="right">08-NOV-16:10</td>
    <td align="right">    59630.61</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">    10439.83</td>
    <td align="right">08-NOV-19:40</td>
    <td align="right">    16324.89</td>
    <td align="right">09-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.349437E+11</td>
    <td align="right">0.866173E+10</td>
    <td align="right">      390.78</td>
    <td align="right">0.321261E+11</td>
    <td align="right">0.281767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    46721.36</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">    46721.36</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">     8882.12</td>
    <td align="right">29-DEC-18:15</td>
    <td align="right">    10668.02</td>
    <td align="right">01-DEC-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100571E+13</td>
    <td align="right">0.273071E+12</td>
    <td align="right">     5200.04</td>
    <td align="right">0.766930E+12</td>
    <td align="right">0.238779E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.302282E+11</td>
    <td align="right">0.760371E+10</td>
    <td align="right">      360.69</td>
    <td align="right">0.272710E+11</td>
    <td align="right">0.281767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40598.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">    40598.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8301.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9379.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.142118E+12</td>
    <td align="right">0.374036E+11</td>
    <td align="right">      482.24</td>
    <td align="right">0.912306E+11</td>
    <td align="right">0.558472E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139086.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">    98740.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57734.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37396.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182638E+11</td>
    <td align="right">0.470460E+10</td>
    <td align="right">      347.87</td>
    <td align="right">0.151974E+11</td>
    <td align="right">0.306636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28081.19</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    27053.55</td>
    <td align="right">12-JAN-15:00</td>
    <td align="right">     7745.62</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     6697.36</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263801E+11</td>
    <td align="right">0.655741E+10</td>
    <td align="right">      357.82</td>
    <td align="right">0.224302E+11</td>
    <td align="right">0.394990E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    38588.16</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">    38588.16</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">     9610.82</td>
    <td align="right">25-FEB-17:10</td>
    <td align="right">     9531.27</td>
    <td align="right">22-FEB-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.477686E+11</td>
    <td align="right">0.121313E+11</td>
    <td align="right">      439.69</td>
    <td align="right">0.425986E+11</td>
    <td align="right">0.517003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    60625.74</td>
    <td align="right">11-MAR-06:02</td>
    <td align="right">    56064.90</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">    11362.57</td>
    <td align="right">10-MAR-21:00</td>
    <td align="right">    17516.67</td>
    <td align="right">28-MAR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650377E+11</td>
    <td align="right">0.185933E+11</td>
    <td align="right">      438.09</td>
    <td align="right">0.596356E+11</td>
    <td align="right">0.540215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    84160.02</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    72922.85</td>
    <td align="right">27-APR-05:02</td>
    <td align="right">    15680.49</td>
    <td align="right">17-APR-04:03</td>
    <td align="right">    23976.34</td>
    <td align="right">26-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.948916E+11</td>
    <td align="right">0.286463E+11</td>
    <td align="right">      486.31</td>
    <td align="right">0.760651E+11</td>
    <td align="right">0.188265E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   111286.63</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    76737.08</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    45605.59</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    29958.71</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.106303E+12</td>
    <td align="right">0.312346E+11</td>
    <td align="right">      473.07</td>
    <td align="right">0.746920E+11</td>
    <td align="right">0.316111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   115712.62</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    77208.39</td>
    <td align="right">13-JUN-04:02</td>
    <td align="right">    58397.62</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    31540.02</td>
    <td align="right">22-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.115128E+12</td>
    <td align="right">0.308240E+11</td>
    <td align="right">      470.58</td>
    <td align="right">0.663848E+11</td>
    <td align="right">0.487432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   114927.37</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    77374.82</td>
    <td align="right">05-JUL-04:02</td>
    <td align="right">    55414.71</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    30056.52</td>
    <td align="right">02-JUL-14:32</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115347E+12</td>
    <td align="right">0.298282E+11</td>
    <td align="right">      469.41</td>
    <td align="right">0.639747E+11</td>
    <td align="right">0.513722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   113368.30</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    74650.42</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    50817.57</td>
    <td align="right">19-AUG-04:02</td>
    <td align="right">    27991.16</td>
    <td align="right">08-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.921914E+11</td>
    <td align="right">0.236796E+11</td>
    <td align="right">      424.41</td>
    <td align="right">0.555676E+11</td>
    <td align="right">0.366238E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   112282.13</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    72722.97</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    47854.84</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    26482.87</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.618829E+11</td>
    <td align="right">0.160339E+11</td>
    <td align="right">      432.18</td>
    <td align="right">0.501690E+11</td>
    <td align="right">0.117139E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-08:53</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    76811.60</td>
    <td align="right">11-OCT-05:02</td>
    <td align="right">    63450.63</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    25572.02</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    22078.88</td>
    <td align="right">03-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.387812E+11</td>
    <td align="right">0.964613E+10</td>
    <td align="right">      399.54</td>
    <td align="right">0.342979E+11</td>
    <td align="right">0.448338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    48414.93</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    45087.44</td>
    <td align="right">13-NOV-14:50</td>
    <td align="right">     9512.17</td>
    <td align="right">08-NOV-20:20</td>
    <td align="right">    12537.77</td>
    <td align="right">08-NOV-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220390E+11</td>
    <td align="right">0.560173E+10</td>
    <td align="right">      380.58</td>
    <td align="right">0.187251E+11</td>
    <td align="right">0.331388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.93</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31214.43</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">    31214.43</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">     7113.41</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">     7286.27</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.804014E+12</td>
    <td align="right">0.217481E+12</td>
    <td align="right">     5119.56</td>
    <td align="right">0.579738E+12</td>
    <td align="right">0.224276E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182638E+11</td>
    <td align="right">0.470460E+10</td>
    <td align="right">      347.87</td>
    <td align="right">0.151974E+11</td>
    <td align="right">0.306636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28081.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27053.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7113.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6697.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115347E+12</td>
    <td align="right">0.312346E+11</td>
    <td align="right">      486.31</td>
    <td align="right">0.760651E+11</td>
    <td align="right">0.513722E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115712.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77374.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58397.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31540.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187532E+11</td>
    <td align="right">0.486809E+10</td>
    <td align="right">      334.19</td>
    <td align="right">0.152553E+11</td>
    <td align="right">0.349797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    28828.82</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">    27105.54</td>
    <td align="right">12-JAN-14:40</td>
    <td align="right">     8377.90</td>
    <td align="right">17-JAN-15:00</td>
    <td align="right">     7013.65</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.271922E+11</td>
    <td align="right">0.683186E+10</td>
    <td align="right">      349.11</td>
    <td align="right">0.226712E+11</td>
    <td align="right">0.452100E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">21-FEB-14:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    43067.87</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    43067.87</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">    10230.36</td>
    <td align="right">25-FEB-17:10</td>
    <td align="right">    10667.33</td>
    <td align="right">22-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.509226E+11</td>
    <td align="right">0.130645E+11</td>
    <td align="right">      436.74</td>
    <td align="right">0.449665E+11</td>
    <td align="right">0.595609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAR-14:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    65998.35</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">    65998.35</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">    12436.50</td>
    <td align="right">10-MAR-21:00</td>
    <td align="right">    20490.56</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.720587E+11</td>
    <td align="right">0.207581E+11</td>
    <td align="right">      437.38</td>
    <td align="right">0.662694E+11</td>
    <td align="right">0.578926E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-11:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    92463.02</td>
    <td align="right">17-APR-04:02</td>
    <td align="right">    82938.85</td>
    <td align="right">28-APR-04:02</td>
    <td align="right">    14956.20</td>
    <td align="right">17-APR-11:00</td>
    <td align="right">    28095.48</td>
    <td align="right">26-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105332E+12</td>
    <td align="right">0.320019E+11</td>
    <td align="right">      494.68</td>
    <td align="right">0.860675E+11</td>
    <td align="right">0.192645E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:35</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:05</td>
    <td align="right">   127693.47</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    91662.18</td>
    <td align="right">28-MAY-15:22</td>
    <td align="right">    55007.43</td>
    <td align="right">24-MAY-04:02</td>
    <td align="right">    35669.20</td>
    <td align="right">01-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.117696E+12</td>
    <td align="right">0.348133E+11</td>
    <td align="right">      487.06</td>
    <td align="right">0.851861E+11</td>
    <td align="right">0.325100E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   130120.28</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    92574.16</td>
    <td align="right">11-JUN-15:32</td>
    <td align="right">    59357.45</td>
    <td align="right">26-JUN-04:03</td>
    <td align="right">    36229.49</td>
    <td align="right">12-JUN-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125334E+12</td>
    <td align="right">0.336967E+11</td>
    <td align="right">      486.30</td>
    <td align="right">0.748574E+11</td>
    <td align="right">0.504766E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-00:42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:03</td>
    <td align="right">   132089.14</td>
    <td align="right">20-JUL-04:02</td>
    <td align="right">    90340.19</td>
    <td align="right">07-JUL-04:02</td>
    <td align="right">    63486.83</td>
    <td align="right">27-JUL-04:02</td>
    <td align="right">    35324.16</td>
    <td align="right">02-JUL-16:42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122478E+12</td>
    <td align="right">0.317852E+11</td>
    <td align="right">      475.58</td>
    <td align="right">0.702866E+11</td>
    <td align="right">0.521911E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   130171.00</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    88145.47</td>
    <td align="right">09-AUG-04:02</td>
    <td align="right">    56405.54</td>
    <td align="right">10-AUG-04:02</td>
    <td align="right">    35105.79</td>
    <td align="right">27-AUG-15:12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.966566E+11</td>
    <td align="right">0.249140E+11</td>
    <td align="right">      425.96</td>
    <td align="right">0.596479E+11</td>
    <td align="right">0.370087E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   126209.85</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    83545.93</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    54024.47</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    30257.39</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.645573E+11</td>
    <td align="right">0.168780E+11</td>
    <td align="right">      425.66</td>
    <td align="right">0.524898E+11</td>
    <td align="right">0.120674E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-11:43</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    81420.99</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">    73339.56</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">    25174.25</td>
    <td align="right">12-OCT-05:02</td>
    <td align="right">    25052.92</td>
    <td align="right">02-OCT-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.393603E+11</td>
    <td align="right">0.992454E+10</td>
    <td align="right">      395.67</td>
    <td align="right">0.340893E+11</td>
    <td align="right">0.527101E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    52191.24</td>
    <td align="right">06-NOV-14:30</td>
    <td align="right">    49412.15</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">    10247.15</td>
    <td align="right">08-NOV-19:40</td>
    <td align="right">    13525.07</td>
    <td align="right">09-NOV-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217632E+11</td>
    <td align="right">0.559716E+10</td>
    <td align="right">      365.48</td>
    <td align="right">0.178799E+11</td>
    <td align="right">0.388333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
    <td align="right">28-DEC-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    31416.84</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">    31416.84</td>
    <td align="right">01-DEC-15:00</td>
    <td align="right">     7483.69</td>
    <td align="right">29-DEC-18:15</td>
    <td align="right">     7613.62</td>
    <td align="right">28-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.862104E+12</td>
    <td align="right">0.235133E+12</td>
    <td align="right">     5113.81</td>
    <td align="right">0.629667E+12</td>
    <td align="right">0.232437E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.187532E+11</td>
    <td align="right">0.486809E+10</td>
    <td align="right">      334.19</td>
    <td align="right">0.152553E+11</td>
    <td align="right">0.349797E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28828.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27105.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7483.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7013.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.125334E+12</td>
    <td align="right">0.348133E+11</td>
    <td align="right">      494.68</td>
    <td align="right">0.860675E+11</td>
    <td align="right">0.521911E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   132089.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">    92574.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">    63486.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">    36229.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">      188.19</td>
    <td align="right">     1025.92</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">      350.10</td>
    <td align="right">      792.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">      647.13</td>
    <td align="right">      465.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">     1116.33</td>
    <td align="right">      163.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">     1528.65</td>
    <td align="right">       28.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">     1654.98</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">     1490.89</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">     1260.46</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">      987.70</td>
    <td align="right">       61.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">      722.39</td>
    <td align="right">      358.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">      404.29</td>
    <td align="right">      702.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      211.50</td>
    <td align="right">      992.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">      882.81</td>
    <td align="right">      384.12</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      188.19</td>
    <td align="right">        4.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">     1654.98</td>
    <td align="right">     1025.92</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">      437.18</td>
    <td align="right">      625.08</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">      656.92</td>
    <td align="right">      493.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">      996.50</td>
    <td align="right">      297.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">     1491.91</td>
    <td align="right">      109.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">     1701.58</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">     1532.87</td>
    <td align="right">       14.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">     1269.10</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">     1071.54</td>
    <td align="right">        9.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">      998.80</td>
    <td align="right">       41.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">      950.68</td>
    <td align="right">      233.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">      671.31</td>
    <td align="right">      442.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">      452.34</td>
    <td align="right">      617.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">     1020.51</td>
    <td align="right">      241.17</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">      437.18</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">     1701.58</td>
    <td align="right">      625.08</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">     1869.34</td>
    <td align="right">      974.61</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">     1873.33</td>
    <td align="right">      787.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">     1747.48</td>
    <td align="right">      481.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">     1528.84</td>
    <td align="right">      173.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">     1553.07</td>
    <td align="right">       28.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">     1612.05</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">     1501.16</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">     1378.20</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">     1504.62</td>
    <td align="right">       67.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">     2299.68</td>
    <td align="right">      378.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">     2625.20</td>
    <td align="right">      713.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">     2092.17</td>
    <td align="right">      960.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">     1797.94</td>
    <td align="right">      382.07</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">     1378.20</td>
    <td align="right">        4.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">     2625.20</td>
    <td align="right">      974.61</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">      473.63</td>
    <td align="right">      676.03</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">      634.71</td>
    <td align="right">      528.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">     1002.01</td>
    <td align="right">      317.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">     1501.98</td>
    <td align="right">      116.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">     1660.34</td>
    <td align="right">       21.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">     1650.83</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">     1247.79</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">     1075.96</td>
    <td align="right">        9.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">     1027.79</td>
    <td align="right">       43.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">      950.42</td>
    <td align="right">      244.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">      712.85</td>
    <td align="right">      470.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">      474.96</td>
    <td align="right">      650.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">     1035.66</td>
    <td align="right">      256.84</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">      473.63</td>
    <td align="right">        2.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">     1660.34</td>
    <td align="right">      676.03</td>
    <td align="right">       14.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       54.09</td>
    <td align="right">      386.29</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.54</td>
    <td align="right">        0.00</td>
    <td align="right">      122.54</td>
    <td align="right">      114.08</td>
    <td align="right">      283.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.66</td>
    <td align="right">        0.00</td>
    <td align="right">      147.66</td>
    <td align="right">      220.46</td>
    <td align="right">      156.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.22</td>
    <td align="right">        0.54</td>
    <td align="right">      159.68</td>
    <td align="right">      381.85</td>
    <td align="right">       49.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.49</td>
    <td align="right">        4.95</td>
    <td align="right">      172.54</td>
    <td align="right">      519.40</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.72</td>
    <td align="right">        6.77</td>
    <td align="right">      176.95</td>
    <td align="right">      555.62</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.21</td>
    <td align="right">        2.86</td>
    <td align="right">      178.36</td>
    <td align="right">      495.41</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.37</td>
    <td align="right">        0.51</td>
    <td align="right">      165.85</td>
    <td align="right">      414.46</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.24</td>
    <td align="right">        0.01</td>
    <td align="right">      148.23</td>
    <td align="right">      322.22</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      234.75</td>
    <td align="right">      135.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      125.16</td>
    <td align="right">      266.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.51</td>
    <td align="right">      380.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.18</td>
    <td align="right">        1.31</td>
    <td align="right">      142.87</td>
    <td align="right">      292.19</td>
    <td align="right">      141.81</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       54.09</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.72</td>
    <td align="right">        6.77</td>
    <td align="right">      178.36</td>
    <td align="right">      555.62</td>
    <td align="right">      386.29</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       54.10</td>
    <td align="right">      386.31</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.55</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">      114.09</td>
    <td align="right">      284.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.67</td>
    <td align="right">        0.00</td>
    <td align="right">      147.67</td>
    <td align="right">      220.47</td>
    <td align="right">      156.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.23</td>
    <td align="right">        0.54</td>
    <td align="right">      159.69</td>
    <td align="right">      381.88</td>
    <td align="right">       49.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.50</td>
    <td align="right">        4.95</td>
    <td align="right">      172.55</td>
    <td align="right">      519.43</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      176.96</td>
    <td align="right">      555.66</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.23</td>
    <td align="right">        2.86</td>
    <td align="right">      178.37</td>
    <td align="right">      495.44</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.38</td>
    <td align="right">        0.51</td>
    <td align="right">      165.86</td>
    <td align="right">      414.49</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.25</td>
    <td align="right">        0.01</td>
    <td align="right">      148.24</td>
    <td align="right">      322.24</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      234.77</td>
    <td align="right">      135.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      125.16</td>
    <td align="right">      266.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.51</td>
    <td align="right">      380.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.19</td>
    <td align="right">        1.31</td>
    <td align="right">      142.88</td>
    <td align="right">      292.21</td>
    <td align="right">      141.82</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       54.10</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      178.37</td>
    <td align="right">      555.66</td>
    <td align="right">      386.31</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.34</td>
    <td align="right">        0.00</td>
    <td align="right">      103.34</td>
    <td align="right">       54.10</td>
    <td align="right">      386.31</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      122.55</td>
    <td align="right">        0.00</td>
    <td align="right">      122.55</td>
    <td align="right">      114.09</td>
    <td align="right">      284.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      147.67</td>
    <td align="right">        0.00</td>
    <td align="right">      147.67</td>
    <td align="right">      220.47</td>
    <td align="right">      156.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      160.23</td>
    <td align="right">        0.54</td>
    <td align="right">      159.69</td>
    <td align="right">      381.88</td>
    <td align="right">       49.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      177.50</td>
    <td align="right">        4.95</td>
    <td align="right">      172.55</td>
    <td align="right">      519.43</td>
    <td align="right">        7.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      176.96</td>
    <td align="right">      555.66</td>
    <td align="right">        6.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      181.23</td>
    <td align="right">        2.86</td>
    <td align="right">      178.37</td>
    <td align="right">      495.44</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.38</td>
    <td align="right">        0.51</td>
    <td align="right">      165.86</td>
    <td align="right">      414.49</td>
    <td align="right">        6.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      148.25</td>
    <td align="right">        0.01</td>
    <td align="right">      148.24</td>
    <td align="right">      322.24</td>
    <td align="right">       27.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.43</td>
    <td align="right">        0.00</td>
    <td align="right">      128.43</td>
    <td align="right">      234.77</td>
    <td align="right">      135.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      108.78</td>
    <td align="right">        0.00</td>
    <td align="right">      108.78</td>
    <td align="right">      125.16</td>
    <td align="right">      266.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       58.51</td>
    <td align="right">      380.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      144.19</td>
    <td align="right">        1.31</td>
    <td align="right">      142.88</td>
    <td align="right">      292.21</td>
    <td align="right">      141.82</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      100.81</td>
    <td align="right">        0.00</td>
    <td align="right">      100.81</td>
    <td align="right">       54.10</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      183.74</td>
    <td align="right">        6.77</td>
    <td align="right">      178.37</td>
    <td align="right">      555.66</td>
    <td align="right">      386.31</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      425.89</td>
    <td align="right">      170.93</td>
    <td align="right">      254.96</td>
    <td align="right">      392.55</td>
    <td align="right">      679.47</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      517.41</td>
    <td align="right">      213.60</td>
    <td align="right">      303.81</td>
    <td align="right">      622.80</td>
    <td align="right">      513.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      631.22</td>
    <td align="right">      260.56</td>
    <td align="right">      370.67</td>
    <td align="right">      966.59</td>
    <td align="right">      293.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      750.99</td>
    <td align="right">      350.16</td>
    <td align="right">      400.83</td>
    <td align="right">     1451.72</td>
    <td align="right">      100.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.14</td>
    <td align="right">      327.68</td>
    <td align="right">      411.46</td>
    <td align="right">     1651.21</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      601.55</td>
    <td align="right">      199.58</td>
    <td align="right">      401.98</td>
    <td align="right">     1480.22</td>
    <td align="right">       13.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      505.60</td>
    <td align="right">      106.76</td>
    <td align="right">      398.84</td>
    <td align="right">     1215.44</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.58</td>
    <td align="right">       79.28</td>
    <td align="right">      376.30</td>
    <td align="right">     1019.34</td>
    <td align="right">       13.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      486.74</td>
    <td align="right">      135.75</td>
    <td align="right">      351.00</td>
    <td align="right">      947.79</td>
    <td align="right">       54.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      532.41</td>
    <td align="right">      215.05</td>
    <td align="right">      317.36</td>
    <td align="right">      903.77</td>
    <td align="right">      256.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      472.05</td>
    <td align="right">      202.61</td>
    <td align="right">      269.44</td>
    <td align="right">      624.64</td>
    <td align="right">      483.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      411.61</td>
    <td align="right">      163.07</td>
    <td align="right">      248.54</td>
    <td align="right">      400.73</td>
    <td align="right">      680.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      544.03</td>
    <td align="right">      201.77</td>
    <td align="right">      342.26</td>
    <td align="right">      974.27</td>
    <td align="right">      258.12</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      411.61</td>
    <td align="right">       79.28</td>
    <td align="right">      248.54</td>
    <td align="right">      392.55</td>
    <td align="right">        3.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      750.99</td>
    <td align="right">      350.16</td>
    <td align="right">      411.46</td>
    <td align="right">     1651.21</td>
    <td align="right">      680.89</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.84</td>
    <td align="right">        6.76</td>
    <td align="right">       10.08</td>
    <td align="right">       15.52</td>
    <td align="right">       26.87</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.46</td>
    <td align="right">        8.45</td>
    <td align="right">       12.01</td>
    <td align="right">       24.63</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.96</td>
    <td align="right">       10.30</td>
    <td align="right">       14.66</td>
    <td align="right">       38.22</td>
    <td align="right">       11.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.69</td>
    <td align="right">       13.84</td>
    <td align="right">       15.85</td>
    <td align="right">       57.40</td>
    <td align="right">        3.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.22</td>
    <td align="right">       12.96</td>
    <td align="right">       16.27</td>
    <td align="right">       65.29</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.78</td>
    <td align="right">        7.89</td>
    <td align="right">       15.89</td>
    <td align="right">       58.53</td>
    <td align="right">        0.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.99</td>
    <td align="right">        4.22</td>
    <td align="right">       15.77</td>
    <td align="right">       48.06</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.01</td>
    <td align="right">        3.13</td>
    <td align="right">       14.88</td>
    <td align="right">       40.30</td>
    <td align="right">        0.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.25</td>
    <td align="right">        5.37</td>
    <td align="right">       13.88</td>
    <td align="right">       37.47</td>
    <td align="right">        2.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.05</td>
    <td align="right">        8.50</td>
    <td align="right">       12.55</td>
    <td align="right">       35.73</td>
    <td align="right">       10.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.66</td>
    <td align="right">        8.01</td>
    <td align="right">       10.65</td>
    <td align="right">       24.70</td>
    <td align="right">       19.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.27</td>
    <td align="right">        6.45</td>
    <td align="right">        9.83</td>
    <td align="right">       15.84</td>
    <td align="right">       26.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.51</td>
    <td align="right">        7.98</td>
    <td align="right">       13.53</td>
    <td align="right">       38.52</td>
    <td align="right">       10.21</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.27</td>
    <td align="right">        3.13</td>
    <td align="right">        9.83</td>
    <td align="right">       15.52</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.69</td>
    <td align="right">       13.84</td>
    <td align="right">       16.27</td>
    <td align="right">       65.29</td>
    <td align="right">       26.92</td>
    <td align="right">       17.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.13</td>
    <td align="right">      285.71</td>
    <td align="right">      184.42</td>
    <td align="right">      618.32</td>
    <td align="right">      367.18</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.95</td>
    <td align="right">      248.27</td>
    <td align="right">      198.68</td>
    <td align="right">      624.63</td>
    <td align="right">      286.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.03</td>
    <td align="right">      168.69</td>
    <td align="right">      213.34</td>
    <td align="right">      586.29</td>
    <td align="right">      166.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.28</td>
    <td align="right">       75.63</td>
    <td align="right">      192.65</td>
    <td align="right">      513.11</td>
    <td align="right">       54.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.90</td>
    <td align="right">       14.17</td>
    <td align="right">      178.73</td>
    <td align="right">      517.36</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.50</td>
    <td align="right">        2.96</td>
    <td align="right">      173.55</td>
    <td align="right">      531.12</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.14</td>
    <td align="right">        2.50</td>
    <td align="right">      181.63</td>
    <td align="right">      492.99</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.33</td>
    <td align="right">       10.40</td>
    <td align="right">      184.93</td>
    <td align="right">      449.43</td>
    <td align="right">        7.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.85</td>
    <td align="right">       67.93</td>
    <td align="right">      193.92</td>
    <td align="right">      491.59</td>
    <td align="right">       30.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.55</td>
    <td align="right">      251.58</td>
    <td align="right">      198.97</td>
    <td align="right">      758.47</td>
    <td align="right">      147.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      190.80</td>
    <td align="right">      868.83</td>
    <td align="right">      275.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.41</td>
    <td align="right">      314.88</td>
    <td align="right">      187.53</td>
    <td align="right">      687.84</td>
    <td align="right">      366.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.56</td>
    <td align="right">      150.68</td>
    <td align="right">      189.88</td>
    <td align="right">      594.69</td>
    <td align="right">      142.65</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.50</td>
    <td align="right">        2.50</td>
    <td align="right">      173.55</td>
    <td align="right">      449.43</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      213.34</td>
    <td align="right">      868.83</td>
    <td align="right">      367.18</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.13</td>
    <td align="right">      285.71</td>
    <td align="right">      184.42</td>
    <td align="right">      618.32</td>
    <td align="right">      367.18</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.95</td>
    <td align="right">      248.27</td>
    <td align="right">      198.68</td>
    <td align="right">      624.63</td>
    <td align="right">      286.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.03</td>
    <td align="right">      168.69</td>
    <td align="right">      213.34</td>
    <td align="right">      586.29</td>
    <td align="right">      166.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.28</td>
    <td align="right">       75.63</td>
    <td align="right">      192.65</td>
    <td align="right">      513.11</td>
    <td align="right">       54.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.90</td>
    <td align="right">       14.17</td>
    <td align="right">      178.73</td>
    <td align="right">      517.36</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.50</td>
    <td align="right">        2.96</td>
    <td align="right">      173.55</td>
    <td align="right">      531.12</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.14</td>
    <td align="right">        2.50</td>
    <td align="right">      181.63</td>
    <td align="right">      492.99</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.33</td>
    <td align="right">       10.40</td>
    <td align="right">      184.93</td>
    <td align="right">      449.43</td>
    <td align="right">        7.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.85</td>
    <td align="right">       67.93</td>
    <td align="right">      193.92</td>
    <td align="right">      491.59</td>
    <td align="right">       30.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.55</td>
    <td align="right">      251.58</td>
    <td align="right">      198.97</td>
    <td align="right">      758.47</td>
    <td align="right">      147.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      190.80</td>
    <td align="right">      868.83</td>
    <td align="right">      275.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.41</td>
    <td align="right">      314.88</td>
    <td align="right">      187.53</td>
    <td align="right">      687.84</td>
    <td align="right">      366.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.56</td>
    <td align="right">      150.68</td>
    <td align="right">      189.88</td>
    <td align="right">      594.69</td>
    <td align="right">      142.65</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.50</td>
    <td align="right">        2.50</td>
    <td align="right">      173.55</td>
    <td align="right">      449.43</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.95</td>
    <td align="right">      372.15</td>
    <td align="right">      213.34</td>
    <td align="right">      868.83</td>
    <td align="right">      367.18</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.10</td>
    <td align="right">      285.69</td>
    <td align="right">      184.41</td>
    <td align="right">      618.28</td>
    <td align="right">      367.16</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.92</td>
    <td align="right">      248.25</td>
    <td align="right">      198.67</td>
    <td align="right">      624.59</td>
    <td align="right">      286.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      382.00</td>
    <td align="right">      168.68</td>
    <td align="right">      213.32</td>
    <td align="right">      586.25</td>
    <td align="right">      166.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      268.26</td>
    <td align="right">       75.62</td>
    <td align="right">      192.64</td>
    <td align="right">      513.07</td>
    <td align="right">       54.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      192.88</td>
    <td align="right">       14.17</td>
    <td align="right">      178.71</td>
    <td align="right">      517.33</td>
    <td align="right">        7.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.49</td>
    <td align="right">        2.96</td>
    <td align="right">      173.53</td>
    <td align="right">      531.09</td>
    <td align="right">        6.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.13</td>
    <td align="right">        2.50</td>
    <td align="right">      181.62</td>
    <td align="right">      492.96</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.32</td>
    <td align="right">       10.40</td>
    <td align="right">      184.92</td>
    <td align="right">      449.40</td>
    <td align="right">        7.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.84</td>
    <td align="right">       67.93</td>
    <td align="right">      193.91</td>
    <td align="right">      491.56</td>
    <td align="right">       30.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.53</td>
    <td align="right">      251.56</td>
    <td align="right">      198.96</td>
    <td align="right">      758.42</td>
    <td align="right">      147.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.91</td>
    <td align="right">      372.13</td>
    <td align="right">      190.78</td>
    <td align="right">      868.78</td>
    <td align="right">      275.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      502.38</td>
    <td align="right">      314.86</td>
    <td align="right">      187.52</td>
    <td align="right">      687.79</td>
    <td align="right">      366.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      340.54</td>
    <td align="right">      150.67</td>
    <td align="right">      189.87</td>
    <td align="right">      594.65</td>
    <td align="right">      142.64</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.49</td>
    <td align="right">        2.50</td>
    <td align="right">      173.53</td>
    <td align="right">      449.40</td>
    <td align="right">        1.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      562.91</td>
    <td align="right">      372.13</td>
    <td align="right">      213.32</td>
    <td align="right">      868.78</td>
    <td align="right">      367.16</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      416.67</td>
    <td align="right">      162.14</td>
    <td align="right">      254.53</td>
    <td align="right">      438.54</td>
    <td align="right">      736.94</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      476.47</td>
    <td align="right">      175.58</td>
    <td align="right">      300.89</td>
    <td align="right">      605.60</td>
    <td align="right">      552.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      617.91</td>
    <td align="right">      247.01</td>
    <td align="right">      370.90</td>
    <td align="right">      970.66</td>
    <td align="right">      315.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      751.06</td>
    <td align="right">      352.23</td>
    <td align="right">      398.83</td>
    <td align="right">     1457.95</td>
    <td align="right">      108.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      711.13</td>
    <td align="right">      301.63</td>
    <td align="right">      409.50</td>
    <td align="right">     1605.22</td>
    <td align="right">       18.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      667.95</td>
    <td align="right">      259.43</td>
    <td align="right">      408.51</td>
    <td align="right">     1587.51</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      495.66</td>
    <td align="right">       96.40</td>
    <td align="right">      399.26</td>
    <td align="right">     1191.05</td>
    <td align="right">        3.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      455.22</td>
    <td align="right">       80.91</td>
    <td align="right">      374.31</td>
    <td align="right">     1018.89</td>
    <td align="right">       14.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      500.42</td>
    <td align="right">      146.92</td>
    <td align="right">      353.50</td>
    <td align="right">      972.37</td>
    <td align="right">       57.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      520.83</td>
    <td align="right">      207.38</td>
    <td align="right">      313.45</td>
    <td align="right">      900.41</td>
    <td align="right">      271.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      471.16</td>
    <td align="right">      200.79</td>
    <td align="right">      270.37</td>
    <td align="right">      665.88</td>
    <td align="right">      520.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      403.18</td>
    <td align="right">      153.73</td>
    <td align="right">      249.45</td>
    <td align="right">      431.77</td>
    <td align="right">      720.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      540.54</td>
    <td align="right">      198.42</td>
    <td align="right">      342.12</td>
    <td align="right">      988.28</td>
    <td align="right">      276.82</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      403.18</td>
    <td align="right">       80.91</td>
    <td align="right">      249.45</td>
    <td align="right">      431.77</td>
    <td align="right">        3.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      751.06</td>
    <td align="right">      352.23</td>
    <td align="right">      409.50</td>
    <td align="right">     1605.22</td>
    <td align="right">      736.94</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       16.47</td>
    <td align="right">        6.41</td>
    <td align="right">       10.06</td>
    <td align="right">       17.34</td>
    <td align="right">       29.14</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.84</td>
    <td align="right">        6.94</td>
    <td align="right">       11.90</td>
    <td align="right">       23.94</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.43</td>
    <td align="right">        9.77</td>
    <td align="right">       14.66</td>
    <td align="right">       38.38</td>
    <td align="right">       12.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.70</td>
    <td align="right">       13.93</td>
    <td align="right">       15.77</td>
    <td align="right">       57.65</td>
    <td align="right">        4.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       28.12</td>
    <td align="right">       11.93</td>
    <td align="right">       16.19</td>
    <td align="right">       63.47</td>
    <td align="right">        0.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.41</td>
    <td align="right">       10.26</td>
    <td align="right">       16.15</td>
    <td align="right">       62.77</td>
    <td align="right">        0.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.60</td>
    <td align="right">        3.81</td>
    <td align="right">       15.79</td>
    <td align="right">       47.09</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">        3.20</td>
    <td align="right">       14.80</td>
    <td align="right">       40.29</td>
    <td align="right">        0.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.79</td>
    <td align="right">        5.81</td>
    <td align="right">       13.98</td>
    <td align="right">       38.45</td>
    <td align="right">        2.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       20.59</td>
    <td align="right">        8.20</td>
    <td align="right">       12.39</td>
    <td align="right">       35.60</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.63</td>
    <td align="right">        7.94</td>
    <td align="right">       10.69</td>
    <td align="right">       26.33</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.94</td>
    <td align="right">        6.08</td>
    <td align="right">        9.86</td>
    <td align="right">       17.07</td>
    <td align="right">       28.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.37</td>
    <td align="right">        7.85</td>
    <td align="right">       13.53</td>
    <td align="right">       39.08</td>
    <td align="right">       10.95</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.94</td>
    <td align="right">        3.20</td>
    <td align="right">        9.86</td>
    <td align="right">       17.07</td>
    <td align="right">        0.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.70</td>
    <td align="right">       13.93</td>
    <td align="right">       16.19</td>
    <td align="right">       63.47</td>
    <td align="right">       29.14</td>
    <td align="right">       18.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">      163.67</td>
    <td align="right">     1133.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">      330.42</td>
    <td align="right">      864.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">      641.11</td>
    <td align="right">      498.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">     1124.20</td>
    <td align="right">      170.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">     1542.81</td>
    <td align="right">       27.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">     1667.20</td>
    <td align="right">       21.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">     1503.29</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">     1270.36</td>
    <td align="right">       15.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">      989.65</td>
    <td align="right">       66.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">      718.42</td>
    <td align="right">      384.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">      385.89</td>
    <td align="right">      766.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      184.80</td>
    <td align="right">     1096.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">      879.50</td>
    <td align="right">      418.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">      163.67</td>
    <td align="right">        4.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">     1667.20</td>
    <td align="right">     1133.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">      413.36</td>
    <td align="right">      680.49</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">      641.69</td>
    <td align="right">      528.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">      993.91</td>
    <td align="right">      312.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">     1499.10</td>
    <td align="right">      112.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">     1712.58</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">     1542.06</td>
    <td align="right">       14.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">     1278.34</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">     1079.40</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">     1002.01</td>
    <td align="right">       43.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">      949.66</td>
    <td align="right">      245.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">      658.17</td>
    <td align="right">      474.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">      428.46</td>
    <td align="right">      670.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">     1017.90</td>
    <td align="right">      258.39</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">      413.36</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">     1712.58</td>
    <td align="right">      680.49</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">     1839.84</td>
    <td align="right">     1062.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">     1855.34</td>
    <td align="right">      847.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">     1743.36</td>
    <td align="right">      510.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">     1535.83</td>
    <td align="right">      179.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">     1565.41</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">     1622.49</td>
    <td align="right">       21.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">     1511.63</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">     1386.86</td>
    <td align="right">       16.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">     1506.90</td>
    <td align="right">       71.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">     2297.03</td>
    <td align="right">      400.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">     2610.87</td>
    <td align="right">      767.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">     2062.34</td>
    <td align="right">     1042.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">     1794.06</td>
    <td align="right">      410.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">     1386.86</td>
    <td align="right">        4.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">     2610.87</td>
    <td align="right">     1062.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">      457.24</td>
    <td align="right">      740.39</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">      622.64</td>
    <td align="right">      572.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">      997.54</td>
    <td align="right">      337.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">     1505.76</td>
    <td align="right">      120.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">     1666.95</td>
    <td align="right">       21.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">     1656.05</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">     1252.70</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">     1080.02</td>
    <td align="right">       10.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">     1027.48</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">      946.52</td>
    <td align="right">      260.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">      701.00</td>
    <td align="right">      510.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">      456.85</td>
    <td align="right">      711.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">     1032.15</td>
    <td align="right">      278.02</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">      456.85</td>
    <td align="right">        3.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">     1666.95</td>
    <td align="right">      740.39</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">0.504042E+09</td>
    <td align="right">0.274781E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">0.846951E+09</td>
    <td align="right">0.191614E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">0.173328E+10</td>
    <td align="right">0.124681E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.424377E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">0.409434E+10</td>
    <td align="right"> 75419924.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">0.428970E+10</td>
    <td align="right"> 54654050.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.399320E+10</td>
    <td align="right"> 11606616.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">0.337602E+10</td>
    <td align="right"> 38768362.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">0.256011E+10</td>
    <td align="right">0.160326E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">0.193486E+10</td>
    <td align="right">0.960423E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">0.104791E+10</td>
    <td align="right">0.182006E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.566484E+09</td>
    <td align="right">0.265721E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">0.278404E+11</td>
    <td align="right">0.121136E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.504042E+09</td>
    <td align="right"> 11606616.94</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.428970E+10</td>
    <td align="right">0.274781E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">0.117094E+10</td>
    <td align="right">0.167422E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">0.158921E+10</td>
    <td align="right">0.119336E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">0.266903E+10</td>
    <td align="right">0.796991E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">0.386703E+10</td>
    <td align="right">0.285027E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.455751E+10</td>
    <td align="right"> 50595199.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">0.397321E+10</td>
    <td align="right"> 36663758.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">0.339916E+10</td>
    <td align="right">  7043567.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">0.287000E+10</td>
    <td align="right"> 26201382.13</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">0.258890E+10</td>
    <td align="right">0.107980E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">0.254631E+10</td>
    <td align="right">0.625930E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">0.174002E+10</td>
    <td align="right">0.114799E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.121154E+10</td>
    <td align="right">0.165354E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">0.321829E+11</td>
    <td align="right">0.760555E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.117094E+10</td>
    <td align="right">  7043567.87</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.455751E+10</td>
    <td align="right">0.167422E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
