<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">0.500684E+10</td>
    <td align="right">0.261041E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">0.453197E+10</td>
    <td align="right">0.190489E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.468045E+10</td>
    <td align="right">0.129021E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.396276E+10</td>
    <td align="right">0.449276E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">0.415975E+10</td>
    <td align="right"> 75035319.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.417843E+10</td>
    <td align="right"> 55511578.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">0.402071E+10</td>
    <td align="right"> 10925752.42</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">0.369137E+10</td>
    <td align="right"> 40821428.48</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">0.389998E+10</td>
    <td align="right">0.174312E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">0.615946E+10</td>
    <td align="right">0.101338E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">0.680452E+10</td>
    <td align="right">0.185055E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">0.560366E+10</td>
    <td align="right">0.257366E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">0.566999E+11</td>
    <td align="right">0.120490E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.369137E+10</td>
    <td align="right"> 10925752.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.680452E+10</td>
    <td align="right">0.261041E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">0.126858E+10</td>
    <td align="right">0.181068E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">0.153550E+10</td>
    <td align="right">0.127860E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">0.268379E+10</td>
    <td align="right">0.849792E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.389313E+10</td>
    <td align="right">0.301321E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.444706E+10</td>
    <td align="right"> 56810512.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">0.427894E+10</td>
    <td align="right"> 39736656.11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">0.334209E+10</td>
    <td align="right">  7984836.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">0.288186E+10</td>
    <td align="right"> 26215903.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">0.266402E+10</td>
    <td align="right">0.112659E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">0.254561E+10</td>
    <td align="right">0.653820E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">0.184771E+10</td>
    <td align="right">0.122024E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.127213E+10</td>
    <td align="right">0.174169E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">0.326604E+11</td>
    <td align="right">0.809956E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.126858E+10</td>
    <td align="right">  7984836.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.444706E+10</td>
    <td align="right">0.181068E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276778E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276778E+09</td>
    <td align="right">0.144885E+09</td>
    <td align="right">0.103464E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296449E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296449E+09</td>
    <td align="right">0.275980E+09</td>
    <td align="right">0.687014E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395496E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395496E+09</td>
    <td align="right">0.590481E+09</td>
    <td align="right">0.419228E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415283E+09</td>
    <td align="right">  1390324.45</td>
    <td align="right">0.413893E+09</td>
    <td align="right">0.989765E+09</td>
    <td align="right">0.128313E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475384E+09</td>
    <td align="right"> 13264440.69</td>
    <td align="right">0.462119E+09</td>
    <td align="right">0.139116E+10</td>
    <td align="right"> 19678857.34</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476213E+09</td>
    <td align="right"> 17553830.46</td>
    <td align="right">0.458660E+09</td>
    <td align="right">0.144017E+10</td>
    <td align="right"> 17160064.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485366E+09</td>
    <td align="right">  7651983.93</td>
    <td align="right">0.477714E+09</td>
    <td align="right">0.132691E+10</td>
    <td align="right">  5070280.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445602E+09</td>
    <td align="right">  1378527.98</td>
    <td align="right">0.444223E+09</td>
    <td align="right">0.111010E+10</td>
    <td align="right"> 18557419.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384244E+09</td>
    <td align="right">    26260.41</td>
    <td align="right">0.384218E+09</td>
    <td align="right">0.835204E+09</td>
    <td align="right"> 70599507.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343976E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343976E+09</td>
    <td align="right">0.628758E+09</td>
    <td align="right">0.362591E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281953E+09</td>
    <td align="right">0.324405E+09</td>
    <td align="right">0.689913E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270001E+09</td>
    <td align="right">0.156705E+09</td>
    <td align="right">0.101926E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454675E+10</td>
    <td align="right"> 41265367.93</td>
    <td align="right">0.450548E+10</td>
    <td align="right">0.921453E+10</td>
    <td align="right">0.447203E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270001E+09</td>
    <td align="right">0.144885E+09</td>
    <td align="right">  5070280.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485366E+09</td>
    <td align="right"> 17553830.46</td>
    <td align="right">0.477714E+09</td>
    <td align="right">0.144017E+10</td>
    <td align="right">0.103464E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276795E+09</td>
    <td align="right">0.144894E+09</td>
    <td align="right">0.103470E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296468E+09</td>
    <td align="right">0.275997E+09</td>
    <td align="right">0.687058E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395521E+09</td>
    <td align="right">0.590518E+09</td>
    <td align="right">0.419254E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415309E+09</td>
    <td align="right">  1390412.32</td>
    <td align="right">0.413919E+09</td>
    <td align="right">0.989827E+09</td>
    <td align="right">0.128321E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475414E+09</td>
    <td align="right"> 13265278.98</td>
    <td align="right">0.462149E+09</td>
    <td align="right">0.139124E+10</td>
    <td align="right"> 19680101.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476243E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.458689E+09</td>
    <td align="right">0.144027E+10</td>
    <td align="right"> 17161148.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485397E+09</td>
    <td align="right">  7652467.52</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.132700E+10</td>
    <td align="right">  5070601.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445630E+09</td>
    <td align="right">  1378615.10</td>
    <td align="right">0.444251E+09</td>
    <td align="right">0.111017E+10</td>
    <td align="right"> 18558591.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384268E+09</td>
    <td align="right">    26262.07</td>
    <td align="right">0.384242E+09</td>
    <td align="right">0.835257E+09</td>
    <td align="right"> 70603969.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343998E+09</td>
    <td align="right">0.628798E+09</td>
    <td align="right">0.362614E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281971E+09</td>
    <td align="right">0.324426E+09</td>
    <td align="right">0.689956E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.156715E+09</td>
    <td align="right">0.101933E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454703E+10</td>
    <td align="right"> 41267975.83</td>
    <td align="right">0.450576E+10</td>
    <td align="right">0.921511E+10</td>
    <td align="right">0.447231E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.144894E+09</td>
    <td align="right">  5070601.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485397E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.144027E+10</td>
    <td align="right">0.103470E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.276795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.276795E+09</td>
    <td align="right">0.144894E+09</td>
    <td align="right">0.103470E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296468E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296468E+09</td>
    <td align="right">0.275997E+09</td>
    <td align="right">0.687058E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.395521E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395521E+09</td>
    <td align="right">0.590518E+09</td>
    <td align="right">0.419254E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415309E+09</td>
    <td align="right">  1390412.32</td>
    <td align="right">0.413919E+09</td>
    <td align="right">0.989827E+09</td>
    <td align="right">0.128321E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.475414E+09</td>
    <td align="right"> 13265278.98</td>
    <td align="right">0.462149E+09</td>
    <td align="right">0.139124E+10</td>
    <td align="right"> 19680101.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.476243E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.458689E+09</td>
    <td align="right">0.144027E+10</td>
    <td align="right"> 17161148.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.485397E+09</td>
    <td align="right">  7652467.52</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.132700E+10</td>
    <td align="right">  5070601.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445630E+09</td>
    <td align="right">  1378615.10</td>
    <td align="right">0.444251E+09</td>
    <td align="right">0.111017E+10</td>
    <td align="right"> 18558591.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.384268E+09</td>
    <td align="right">    26262.07</td>
    <td align="right">0.384242E+09</td>
    <td align="right">0.835257E+09</td>
    <td align="right"> 70603969.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343998E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343998E+09</td>
    <td align="right">0.628798E+09</td>
    <td align="right">0.362614E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281971E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.281971E+09</td>
    <td align="right">0.324426E+09</td>
    <td align="right">0.689956E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.156715E+09</td>
    <td align="right">0.101933E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.454703E+10</td>
    <td align="right"> 41267975.83</td>
    <td align="right">0.450576E+10</td>
    <td align="right">0.921511E+10</td>
    <td align="right">0.447231E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.270019E+09</td>
    <td align="right">0.144894E+09</td>
    <td align="right">  5070601.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.485397E+09</td>
    <td align="right"> 17554939.84</td>
    <td align="right">0.477744E+09</td>
    <td align="right">0.144027E+10</td>
    <td align="right">0.103470E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114070E+10</td>
    <td align="right">0.457832E+09</td>
    <td align="right">0.682873E+09</td>
    <td align="right">0.105139E+10</td>
    <td align="right">0.181990E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.125172E+10</td>
    <td align="right">0.516749E+09</td>
    <td align="right">0.734974E+09</td>
    <td align="right">0.150669E+10</td>
    <td align="right">0.124300E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169067E+10</td>
    <td align="right">0.697876E+09</td>
    <td align="right">0.992792E+09</td>
    <td align="right">0.258890E+10</td>
    <td align="right">0.787010E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194656E+10</td>
    <td align="right">0.907604E+09</td>
    <td align="right">0.103895E+10</td>
    <td align="right">0.376286E+10</td>
    <td align="right">0.261689E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197970E+10</td>
    <td align="right">0.877651E+09</td>
    <td align="right">0.110205E+10</td>
    <td align="right">0.442260E+10</td>
    <td align="right"> 42727292.51</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155923E+10</td>
    <td align="right">0.517303E+09</td>
    <td align="right">0.104193E+10</td>
    <td align="right">0.383673E+10</td>
    <td align="right"> 34817135.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.135421E+10</td>
    <td align="right">0.285951E+09</td>
    <td align="right">0.106825E+10</td>
    <td align="right">0.325544E+10</td>
    <td align="right">  9207281.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.122021E+10</td>
    <td align="right">0.212342E+09</td>
    <td align="right">0.100787E+10</td>
    <td align="right">0.273021E+10</td>
    <td align="right"> 37120411.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.126164E+10</td>
    <td align="right">0.351856E+09</td>
    <td align="right">0.909780E+09</td>
    <td align="right">0.245668E+10</td>
    <td align="right">0.140098E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142601E+10</td>
    <td align="right">0.575989E+09</td>
    <td align="right">0.850025E+09</td>
    <td align="right">0.242066E+10</td>
    <td align="right">0.686441E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122355E+10</td>
    <td align="right">0.525166E+09</td>
    <td align="right">0.698388E+09</td>
    <td align="right">0.161907E+10</td>
    <td align="right">0.125427E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110246E+10</td>
    <td align="right">0.436772E+09</td>
    <td align="right">0.665689E+09</td>
    <td align="right">0.107333E+10</td>
    <td align="right">0.182368E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171567E+11</td>
    <td align="right">0.636309E+10</td>
    <td align="right">0.107936E+11</td>
    <td align="right">0.307246E+11</td>
    <td align="right">0.813997E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110246E+10</td>
    <td align="right">0.212342E+09</td>
    <td align="right">0.665689E+09</td>
    <td align="right">0.105139E+10</td>
    <td align="right">  9207281.41</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.197970E+10</td>
    <td align="right">0.907604E+09</td>
    <td align="right">0.110205E+10</td>
    <td align="right">0.442260E+10</td>
    <td align="right">0.182368E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 45102433.18</td>
    <td align="right"> 18102257.72</td>
    <td align="right"> 27000175.46</td>
    <td align="right"> 41571125.75</td>
    <td align="right"> 71957293.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49491979.05</td>
    <td align="right"> 20431773.74</td>
    <td align="right"> 29060205.32</td>
    <td align="right"> 59573155.05</td>
    <td align="right"> 49147097.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 66847482.86</td>
    <td align="right"> 27593370.32</td>
    <td align="right"> 39254112.55</td>
    <td align="right">0.102363E+09</td>
    <td align="right"> 31117684.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76965123.48</td>
    <td align="right"> 35885832.31</td>
    <td align="right"> 41079291.17</td>
    <td align="right">0.148780E+09</td>
    <td align="right"> 10346949.92</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 78275632.08</td>
    <td align="right"> 34701540.05</td>
    <td align="right"> 43574092.03</td>
    <td align="right">0.174865E+09</td>
    <td align="right">  1689398.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 61650492.22</td>
    <td align="right"> 20453707.75</td>
    <td align="right"> 41196784.47</td>
    <td align="right">0.151701E+09</td>
    <td align="right">  1376638.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53544050.80</td>
    <td align="right"> 11306231.07</td>
    <td align="right"> 42237819.73</td>
    <td align="right">0.128717E+09</td>
    <td align="right">   364047.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48246152.38</td>
    <td align="right">  8395798.47</td>
    <td align="right"> 39850353.91</td>
    <td align="right">0.107950E+09</td>
    <td align="right">  1467707.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 49883953.63</td>
    <td align="right"> 13912077.67</td>
    <td align="right"> 35971875.96</td>
    <td align="right"> 97135063.52</td>
    <td align="right">  5539338.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 56383324.48</td>
    <td align="right"> 22774086.83</td>
    <td align="right"> 33609237.65</td>
    <td align="right"> 95710891.60</td>
    <td align="right"> 27141253.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48378223.74</td>
    <td align="right"> 20764607.56</td>
    <td align="right"> 27613616.18</td>
    <td align="right"> 64016706.25</td>
    <td align="right"> 49592758.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 43590335.04</td>
    <td align="right"> 17269583.81</td>
    <td align="right"> 26320751.23</td>
    <td align="right"> 42438445.94</td>
    <td align="right"> 72106825.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.678359E+09</td>
    <td align="right">0.251591E+09</td>
    <td align="right">0.426768E+09</td>
    <td align="right">0.121482E+10</td>
    <td align="right">0.321847E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 43590335.04</td>
    <td align="right">  8395798.47</td>
    <td align="right"> 26320751.23</td>
    <td align="right"> 41571125.75</td>
    <td align="right">   364047.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 78275632.08</td>
    <td align="right"> 35885832.31</td>
    <td align="right"> 43574092.03</td>
    <td align="right">0.174865E+09</td>
    <td align="right"> 72106825.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125919E+10</td>
    <td align="right">0.765244E+09</td>
    <td align="right">0.493945E+09</td>
    <td align="right">0.165611E+10</td>
    <td align="right">0.983451E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108126E+10</td>
    <td align="right">0.600611E+09</td>
    <td align="right">0.480651E+09</td>
    <td align="right">0.151111E+10</td>
    <td align="right">0.693544E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102322E+10</td>
    <td align="right">0.451814E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.157031E+10</td>
    <td align="right">0.446884E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695369E+09</td>
    <td align="right">0.196024E+09</td>
    <td align="right">0.499345E+09</td>
    <td align="right">0.132997E+10</td>
    <td align="right">0.142198E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516655E+09</td>
    <td align="right"> 37954605.35</td>
    <td align="right">0.478700E+09</td>
    <td align="right">0.138570E+10</td>
    <td align="right"> 21015520.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  7665494.68</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.137667E+10</td>
    <td align="right"> 17790460.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493194E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.486489E+09</td>
    <td align="right">0.132042E+10</td>
    <td align="right">  5049529.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523176E+09</td>
    <td align="right"> 27862507.42</td>
    <td align="right">0.495313E+09</td>
    <td align="right">0.120375E+10</td>
    <td align="right"> 19921629.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678721E+09</td>
    <td align="right">0.176073E+09</td>
    <td align="right">0.502648E+09</td>
    <td align="right">0.127421E+10</td>
    <td align="right"> 80245427.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120676E+10</td>
    <td align="right">0.673832E+09</td>
    <td align="right">0.532932E+09</td>
    <td align="right">0.203148E+10</td>
    <td align="right">0.394037E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.494545E+09</td>
    <td align="right">0.225202E+10</td>
    <td align="right">0.713274E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134566E+10</td>
    <td align="right">0.843368E+09</td>
    <td align="right">0.502293E+09</td>
    <td align="right">0.184231E+10</td>
    <td align="right">0.981296E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107399E+11</td>
    <td align="right">0.475176E+10</td>
    <td align="right">0.598810E+10</td>
    <td align="right">0.187541E+11</td>
    <td align="right">0.449871E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.120375E+10</td>
    <td align="right">  5049529.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.225202E+10</td>
    <td align="right">0.983451E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125919E+10</td>
    <td align="right">0.765244E+09</td>
    <td align="right">0.493945E+09</td>
    <td align="right">0.165611E+10</td>
    <td align="right">0.983451E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108126E+10</td>
    <td align="right">0.600611E+09</td>
    <td align="right">0.480651E+09</td>
    <td align="right">0.151111E+10</td>
    <td align="right">0.693544E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102322E+10</td>
    <td align="right">0.451814E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.157031E+10</td>
    <td align="right">0.446884E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695369E+09</td>
    <td align="right">0.196024E+09</td>
    <td align="right">0.499345E+09</td>
    <td align="right">0.132997E+10</td>
    <td align="right">0.142198E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516655E+09</td>
    <td align="right"> 37954605.35</td>
    <td align="right">0.478700E+09</td>
    <td align="right">0.138570E+10</td>
    <td align="right"> 21015520.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  7665494.68</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.137667E+10</td>
    <td align="right"> 17790460.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493194E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.486489E+09</td>
    <td align="right">0.132042E+10</td>
    <td align="right">  5049529.82</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523176E+09</td>
    <td align="right"> 27862507.42</td>
    <td align="right">0.495313E+09</td>
    <td align="right">0.120375E+10</td>
    <td align="right"> 19921629.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678721E+09</td>
    <td align="right">0.176073E+09</td>
    <td align="right">0.502648E+09</td>
    <td align="right">0.127421E+10</td>
    <td align="right"> 80245427.02</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120676E+10</td>
    <td align="right">0.673832E+09</td>
    <td align="right">0.532932E+09</td>
    <td align="right">0.203148E+10</td>
    <td align="right">0.394037E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.494545E+09</td>
    <td align="right">0.225202E+10</td>
    <td align="right">0.713274E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134566E+10</td>
    <td align="right">0.843368E+09</td>
    <td align="right">0.502293E+09</td>
    <td align="right">0.184231E+10</td>
    <td align="right">0.981296E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107399E+11</td>
    <td align="right">0.475176E+10</td>
    <td align="right">0.598810E+10</td>
    <td align="right">0.187541E+11</td>
    <td align="right">0.449871E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457496E+09</td>
    <td align="right">  6704335.31</td>
    <td align="right">0.449830E+09</td>
    <td align="right">0.120375E+10</td>
    <td align="right">  5049529.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145915E+10</td>
    <td align="right">0.964609E+09</td>
    <td align="right">0.571405E+09</td>
    <td align="right">0.225202E+10</td>
    <td align="right">0.983451E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125911E+10</td>
    <td align="right">0.765196E+09</td>
    <td align="right">0.493913E+09</td>
    <td align="right">0.165600E+10</td>
    <td align="right">0.983389E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108119E+10</td>
    <td align="right">0.600573E+09</td>
    <td align="right">0.480621E+09</td>
    <td align="right">0.151101E+10</td>
    <td align="right">0.693500E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102315E+10</td>
    <td align="right">0.451785E+09</td>
    <td align="right">0.571369E+09</td>
    <td align="right">0.157021E+10</td>
    <td align="right">0.446856E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695325E+09</td>
    <td align="right">0.196011E+09</td>
    <td align="right">0.499314E+09</td>
    <td align="right">0.132989E+10</td>
    <td align="right">0.142189E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.516622E+09</td>
    <td align="right"> 37952206.84</td>
    <td align="right">0.478670E+09</td>
    <td align="right">0.138561E+10</td>
    <td align="right"> 21014192.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.457467E+09</td>
    <td align="right">  7665010.26</td>
    <td align="right">0.449802E+09</td>
    <td align="right">0.137658E+10</td>
    <td align="right"> 17789336.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.493163E+09</td>
    <td align="right">  6703911.63</td>
    <td align="right">0.486459E+09</td>
    <td align="right">0.132033E+10</td>
    <td align="right">  5049210.72</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.523143E+09</td>
    <td align="right"> 27860746.67</td>
    <td align="right">0.495282E+09</td>
    <td align="right">0.120368E+10</td>
    <td align="right"> 19920370.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.678678E+09</td>
    <td align="right">0.176062E+09</td>
    <td align="right">0.502616E+09</td>
    <td align="right">0.127413E+10</td>
    <td align="right"> 80240355.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120669E+10</td>
    <td align="right">0.673789E+09</td>
    <td align="right">0.532898E+09</td>
    <td align="right">0.203135E+10</td>
    <td align="right">0.394012E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145906E+10</td>
    <td align="right">0.964548E+09</td>
    <td align="right">0.494513E+09</td>
    <td align="right">0.225188E+10</td>
    <td align="right">0.713229E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.134558E+10</td>
    <td align="right">0.843315E+09</td>
    <td align="right">0.502261E+09</td>
    <td align="right">0.184219E+10</td>
    <td align="right">0.981234E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107392E+11</td>
    <td align="right">0.475146E+10</td>
    <td align="right">0.598772E+10</td>
    <td align="right">0.187529E+11</td>
    <td align="right">0.449842E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457467E+09</td>
    <td align="right">  6703911.63</td>
    <td align="right">0.449802E+09</td>
    <td align="right">0.120368E+10</td>
    <td align="right">  5049210.72</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145906E+10</td>
    <td align="right">0.964548E+09</td>
    <td align="right">0.571369E+09</td>
    <td align="right">0.225188E+10</td>
    <td align="right">0.983389E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111600E+10</td>
    <td align="right">0.434276E+09</td>
    <td align="right">0.681726E+09</td>
    <td align="right">0.117459E+10</td>
    <td align="right">0.197381E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115269E+10</td>
    <td align="right">0.424770E+09</td>
    <td align="right">0.727915E+09</td>
    <td align="right">0.146508E+10</td>
    <td align="right">0.133695E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165501E+10</td>
    <td align="right">0.661603E+09</td>
    <td align="right">0.993408E+09</td>
    <td align="right">0.259981E+10</td>
    <td align="right">0.845746E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194674E+10</td>
    <td align="right">0.912971E+09</td>
    <td align="right">0.103377E+10</td>
    <td align="right">0.377901E+10</td>
    <td align="right">0.281130E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190470E+10</td>
    <td align="right">0.807893E+09</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.429941E+10</td>
    <td align="right"> 49980482.19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.173132E+10</td>
    <td align="right">0.672450E+09</td>
    <td align="right">0.105886E+10</td>
    <td align="right">0.411481E+10</td>
    <td align="right"> 39141667.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132757E+10</td>
    <td align="right">0.258190E+09</td>
    <td align="right">0.106938E+10</td>
    <td align="right">0.319010E+10</td>
    <td align="right"> 10621836.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121925E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.100256E+10</td>
    <td align="right">0.272901E+10</td>
    <td align="right"> 38044853.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.129708E+10</td>
    <td align="right">0.380808E+09</td>
    <td align="right">0.916272E+09</td>
    <td align="right">0.252038E+10</td>
    <td align="right">0.149367E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.139498E+10</td>
    <td align="right">0.555446E+09</td>
    <td align="right">0.839532E+09</td>
    <td align="right">0.241167E+10</td>
    <td align="right">0.726862E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122126E+10</td>
    <td align="right">0.520452E+09</td>
    <td align="right">0.700804E+09</td>
    <td align="right">0.172595E+10</td>
    <td align="right">0.134892E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.411754E+09</td>
    <td align="right">0.668128E+09</td>
    <td align="right">0.115646E+10</td>
    <td align="right">0.192926E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.170465E+11</td>
    <td align="right">0.625731E+10</td>
    <td align="right">0.107892E+11</td>
    <td align="right">0.311663E+11</td>
    <td align="right">0.872984E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107988E+10</td>
    <td align="right">0.216697E+09</td>
    <td align="right">0.668128E+09</td>
    <td align="right">0.115646E+10</td>
    <td align="right"> 10621836.04</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.194674E+10</td>
    <td align="right">0.912971E+09</td>
    <td align="right">0.109681E+10</td>
    <td align="right">0.429941E+10</td>
    <td align="right">0.197381E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 44125578.07</td>
    <td align="right"> 17170822.39</td>
    <td align="right"> 26954755.67</td>
    <td align="right"> 46441939.21</td>
    <td align="right"> 78042804.26</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 45576029.04</td>
    <td align="right"> 16794973.86</td>
    <td align="right"> 28781055.18</td>
    <td align="right"> 57927612.39</td>
    <td align="right"> 52861635.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 65437454.18</td>
    <td align="right"> 26159086.04</td>
    <td align="right"> 39278368.14</td>
    <td align="right">0.102794E+09</td>
    <td align="right"> 33440010.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 76972006.97</td>
    <td align="right"> 36097931.27</td>
    <td align="right"> 40874075.70</td>
    <td align="right">0.149418E+09</td>
    <td align="right"> 11115598.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75309986.73</td>
    <td align="right"> 31943241.52</td>
    <td align="right"> 43366745.21</td>
    <td align="right">0.169995E+09</td>
    <td align="right">  1976173.05</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 68454466.64</td>
    <td align="right"> 26587990.21</td>
    <td align="right"> 41866476.43</td>
    <td align="right">0.162696E+09</td>
    <td align="right">  1547622.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 52490658.23</td>
    <td align="right"> 10208555.96</td>
    <td align="right"> 42282102.27</td>
    <td align="right">0.126134E+09</td>
    <td align="right">   419975.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 48208090.18</td>
    <td align="right">  8567992.16</td>
    <td align="right"> 39640098.02</td>
    <td align="right">0.107902E+09</td>
    <td align="right">  1504252.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 51285210.36</td>
    <td align="right"> 15056743.06</td>
    <td align="right"> 36228467.30</td>
    <td align="right"> 99653434.25</td>
    <td align="right">  5905819.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 55156025.51</td>
    <td align="right"> 21961773.49</td>
    <td align="right"> 33194252.02</td>
    <td align="right"> 95354882.18</td>
    <td align="right"> 28739426.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48287201.00</td>
    <td align="right"> 20578121.27</td>
    <td align="right"> 27709079.73</td>
    <td align="right"> 68242399.60</td>
    <td align="right"> 53335121.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 42697460.19</td>
    <td align="right"> 16280324.50</td>
    <td align="right"> 26417135.69</td>
    <td align="right"> 45725157.43</td>
    <td align="right"> 76281229.20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.674000E+09</td>
    <td align="right">0.247408E+09</td>
    <td align="right">0.426593E+09</td>
    <td align="right">0.123228E+10</td>
    <td align="right">0.345170E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 42697460.19</td>
    <td align="right">  8567992.16</td>
    <td align="right"> 26417135.69</td>
    <td align="right"> 45725157.43</td>
    <td align="right">   419975.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 76972006.97</td>
    <td align="right"> 36097931.27</td>
    <td align="right"> 43366745.21</td>
    <td align="right">0.169995E+09</td>
    <td align="right"> 78042804.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">0.438377E+09</td>
    <td align="right">0.303532E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">0.799358E+09</td>
    <td align="right">0.209042E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">0.171715E+10</td>
    <td align="right">0.133435E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">0.291393E+10</td>
    <td align="right">0.442148E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">0.413225E+10</td>
    <td align="right"> 74445205.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">0.432139E+10</td>
    <td align="right"> 54990883.21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.402641E+10</td>
    <td align="right"> 11835556.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">0.340252E+10</td>
    <td align="right"> 41472102.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">0.256516E+10</td>
    <td align="right">0.173387E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">0.192422E+10</td>
    <td align="right">0.102854E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">0.100022E+10</td>
    <td align="right">0.198705E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.494975E+09</td>
    <td align="right">0.293604E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">0.277360E+11</td>
    <td align="right">0.132100E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">0.438377E+09</td>
    <td align="right"> 11835556.86</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">0.432139E+10</td>
    <td align="right">0.303532E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">0.110714E+10</td>
    <td align="right">0.182262E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">0.155239E+10</td>
    <td align="right">0.127899E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">0.266209E+10</td>
    <td align="right">0.836695E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">0.388567E+10</td>
    <td align="right">0.292044E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.458698E+10</td>
    <td align="right"> 49266652.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">0.399703E+10</td>
    <td align="right"> 36483674.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">0.342390E+10</td>
    <td align="right">  7034206.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">0.289107E+10</td>
    <td align="right"> 27246383.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">0.259721E+10</td>
    <td align="right">0.113606E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">0.254357E+10</td>
    <td align="right">0.658038E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">0.170597E+10</td>
    <td align="right">0.123070E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.114758E+10</td>
    <td align="right">0.179589E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">0.321006E+11</td>
    <td align="right">0.814862E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">0.110714E+10</td>
    <td align="right">  7034206.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">0.458698E+10</td>
    <td align="right">0.182262E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">0.492784E+10</td>
    <td align="right">0.284589E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">0.448844E+10</td>
    <td align="right">0.205117E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.466942E+10</td>
    <td align="right">0.136746E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">0.398086E+10</td>
    <td align="right">0.465356E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">0.419280E+10</td>
    <td align="right"> 74114430.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.420550E+10</td>
    <td align="right"> 55627666.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">0.404876E+10</td>
    <td align="right"> 11155106.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">0.371456E+10</td>
    <td align="right"> 43306246.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">0.390588E+10</td>
    <td align="right">0.186485E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">0.615236E+10</td>
    <td align="right">0.107273E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">0.676737E+10</td>
    <td align="right">0.198861E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">0.552378E+10</td>
    <td align="right">0.279182E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">0.565776E+11</td>
    <td align="right">0.129537E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">0.371456E+10</td>
    <td align="right"> 11155106.22</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">0.676737E+10</td>
    <td align="right">0.284589E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">0.122467E+10</td>
    <td align="right">0.198306E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">0.150630E+10</td>
    <td align="right">0.138437E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">0.267182E+10</td>
    <td align="right">0.904929E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">0.390294E+10</td>
    <td align="right">0.313167E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.446476E+10</td>
    <td align="right"> 56763654.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">0.429248E+10</td>
    <td align="right"> 40452865.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">0.335523E+10</td>
    <td align="right">  8080716.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">0.289271E+10</td>
    <td align="right"> 27837017.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">0.266323E+10</td>
    <td align="right">0.120973E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">0.253517E+10</td>
    <td align="right">0.696777E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">0.181699E+10</td>
    <td align="right">0.132432E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.122363E+10</td>
    <td align="right">0.190694E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">0.325499E+11</td>
    <td align="right">0.876767E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">0.122363E+10</td>
    <td align="right">  8080716.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">0.446476E+10</td>
    <td align="right">0.198306E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      188.19</td>
    <td align="right">     1025.92</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      350.10</td>
    <td align="right">      792.06</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      647.13</td>
    <td align="right">      465.50</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1116.33</td>
    <td align="right">      163.73</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1528.65</td>
    <td align="right">       28.16</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1654.98</td>
    <td align="right">       21.09</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1490.89</td>
    <td align="right">        4.33</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1260.46</td>
    <td align="right">       14.47</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      987.70</td>
    <td align="right">       61.85</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      722.39</td>
    <td align="right">      358.58</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      404.29</td>
    <td align="right">      702.18</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.50</td>
    <td align="right">      992.09</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      882.81</td>
    <td align="right">      384.12</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.19</td>
    <td align="right">        4.33</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1654.98</td>
    <td align="right">     1025.92</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      437.18</td>
    <td align="right">      625.08</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      656.92</td>
    <td align="right">      493.29</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      996.50</td>
    <td align="right">      297.56</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1491.91</td>
    <td align="right">      109.96</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1701.58</td>
    <td align="right">       18.89</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1532.87</td>
    <td align="right">       14.14</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1269.10</td>
    <td align="right">        2.63</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1071.54</td>
    <td align="right">        9.78</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      998.80</td>
    <td align="right">       41.66</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      950.68</td>
    <td align="right">      233.70</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      671.31</td>
    <td align="right">      442.90</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      452.34</td>
    <td align="right">      617.36</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1020.51</td>
    <td align="right">      241.17</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      437.18</td>
    <td align="right">        2.63</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1701.58</td>
    <td align="right">      625.08</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1869.34</td>
    <td align="right">      974.61</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1873.33</td>
    <td align="right">      787.40</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1747.48</td>
    <td align="right">      481.71</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1528.84</td>
    <td align="right">      173.33</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1553.07</td>
    <td align="right">       28.01</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1612.05</td>
    <td align="right">       21.42</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1501.16</td>
    <td align="right">        4.08</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1378.20</td>
    <td align="right">       15.24</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1504.62</td>
    <td align="right">       67.25</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2299.68</td>
    <td align="right">      378.35</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2625.20</td>
    <td align="right">      713.95</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2092.17</td>
    <td align="right">      960.89</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1797.94</td>
    <td align="right">      382.07</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1378.20</td>
    <td align="right">        4.08</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2625.20</td>
    <td align="right">      974.61</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      473.63</td>
    <td align="right">      676.03</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      634.71</td>
    <td align="right">      528.52</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1002.01</td>
    <td align="right">      317.28</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1501.98</td>
    <td align="right">      116.25</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1660.34</td>
    <td align="right">       21.21</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.83</td>
    <td align="right">       15.33</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1247.79</td>
    <td align="right">        2.98</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1075.96</td>
    <td align="right">        9.79</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.79</td>
    <td align="right">       43.46</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      950.42</td>
    <td align="right">      244.11</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      712.85</td>
    <td align="right">      470.77</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      474.96</td>
    <td align="right">      650.27</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1035.66</td>
    <td align="right">      256.84</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.63</td>
    <td align="right">        2.98</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1660.34</td>
    <td align="right">      676.03</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      162.29</td>
    <td align="right">     1158.92</td>
    <td align="right">      310.02</td>
    <td align="right">        0.00</td>
    <td align="right">      310.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      342.25</td>
    <td align="right">      851.99</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      661.41</td>
    <td align="right">      469.59</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1145.61</td>
    <td align="right">      148.52</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1558.26</td>
    <td align="right">       22.04</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.94</td>
    <td align="right">       19.86</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1486.30</td>
    <td align="right">        5.68</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1243.45</td>
    <td align="right">       20.79</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      966.71</td>
    <td align="right">       81.72</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      704.28</td>
    <td align="right">      406.14</td>
    <td align="right">      385.29</td>
    <td align="right">        0.00</td>
    <td align="right">      385.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.48</td>
    <td align="right">      798.54</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      175.53</td>
    <td align="right">     1141.70</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      876.61</td>
    <td align="right">      425.44</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      162.29</td>
    <td align="right">        5.68</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">      302.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.94</td>
    <td align="right">     1158.92</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      408.07</td>
    <td align="right">      706.34</td>
    <td align="right">      442.73</td>
    <td align="right">      177.69</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      647.43</td>
    <td align="right">      534.12</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1004.80</td>
    <td align="right">      305.45</td>
    <td align="right">      656.18</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1509.12</td>
    <td align="right">      104.95</td>
    <td align="right">      780.68</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1716.50</td>
    <td align="right">       16.58</td>
    <td align="right">      768.36</td>
    <td align="right">      340.63</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1538.75</td>
    <td align="right">       13.96</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1263.50</td>
    <td align="right">        3.57</td>
    <td align="right">      525.59</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1059.65</td>
    <td align="right">       14.41</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      985.27</td>
    <td align="right">       56.19</td>
    <td align="right">      505.99</td>
    <td align="right">      141.11</td>
    <td align="right">      364.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      939.51</td>
    <td align="right">      266.42</td>
    <td align="right">      553.46</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      649.34</td>
    <td align="right">      503.03</td>
    <td align="right">      490.71</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      416.58</td>
    <td align="right">      707.81</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1012.79</td>
    <td align="right">      268.32</td>
    <td align="right">      565.54</td>
    <td align="right">      209.75</td>
    <td align="right">      355.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      408.07</td>
    <td align="right">        3.57</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1716.50</td>
    <td align="right">      707.81</td>
    <td align="right">      780.68</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1854.92</td>
    <td align="right">     1101.51</td>
    <td align="right">     1410.35</td>
    <td align="right">      857.11</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1873.86</td>
    <td align="right">      860.03</td>
    <td align="right">     1340.82</td>
    <td align="right">      744.79</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1758.82</td>
    <td align="right">      500.53</td>
    <td align="right">     1146.05</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1539.29</td>
    <td align="right">      164.58</td>
    <td align="right">      804.81</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1552.05</td>
    <td align="right">       23.54</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1593.33</td>
    <td align="right">       20.59</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1478.93</td>
    <td align="right">        5.66</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1348.26</td>
    <td align="right">       22.31</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1474.75</td>
    <td align="right">       92.87</td>
    <td align="right">      785.54</td>
    <td align="right">      203.78</td>
    <td align="right">      581.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2275.35</td>
    <td align="right">      441.34</td>
    <td align="right">     1351.63</td>
    <td align="right">      754.72</td>
    <td align="right">      596.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2606.45</td>
    <td align="right">      825.53</td>
    <td align="right">     1688.80</td>
    <td align="right">     1116.42</td>
    <td align="right">      572.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2063.47</td>
    <td align="right">     1099.10</td>
    <td align="right">     1507.21</td>
    <td align="right">      944.61</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1784.02</td>
    <td align="right">      427.95</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1348.26</td>
    <td align="right">        5.66</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2606.45</td>
    <td align="right">     1101.51</td>
    <td align="right">     1688.80</td>
    <td align="right">     1116.42</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      455.88</td>
    <td align="right">      766.08</td>
    <td align="right">      433.14</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      629.55</td>
    <td align="right">      574.49</td>
    <td align="right">      495.31</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1009.04</td>
    <td align="right">      328.25</td>
    <td align="right">      642.34</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1515.60</td>
    <td align="right">      112.75</td>
    <td align="right">      780.75</td>
    <td align="right">      366.15</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1668.69</td>
    <td align="right">       19.40</td>
    <td align="right">      739.25</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.27</td>
    <td align="right">       15.70</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1238.14</td>
    <td align="right">        4.12</td>
    <td align="right">      515.25</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1059.18</td>
    <td align="right">       14.77</td>
    <td align="right">      473.22</td>
    <td align="right">       84.10</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1010.82</td>
    <td align="right">       59.90</td>
    <td align="right">      520.20</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      936.01</td>
    <td align="right">      282.11</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      692.20</td>
    <td align="right">      540.99</td>
    <td align="right">      489.79</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.84</td>
    <td align="right">      748.78</td>
    <td align="right">      419.12</td>
    <td align="right">      159.81</td>
    <td align="right">      259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1027.35</td>
    <td align="right">      287.77</td>
    <td align="right">      561.91</td>
    <td align="right">      206.26</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.84</td>
    <td align="right">        4.12</td>
    <td align="right">      419.12</td>
    <td align="right">       84.10</td>
    <td align="right">      259.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1668.69</td>
    <td align="right">      766.08</td>
    <td align="right">      780.75</td>
    <td align="right">      366.15</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.67</td>
    <td align="right">     1133.26</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      330.42</td>
    <td align="right">      864.10</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">      367.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      641.11</td>
    <td align="right">      498.19</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">      443.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1124.20</td>
    <td align="right">      170.58</td>
    <td align="right">      480.67</td>
    <td align="right">        1.61</td>
    <td align="right">      479.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1542.81</td>
    <td align="right">       27.79</td>
    <td align="right">      532.49</td>
    <td align="right">       14.86</td>
    <td align="right">      517.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1667.20</td>
    <td align="right">       21.22</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      530.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1503.29</td>
    <td align="right">        4.42</td>
    <td align="right">      543.67</td>
    <td align="right">        8.57</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1270.36</td>
    <td align="right">       15.48</td>
    <td align="right">      499.13</td>
    <td align="right">        1.54</td>
    <td align="right">      497.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      989.65</td>
    <td align="right">       66.89</td>
    <td align="right">      444.75</td>
    <td align="right">        0.03</td>
    <td align="right">      444.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      718.42</td>
    <td align="right">      384.01</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">      385.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      385.89</td>
    <td align="right">      766.61</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">      326.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      184.80</td>
    <td align="right">     1096.19</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      879.50</td>
    <td align="right">      418.89</td>
    <td align="right">      432.55</td>
    <td align="right">        3.93</td>
    <td align="right">      428.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      163.67</td>
    <td align="right">        4.42</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">      302.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1667.20</td>
    <td align="right">     1133.26</td>
    <td align="right">      551.20</td>
    <td align="right">       20.32</td>
    <td align="right">      535.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      413.36</td>
    <td align="right">      680.49</td>
    <td align="right">      442.73</td>
    <td align="right">      177.70</td>
    <td align="right">      265.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      641.69</td>
    <td align="right">      528.68</td>
    <td align="right">      537.87</td>
    <td align="right">      222.05</td>
    <td align="right">      315.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      993.91</td>
    <td align="right">      312.39</td>
    <td align="right">      656.19</td>
    <td align="right">      270.86</td>
    <td align="right">      385.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1499.10</td>
    <td align="right">      112.67</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      416.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1712.58</td>
    <td align="right">       18.39</td>
    <td align="right">      768.37</td>
    <td align="right">      340.64</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1542.06</td>
    <td align="right">       14.08</td>
    <td align="right">      625.34</td>
    <td align="right">      207.47</td>
    <td align="right">      417.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1278.34</td>
    <td align="right">        2.63</td>
    <td align="right">      525.60</td>
    <td align="right">      110.98</td>
    <td align="right">      414.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1079.40</td>
    <td align="right">       10.17</td>
    <td align="right">      473.59</td>
    <td align="right">       82.41</td>
    <td align="right">      391.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1002.01</td>
    <td align="right">       43.83</td>
    <td align="right">      505.99</td>
    <td align="right">      141.12</td>
    <td align="right">      364.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      949.66</td>
    <td align="right">      245.68</td>
    <td align="right">      553.47</td>
    <td align="right">      223.55</td>
    <td align="right">      329.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      658.17</td>
    <td align="right">      474.81</td>
    <td align="right">      490.72</td>
    <td align="right">      210.62</td>
    <td align="right">      280.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      428.46</td>
    <td align="right">      670.51</td>
    <td align="right">      427.89</td>
    <td align="right">      169.52</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1017.90</td>
    <td align="right">      258.39</td>
    <td align="right">      565.55</td>
    <td align="right">      209.75</td>
    <td align="right">      355.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      413.36</td>
    <td align="right">        2.63</td>
    <td align="right">      427.89</td>
    <td align="right">       82.41</td>
    <td align="right">      258.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1712.58</td>
    <td align="right">      680.49</td>
    <td align="right">      780.69</td>
    <td align="right">      364.00</td>
    <td align="right">      427.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1839.84</td>
    <td align="right">     1062.53</td>
    <td align="right">     1410.34</td>
    <td align="right">      857.10</td>
    <td align="right">      553.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1855.34</td>
    <td align="right">      847.87</td>
    <td align="right">     1340.81</td>
    <td align="right">      744.78</td>
    <td align="right">      596.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1743.36</td>
    <td align="right">      510.55</td>
    <td align="right">     1146.04</td>
    <td align="right">      506.05</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1535.83</td>
    <td align="right">      179.54</td>
    <td align="right">      804.80</td>
    <td align="right">      226.87</td>
    <td align="right">      577.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1565.41</td>
    <td align="right">       27.67</td>
    <td align="right">      578.68</td>
    <td align="right">       42.51</td>
    <td align="right">      536.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1622.49</td>
    <td align="right">       21.46</td>
    <td align="right">      529.50</td>
    <td align="right">        8.87</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1511.63</td>
    <td align="right">        4.16</td>
    <td align="right">      552.40</td>
    <td align="right">        7.51</td>
    <td align="right">      544.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1386.86</td>
    <td align="right">       16.17</td>
    <td align="right">      585.98</td>
    <td align="right">       31.21</td>
    <td align="right">      554.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1506.90</td>
    <td align="right">       71.95</td>
    <td align="right">      785.53</td>
    <td align="right">      203.78</td>
    <td align="right">      581.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2297.03</td>
    <td align="right">      400.51</td>
    <td align="right">     1351.62</td>
    <td align="right">      754.72</td>
    <td align="right">      596.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2610.87</td>
    <td align="right">      767.21</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      572.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2062.34</td>
    <td align="right">     1042.34</td>
    <td align="right">     1507.19</td>
    <td align="right">      944.60</td>
    <td align="right">      562.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1794.06</td>
    <td align="right">      410.76</td>
    <td align="right">     1021.65</td>
    <td align="right">      452.02</td>
    <td align="right">      569.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1386.86</td>
    <td align="right">        4.16</td>
    <td align="right">      529.50</td>
    <td align="right">        7.51</td>
    <td align="right">      520.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2610.87</td>
    <td align="right">     1062.53</td>
    <td align="right">     1688.78</td>
    <td align="right">     1116.41</td>
    <td align="right">      640.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      457.24</td>
    <td align="right">      740.39</td>
    <td align="right">      433.15</td>
    <td align="right">      168.55</td>
    <td align="right">      264.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      622.64</td>
    <td align="right">      572.24</td>
    <td align="right">      495.32</td>
    <td align="right">      182.53</td>
    <td align="right">      312.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      997.54</td>
    <td align="right">      337.86</td>
    <td align="right">      642.35</td>
    <td align="right">      256.78</td>
    <td align="right">      385.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1505.76</td>
    <td align="right">      120.82</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      414.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1666.95</td>
    <td align="right">       21.19</td>
    <td align="right">      739.26</td>
    <td align="right">      313.56</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1656.05</td>
    <td align="right">       15.61</td>
    <td align="right">      694.36</td>
    <td align="right">      269.69</td>
    <td align="right">      424.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1252.70</td>
    <td align="right">        3.02</td>
    <td align="right">      515.26</td>
    <td align="right">      100.21</td>
    <td align="right">      415.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1080.02</td>
    <td align="right">       10.39</td>
    <td align="right">      473.22</td>
    <td align="right">       84.11</td>
    <td align="right">      389.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.48</td>
    <td align="right">       46.67</td>
    <td align="right">      520.21</td>
    <td align="right">      152.73</td>
    <td align="right">      367.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      946.52</td>
    <td align="right">      260.15</td>
    <td align="right">      541.42</td>
    <td align="right">      215.58</td>
    <td align="right">      325.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      701.00</td>
    <td align="right">      510.93</td>
    <td align="right">      489.80</td>
    <td align="right">      208.73</td>
    <td align="right">      281.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.85</td>
    <td align="right">      711.97</td>
    <td align="right">      419.13</td>
    <td align="right">      159.81</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1032.15</td>
    <td align="right">      278.02</td>
    <td align="right">      561.92</td>
    <td align="right">      206.27</td>
    <td align="right">      355.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      456.85</td>
    <td align="right">        3.02</td>
    <td align="right">      419.13</td>
    <td align="right">       84.11</td>
    <td align="right">      259.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1666.95</td>
    <td align="right">      740.39</td>
    <td align="right">      780.76</td>
    <td align="right">      366.16</td>
    <td align="right">      425.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.504042E+09</td>
    <td align="right">0.274781E+10</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.846951E+09</td>
    <td align="right">0.191614E+10</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173328E+10</td>
    <td align="right">0.124681E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.289354E+10</td>
    <td align="right">0.424377E+09</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.409434E+10</td>
    <td align="right"> 75419924.65</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428970E+10</td>
    <td align="right"> 54654050.19</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399320E+10</td>
    <td align="right"> 11606616.94</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337602E+10</td>
    <td align="right"> 38768362.52</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256011E+10</td>
    <td align="right">0.160326E+09</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.193486E+10</td>
    <td align="right">0.960423E+09</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.104791E+10</td>
    <td align="right">0.182006E+10</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.566484E+09</td>
    <td align="right">0.265721E+10</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.278404E+11</td>
    <td align="right">0.121136E+11</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.504042E+09</td>
    <td align="right"> 11606616.94</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428970E+10</td>
    <td align="right">0.274781E+10</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117094E+10</td>
    <td align="right">0.167422E+10</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.158921E+10</td>
    <td align="right">0.119336E+10</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266903E+10</td>
    <td align="right">0.796991E+09</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.386703E+10</td>
    <td align="right">0.285027E+09</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.455751E+10</td>
    <td align="right"> 50595199.73</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.397321E+10</td>
    <td align="right"> 36663758.07</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.339916E+10</td>
    <td align="right">  7043567.87</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.287000E+10</td>
    <td align="right"> 26201382.13</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258890E+10</td>
    <td align="right">0.107980E+09</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254631E+10</td>
    <td align="right">0.625930E+09</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174002E+10</td>
    <td align="right">0.114799E+10</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.121154E+10</td>
    <td align="right">0.165354E+10</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321829E+11</td>
    <td align="right">0.760555E+10</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117094E+10</td>
    <td align="right">  7043567.87</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.455751E+10</td>
    <td align="right">0.167422E+10</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.500684E+10</td>
    <td align="right">0.261041E+10</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453197E+10</td>
    <td align="right">0.190489E+10</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.468045E+10</td>
    <td align="right">0.129021E+10</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.396276E+10</td>
    <td align="right">0.449276E+09</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415975E+10</td>
    <td align="right"> 75035319.15</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.417843E+10</td>
    <td align="right"> 55511578.35</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402071E+10</td>
    <td align="right"> 10925752.42</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.369137E+10</td>
    <td align="right"> 40821428.48</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389998E+10</td>
    <td align="right">0.174312E+09</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615946E+10</td>
    <td align="right">0.101338E+10</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.680452E+10</td>
    <td align="right">0.185055E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.560366E+10</td>
    <td align="right">0.257366E+10</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.566999E+11</td>
    <td align="right">0.120490E+11</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.369137E+10</td>
    <td align="right"> 10925752.42</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680452E+10</td>
    <td align="right">0.261041E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126858E+10</td>
    <td align="right">0.181068E+10</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153550E+10</td>
    <td align="right">0.127860E+10</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.268379E+10</td>
    <td align="right">0.849792E+09</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.389313E+10</td>
    <td align="right">0.301321E+09</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444706E+10</td>
    <td align="right"> 56810512.61</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427894E+10</td>
    <td align="right"> 39736656.11</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334209E+10</td>
    <td align="right">  7984836.43</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288186E+10</td>
    <td align="right"> 26215903.78</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266402E+10</td>
    <td align="right">0.112659E+09</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254561E+10</td>
    <td align="right">0.653820E+09</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.184771E+10</td>
    <td align="right">0.122024E+10</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127213E+10</td>
    <td align="right">0.174169E+10</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.326604E+11</td>
    <td align="right">0.809956E+10</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.126858E+10</td>
    <td align="right">  7984836.43</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.444706E+10</td>
    <td align="right">0.181068E+10</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434673E+09</td>
    <td align="right">0.310405E+10</td>
    <td align="right">0.830368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.827974E+09</td>
    <td align="right">0.206113E+10</td>
    <td align="right">0.889384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889384E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.177152E+10</td>
    <td align="right">0.125774E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296942E+10</td>
    <td align="right">0.384954E+09</td>
    <td align="right">0.124590E+10</td>
    <td align="right">  4171149.09</td>
    <td align="right">0.124173E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417364E+10</td>
    <td align="right"> 59039059.35</td>
    <td align="right">0.142621E+10</td>
    <td align="right"> 39794998.66</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432071E+10</td>
    <td align="right"> 51482362.08</td>
    <td align="right">0.142870E+10</td>
    <td align="right"> 52663710.13</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398091E+10</td>
    <td align="right"> 15211482.71</td>
    <td align="right">0.145616E+10</td>
    <td align="right"> 22956918.96</td>
    <td align="right">0.143320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333045E+10</td>
    <td align="right"> 55674602.82</td>
    <td align="right">0.133686E+10</td>
    <td align="right">  4135758.19</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.250572E+10</td>
    <td align="right">0.211807E+09</td>
    <td align="right">0.115278E+10</td>
    <td align="right">    78784.56</td>
    <td align="right">0.115270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188635E+10</td>
    <td align="right">0.108782E+10</td>
    <td align="right">0.103197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.973257E+09</td>
    <td align="right">0.206982E+10</td>
    <td align="right">0.845894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845894E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.470136E+09</td>
    <td align="right">0.305792E+10</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.276448E+11</td>
    <td align="right">0.134166E+11</td>
    <td align="right">0.136408E+11</td>
    <td align="right">0.123801E+09</td>
    <td align="right">0.135170E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.434673E+09</td>
    <td align="right"> 15211482.71</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432071E+10</td>
    <td align="right">0.310405E+10</td>
    <td align="right">0.145616E+10</td>
    <td align="right"> 52663710.13</td>
    <td align="right">0.143320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.109296E+10</td>
    <td align="right">0.189186E+10</td>
    <td align="right">0.118581E+10</td>
    <td align="right">0.475934E+09</td>
    <td align="right">0.709873E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.156626E+10</td>
    <td align="right">0.129215E+10</td>
    <td align="right">0.130121E+10</td>
    <td align="right">0.537180E+09</td>
    <td align="right">0.764034E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.269127E+10</td>
    <td align="right">0.818128E+09</td>
    <td align="right">0.175752E+10</td>
    <td align="right">0.725469E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.391164E+10</td>
    <td align="right">0.272036E+09</td>
    <td align="right">0.202352E+10</td>
    <td align="right">0.943490E+09</td>
    <td align="right">0.108003E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.459746E+10</td>
    <td align="right"> 44416691.19</td>
    <td align="right">0.205798E+10</td>
    <td align="right">0.912353E+09</td>
    <td align="right">0.114562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398843E+10</td>
    <td align="right"> 36193773.84</td>
    <td align="right">0.162088E+10</td>
    <td align="right">0.537757E+09</td>
    <td align="right">0.108312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.338415E+10</td>
    <td align="right">  9571329.03</td>
    <td align="right">0.140775E+10</td>
    <td align="right">0.297257E+09</td>
    <td align="right">0.111049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283816E+10</td>
    <td align="right"> 38588119.55</td>
    <td align="right">0.126846E+10</td>
    <td align="right">0.220737E+09</td>
    <td align="right">0.104772E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255382E+10</td>
    <td align="right">0.145637E+09</td>
    <td align="right">0.131152E+10</td>
    <td align="right">0.365768E+09</td>
    <td align="right">0.945752E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.251638E+10</td>
    <td align="right">0.713582E+09</td>
    <td align="right">0.148240E+10</td>
    <td align="right">0.598763E+09</td>
    <td align="right">0.883635E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.168309E+10</td>
    <td align="right">0.130386E+10</td>
    <td align="right">0.127193E+10</td>
    <td align="right">0.545931E+09</td>
    <td align="right">0.726001E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111577E+10</td>
    <td align="right">0.189579E+10</td>
    <td align="right">0.114605E+10</td>
    <td align="right">0.454042E+09</td>
    <td align="right">0.692010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.319394E+11</td>
    <td align="right">0.846181E+10</td>
    <td align="right">0.178350E+11</td>
    <td align="right">0.661468E+10</td>
    <td align="right">0.112203E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109296E+10</td>
    <td align="right">  9571329.03</td>
    <td align="right">0.114605E+10</td>
    <td align="right">0.220737E+09</td>
    <td align="right">0.692010E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.459746E+10</td>
    <td align="right">0.189579E+10</td>
    <td align="right">0.205798E+10</td>
    <td align="right">0.943490E+09</td>
    <td align="right">0.114562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.496822E+10</td>
    <td align="right">0.295029E+10</td>
    <td align="right">0.377749E+10</td>
    <td align="right">0.229569E+10</td>
    <td align="right">0.148180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.453323E+10</td>
    <td align="right">0.208059E+10</td>
    <td align="right">0.324372E+10</td>
    <td align="right">0.180179E+10</td>
    <td align="right">0.144192E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.471083E+10</td>
    <td align="right">0.134062E+10</td>
    <td align="right">0.306959E+10</td>
    <td align="right">0.135541E+10</td>
    <td align="right">0.171418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398983E+10</td>
    <td align="right">0.426586E+09</td>
    <td align="right">0.208606E+10</td>
    <td align="right">0.588059E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415702E+10</td>
    <td align="right"> 63045233.96</td>
    <td align="right">0.154993E+10</td>
    <td align="right">0.113861E+09</td>
    <td align="right">0.143607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412992E+10</td>
    <td align="right"> 53370256.90</td>
    <td align="right">0.137246E+10</td>
    <td align="right"> 22995999.62</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396116E+10</td>
    <td align="right"> 15148270.35</td>
    <td align="right">0.147955E+10</td>
    <td align="right"> 20112582.25</td>
    <td align="right">0.145944E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.361118E+10</td>
    <td align="right"> 59763630.07</td>
    <td align="right">0.156949E+10</td>
    <td align="right"> 83585761.52</td>
    <td align="right">0.148591E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382256E+10</td>
    <td align="right">0.240731E+09</td>
    <td align="right">0.203612E+10</td>
    <td align="right">0.528208E+09</td>
    <td align="right">0.150791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.609430E+10</td>
    <td align="right">0.118209E+10</td>
    <td align="right">0.362021E+10</td>
    <td align="right">0.202145E+10</td>
    <td align="right">0.159876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.675592E+10</td>
    <td align="right">0.213978E+10</td>
    <td align="right">0.437737E+10</td>
    <td align="right">0.289377E+10</td>
    <td align="right">0.148360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552680E+10</td>
    <td align="right">0.294383E+10</td>
    <td align="right">0.403690E+10</td>
    <td align="right">0.253005E+10</td>
    <td align="right">0.150685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562610E+11</td>
    <td align="right">0.134958E+11</td>
    <td align="right">0.322189E+11</td>
    <td align="right">0.142550E+11</td>
    <td align="right">0.179639E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.361118E+10</td>
    <td align="right"> 15148270.35</td>
    <td align="right">0.137246E+10</td>
    <td align="right"> 20112582.25</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.675592E+10</td>
    <td align="right">0.295029E+10</td>
    <td align="right">0.437737E+10</td>
    <td align="right">0.289377E+10</td>
    <td align="right">0.171418E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122103E+10</td>
    <td align="right">0.205186E+10</td>
    <td align="right">0.116013E+10</td>
    <td align="right">0.451447E+09</td>
    <td align="right">0.708680E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152300E+10</td>
    <td align="right">0.138981E+10</td>
    <td align="right">0.119826E+10</td>
    <td align="right">0.441565E+09</td>
    <td align="right">0.756697E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.270261E+10</td>
    <td align="right">0.879186E+09</td>
    <td align="right">0.172045E+10</td>
    <td align="right">0.687762E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.392842E+10</td>
    <td align="right">0.292246E+09</td>
    <td align="right">0.202371E+10</td>
    <td align="right">0.949069E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446941E+10</td>
    <td align="right"> 51956655.24</td>
    <td align="right">0.198001E+10</td>
    <td align="right">0.839836E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427751E+10</td>
    <td align="right"> 40689289.55</td>
    <td align="right">0.179977E+10</td>
    <td align="right">0.699038E+09</td>
    <td align="right">0.110073E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.331624E+10</td>
    <td align="right"> 11041811.26</td>
    <td align="right">0.138006E+10</td>
    <td align="right">0.268398E+09</td>
    <td align="right">0.111166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.283691E+10</td>
    <td align="right"> 39549106.03</td>
    <td align="right">0.126746E+10</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262004E+10</td>
    <td align="right">0.155273E+09</td>
    <td align="right">0.134836E+10</td>
    <td align="right">0.395864E+09</td>
    <td align="right">0.952500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250702E+10</td>
    <td align="right">0.755601E+09</td>
    <td align="right">0.145013E+10</td>
    <td align="right">0.577408E+09</td>
    <td align="right">0.872726E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179419E+10</td>
    <td align="right">0.140226E+10</td>
    <td align="right">0.126954E+10</td>
    <td align="right">0.541030E+09</td>
    <td align="right">0.728513E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120218E+10</td>
    <td align="right">0.200554E+10</td>
    <td align="right">0.112258E+10</td>
    <td align="right">0.428034E+09</td>
    <td align="right">0.694546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.323986E+11</td>
    <td align="right">0.907501E+10</td>
    <td align="right">0.177205E+11</td>
    <td align="right">0.650472E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120218E+10</td>
    <td align="right"> 11041811.26</td>
    <td align="right">0.112258E+10</td>
    <td align="right">0.225265E+09</td>
    <td align="right">0.694546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446941E+10</td>
    <td align="right">0.205186E+10</td>
    <td align="right">0.202371E+10</td>
    <td align="right">0.949069E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438377E+09</td>
    <td align="right">0.303532E+10</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.830372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.799358E+09</td>
    <td align="right">0.209042E+10</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.889389E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171715E+10</td>
    <td align="right">0.133435E+10</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118654E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291393E+10</td>
    <td align="right">0.442148E+09</td>
    <td align="right">0.124591E+10</td>
    <td align="right">  4171170.70</td>
    <td align="right">0.124174E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.413225E+10</td>
    <td align="right"> 74445205.77</td>
    <td align="right">0.142622E+10</td>
    <td align="right"> 39795204.87</td>
    <td align="right">0.138642E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.432139E+10</td>
    <td align="right"> 54990883.21</td>
    <td align="right">0.142871E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402641E+10</td>
    <td align="right"> 11835556.86</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 22957037.92</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.340252E+10</td>
    <td align="right"> 41472102.96</td>
    <td align="right">0.133687E+10</td>
    <td align="right">  4135779.62</td>
    <td align="right">0.133273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256516E+10</td>
    <td align="right">0.173387E+09</td>
    <td align="right">0.115279E+10</td>
    <td align="right">    78784.97</td>
    <td align="right">0.115271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192422E+10</td>
    <td align="right">0.102854E+10</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100022E+10</td>
    <td align="right">0.198705E+10</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.845898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494975E+09</td>
    <td align="right">0.293604E+10</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277360E+11</td>
    <td align="right">0.132100E+11</td>
    <td align="right">0.136409E+11</td>
    <td align="right">0.123802E+09</td>
    <td align="right">0.135171E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.438377E+09</td>
    <td align="right"> 11835556.86</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.810043E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432139E+10</td>
    <td align="right">0.303532E+10</td>
    <td align="right">0.145617E+10</td>
    <td align="right"> 52663983.03</td>
    <td align="right">0.143321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110714E+10</td>
    <td align="right">0.182262E+10</td>
    <td align="right">0.118582E+10</td>
    <td align="right">0.475939E+09</td>
    <td align="right">0.709877E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155239E+10</td>
    <td align="right">0.127899E+10</td>
    <td align="right">0.130122E+10</td>
    <td align="right">0.537186E+09</td>
    <td align="right">0.764039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.266209E+10</td>
    <td align="right">0.836695E+09</td>
    <td align="right">0.175753E+10</td>
    <td align="right">0.725476E+09</td>
    <td align="right">0.103205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.388567E+10</td>
    <td align="right">0.292044E+09</td>
    <td align="right">0.202354E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.108004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.458698E+10</td>
    <td align="right"> 49266652.93</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.912362E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.399703E+10</td>
    <td align="right"> 36483674.63</td>
    <td align="right">0.162089E+10</td>
    <td align="right">0.537762E+09</td>
    <td align="right">0.108313E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342390E+10</td>
    <td align="right">  7034206.33</td>
    <td align="right">0.140776E+10</td>
    <td align="right">0.297260E+09</td>
    <td align="right">0.111050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289107E+10</td>
    <td align="right"> 27246383.20</td>
    <td align="right">0.126847E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.104773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259721E+10</td>
    <td align="right">0.113606E+09</td>
    <td align="right">0.131153E+10</td>
    <td align="right">0.365772E+09</td>
    <td align="right">0.945758E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.254357E+10</td>
    <td align="right">0.658038E+09</td>
    <td align="right">0.148241E+10</td>
    <td align="right">0.598769E+09</td>
    <td align="right">0.883639E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.170597E+10</td>
    <td align="right">0.123070E+10</td>
    <td align="right">0.127194E+10</td>
    <td align="right">0.545937E+09</td>
    <td align="right">0.726005E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114758E+10</td>
    <td align="right">0.179589E+10</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.454046E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321006E+11</td>
    <td align="right">0.814862E+10</td>
    <td align="right">0.178352E+11</td>
    <td align="right">0.661475E+10</td>
    <td align="right">0.112204E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110714E+10</td>
    <td align="right">  7034206.33</td>
    <td align="right">0.114606E+10</td>
    <td align="right">0.220740E+09</td>
    <td align="right">0.692014E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.458698E+10</td>
    <td align="right">0.182262E+10</td>
    <td align="right">0.205799E+10</td>
    <td align="right">0.943499E+09</td>
    <td align="right">0.114563E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.492784E+10</td>
    <td align="right">0.284589E+10</td>
    <td align="right">0.377745E+10</td>
    <td align="right">0.229566E+10</td>
    <td align="right">0.148179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.448844E+10</td>
    <td align="right">0.205117E+10</td>
    <td align="right">0.324368E+10</td>
    <td align="right">0.180177E+10</td>
    <td align="right">0.144191E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.466942E+10</td>
    <td align="right">0.136746E+10</td>
    <td align="right">0.306957E+10</td>
    <td align="right">0.135540E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.398086E+10</td>
    <td align="right">0.465356E+09</td>
    <td align="right">0.208605E+10</td>
    <td align="right">0.588052E+09</td>
    <td align="right">0.149800E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.419280E+10</td>
    <td align="right"> 74114430.04</td>
    <td align="right">0.154992E+10</td>
    <td align="right">0.113860E+09</td>
    <td align="right">0.143606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.420550E+10</td>
    <td align="right"> 55627666.62</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 22995731.88</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.404876E+10</td>
    <td align="right"> 11155106.22</td>
    <td align="right">0.147954E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.145943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.371456E+10</td>
    <td align="right"> 43306246.40</td>
    <td align="right">0.156948E+10</td>
    <td align="right"> 83584788.32</td>
    <td align="right">0.148590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.390588E+10</td>
    <td align="right">0.186485E+09</td>
    <td align="right">0.203610E+10</td>
    <td align="right">0.528202E+09</td>
    <td align="right">0.150790E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615236E+10</td>
    <td align="right">0.107273E+10</td>
    <td align="right">0.362018E+10</td>
    <td align="right">0.202143E+10</td>
    <td align="right">0.159875E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.676737E+10</td>
    <td align="right">0.198861E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.148359E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552378E+10</td>
    <td align="right">0.279182E+10</td>
    <td align="right">0.403686E+10</td>
    <td align="right">0.253002E+10</td>
    <td align="right">0.150683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.565776E+11</td>
    <td align="right">0.129537E+11</td>
    <td align="right">0.322186E+11</td>
    <td align="right">0.142548E+11</td>
    <td align="right">0.179638E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.371456E+10</td>
    <td align="right"> 11155106.22</td>
    <td align="right">0.137245E+10</td>
    <td align="right"> 20112348.08</td>
    <td align="right">0.134946E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.676737E+10</td>
    <td align="right">0.284589E+10</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.289373E+10</td>
    <td align="right">0.171417E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122467E+10</td>
    <td align="right">0.198306E+10</td>
    <td align="right">0.116014E+10</td>
    <td align="right">0.451451E+09</td>
    <td align="right">0.708685E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150630E+10</td>
    <td align="right">0.138437E+10</td>
    <td align="right">0.119827E+10</td>
    <td align="right">0.441570E+09</td>
    <td align="right">0.756701E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.267182E+10</td>
    <td align="right">0.904929E+09</td>
    <td align="right">0.172046E+10</td>
    <td align="right">0.687769E+09</td>
    <td align="right">0.103269E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.390294E+10</td>
    <td align="right">0.313167E+09</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.107464E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.446476E+10</td>
    <td align="right"> 56763654.68</td>
    <td align="right">0.198003E+10</td>
    <td align="right">0.839844E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.429248E+10</td>
    <td align="right"> 40452865.08</td>
    <td align="right">0.179978E+10</td>
    <td align="right">0.699045E+09</td>
    <td align="right">0.110074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335523E+10</td>
    <td align="right">  8080716.50</td>
    <td align="right">0.138007E+10</td>
    <td align="right">0.268401E+09</td>
    <td align="right">0.111167E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.289271E+10</td>
    <td align="right"> 27837017.34</td>
    <td align="right">0.126747E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.104220E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266323E+10</td>
    <td align="right">0.120973E+09</td>
    <td align="right">0.134837E+10</td>
    <td align="right">0.395868E+09</td>
    <td align="right">0.952506E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.253517E+10</td>
    <td align="right">0.696777E+09</td>
    <td align="right">0.145014E+10</td>
    <td align="right">0.577414E+09</td>
    <td align="right">0.872731E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181699E+10</td>
    <td align="right">0.132432E+10</td>
    <td align="right">0.126955E+10</td>
    <td align="right">0.541035E+09</td>
    <td align="right">0.728517E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122363E+10</td>
    <td align="right">0.190694E+10</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.428038E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.325499E+11</td>
    <td align="right">0.876767E+10</td>
    <td align="right">0.177206E+11</td>
    <td align="right">0.650478E+10</td>
    <td align="right">0.112158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122363E+10</td>
    <td align="right">  8080716.50</td>
    <td align="right">0.112259E+10</td>
    <td align="right">0.225268E+09</td>
    <td align="right">0.694550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446476E+10</td>
    <td align="right">0.198306E+10</td>
    <td align="right">0.202372E+10</td>
    <td align="right">0.949078E+09</td>
    <td align="right">0.114018E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        1.20</td>
    <td align="right">        0.37</td>
    <td align="right">       63.33</td>
    <td align="right">      149.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.97</td>
    <td align="right">       12.77</td>
    <td align="right">        9.69</td>
    <td align="right">        1.81</td>
    <td align="right">        4.63</td>
    <td align="right">       75.94</td>
    <td align="right">      163.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.37</td>
    <td align="right">       15.59</td>
    <td align="right">       11.23</td>
    <td align="right">        1.86</td>
    <td align="right">       10.07</td>
    <td align="right">       92.70</td>
    <td align="right">      193.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.13</td>
    <td align="right">       18.31</td>
    <td align="right">       11.93</td>
    <td align="right">        1.64</td>
    <td align="right">       16.17</td>
    <td align="right">       89.20</td>
    <td align="right">      259.84</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.98</td>
    <td align="right">       21.95</td>
    <td align="right">       16.72</td>
    <td align="right">        2.17</td>
    <td align="right">       21.14</td>
    <td align="right">       97.31</td>
    <td align="right">      248.85</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.59</td>
    <td align="right">       24.37</td>
    <td align="right">       20.62</td>
    <td align="right">        1.55</td>
    <td align="right">       23.45</td>
    <td align="right">      107.22</td>
    <td align="right">      203.36</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.67</td>
    <td align="right">       26.28</td>
    <td align="right">       24.51</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">       83.14</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.03</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        1.75</td>
    <td align="right">       23.81</td>
    <td align="right">      127.44</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.75</td>
    <td align="right">       24.69</td>
    <td align="right">       23.21</td>
    <td align="right">        1.33</td>
    <td align="right">       20.22</td>
    <td align="right">      105.62</td>
    <td align="right">      105.60</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.09</td>
    <td align="right">       18.73</td>
    <td align="right">       15.36</td>
    <td align="right">        0.77</td>
    <td align="right">       12.83</td>
    <td align="right">       75.09</td>
    <td align="right">      190.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.63</td>
    <td align="right">       14.45</td>
    <td align="right">       10.99</td>
    <td align="right">        0.66</td>
    <td align="right">        5.78</td>
    <td align="right">       58.54</td>
    <td align="right">      201.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.52</td>
    <td align="right">       10.87</td>
    <td align="right">        7.89</td>
    <td align="right">        0.97</td>
    <td align="right">        0.94</td>
    <td align="right">       60.91</td>
    <td align="right">      153.60</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       24.88</td>
    <td align="right">       18.75</td>
    <td align="right">       15.46</td>
    <td align="right">        1.50</td>
    <td align="right">       13.74</td>
    <td align="right">       90.59</td>
    <td align="right">      167.44</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.39</td>
    <td align="right">       10.37</td>
    <td align="right">        7.87</td>
    <td align="right">        0.66</td>
    <td align="right">        0.37</td>
    <td align="right">       58.54</td>
    <td align="right">       60.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.59</td>
    <td align="right">       26.31</td>
    <td align="right">       25.11</td>
    <td align="right">        2.27</td>
    <td align="right">       24.88</td>
    <td align="right">      132.35</td>
    <td align="right">      259.84</td>
    <td align="right">        0.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       23.60</td>
    <td align="right">12-JAN-14:00</td>
    <td align="right">       14.18</td>
    <td align="right">        7.40</td>
    <td align="right">        3.80</td>
    <td align="right">        8.15</td>
    <td align="right">      163.00</td>
    <td align="right">      476.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.10</td>
    <td align="right">22-FEB-14:00</td>
    <td align="right">       16.17</td>
    <td align="right">        9.10</td>
    <td align="right">        1.50</td>
    <td align="right">       15.39</td>
    <td align="right">      225.00</td>
    <td align="right">      451.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.60</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       18.47</td>
    <td align="right">        7.70</td>
    <td align="right">        0.00</td>
    <td align="right">       19.52</td>
    <td align="right">      182.00</td>
    <td align="right">      699.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       40.30</td>
    <td align="right">15-APR-14:00</td>
    <td align="right">       20.63</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">       28.43</td>
    <td align="right">      201.00</td>
    <td align="right">      649.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       44.50</td>
    <td align="right">03-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        5.30</td>
    <td align="right">        2.80</td>
    <td align="right">       28.91</td>
    <td align="right">      150.00</td>
    <td align="right">      809.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.60</td>
    <td align="right">07-JUN-15:00</td>
    <td align="right">       21.49</td>
    <td align="right">        9.10</td>
    <td align="right">        3.10</td>
    <td align="right">       28.43</td>
    <td align="right">      167.00</td>
    <td align="right">      640.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.40</td>
    <td align="right">02-JUL-15:00</td>
    <td align="right">       26.34</td>
    <td align="right">       21.60</td>
    <td align="right">        2.10</td>
    <td align="right">       29.87</td>
    <td align="right">      200.00</td>
    <td align="right">      545.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       37.30</td>
    <td align="right">07-AUG-14:00</td>
    <td align="right">       26.56</td>
    <td align="right">       22.90</td>
    <td align="right">        3.00</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.50</td>
    <td align="right">17-SEP-19:00</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        0.20</td>
    <td align="right">       28.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.40</td>
    <td align="right">02-OCT-14:20</td>
    <td align="right">       21.02</td>
    <td align="right">       13.00</td>
    <td align="right">        1.80</td>
    <td align="right">       21.61</td>
    <td align="right">      187.33</td>
    <td align="right">      678.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.30</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       17.14</td>
    <td align="right">        8.90</td>
    <td align="right">        1.10</td>
    <td align="right">       14.84</td>
    <td align="right">      155.00</td>
    <td align="right">      710.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.60</td>
    <td align="right">28-DEC-13:00</td>
    <td align="right">       15.28</td>
    <td align="right">        8.90</td>
    <td align="right">        2.80</td>
    <td align="right">       10.88</td>
    <td align="right">      181.50</td>
    <td align="right">      535.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.18</td>
    <td align="right">        5.30</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       44.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.67</td>
    <td align="right">       24.60</td>
    <td align="right">        6.70</td>
    <td align="right">       29.87</td>
    <td align="right">      311.00</td>
    <td align="right">      809.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.80</td>
    <td align="right">05-JAN-06:00</td>
    <td align="right">        4.73</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.90</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">        6.67</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -7.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.30</td>
    <td align="right">01-MAR-03:00</td>
    <td align="right">       10.55</td>
    <td align="right">        8.30</td>
    <td align="right">        0.80</td>
    <td align="right">        -1.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.40</td>
    <td align="right">11-APR-04:00</td>
    <td align="right">       13.57</td>
    <td align="right">       10.90</td>
    <td align="right">        0.00</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.70</td>
    <td align="right">13-MAY-04:00</td>
    <td align="right">       20.32</td>
    <td align="right">       19.30</td>
    <td align="right">        2.10</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.30</td>
    <td align="right">18-JUN-04:00</td>
    <td align="right">       21.80</td>
    <td align="right">       21.20</td>
    <td align="right">        2.70</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.20</td>
    <td align="right">19-JUL-02:00</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.30</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.40</td>
    <td align="right">15-AUG-23:00</td>
    <td align="right">       22.91</td>
    <td align="right">       22.80</td>
    <td align="right">        2.40</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">27-SEP-04:00</td>
    <td align="right">       20.73</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.50</td>
    <td align="right">31-OCT-04:00</td>
    <td align="right">       14.07</td>
    <td align="right">       13.20</td>
    <td align="right">        0.00</td>
    <td align="right">        1.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.50</td>
    <td align="right">27-NOV-05:00</td>
    <td align="right">        8.75</td>
    <td align="right">        8.10</td>
    <td align="right">        0.00</td>
    <td align="right">        -5.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.08</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -10.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       23.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.20</td>
    <td align="right">       23.20</td>
    <td align="right">        2.70</td>
    <td align="right">       21.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       15.61</td>
    <td align="right">17-JAN-14:00</td>
    <td align="right">       18.20</td>
    <td align="right">       14.10</td>
    <td align="right">        1.00</td>
    <td align="right">       11.07</td>
    <td align="right">      198.00</td>
    <td align="right">       56.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.14</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       16.60</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.36</td>
    <td align="right">10-MAR-18:49</td>
    <td align="right">       29.25</td>
    <td align="right">       17.73</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.40</td>
    <td align="right">18-APR-13:00</td>
    <td align="right">       37.10</td>
    <td align="right">       17.80</td>
    <td align="right">        5.70</td>
    <td align="right">       23.49</td>
    <td align="right">      233.50</td>
    <td align="right">      671.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.40</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       26.80</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.92</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       27.50</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       29.17</td>
    <td align="right">01-JUL-16:00</td>
    <td align="right">       37.20</td>
    <td align="right">       26.80</td>
    <td align="right">        2.30</td>
    <td align="right">       25.66</td>
    <td align="right">      196.00</td>
    <td align="right">      196.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.16</td>
    <td align="right">27-AUG-15:00</td>
    <td align="right">       35.10</td>
    <td align="right">       27.40</td>
    <td align="right">        1.30</td>
    <td align="right">       29.55</td>
    <td align="right">      256.00</td>
    <td align="right">      129.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.10</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       33.70</td>
    <td align="right">       26.40</td>
    <td align="right">        1.40</td>
    <td align="right">       26.48</td>
    <td align="right">      122.50</td>
    <td align="right">      108.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.05</td>
    <td align="right">06-OCT-10:00</td>
    <td align="right">       28.60</td>
    <td align="right">       20.80</td>
    <td align="right">        1.30</td>
    <td align="right">       20.22</td>
    <td align="right">      327.00</td>
    <td align="right">      348.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">08-NOV-17:10</td>
    <td align="right">       27.55</td>
    <td align="right">       14.47</td>
    <td align="right">        0.17</td>
    <td align="right">       16.67</td>
    <td align="right">       28.00</td>
    <td align="right">       65.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.64</td>
    <td align="right">29-DEC-19:00</td>
    <td align="right">       16.80</td>
    <td align="right">       14.90</td>
    <td align="right">        4.80</td>
    <td align="right">       13.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.80</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">       37.20</td>
    <td align="right">       27.50</td>
    <td align="right">        5.90</td>
    <td align="right">       29.55</td>
    <td align="right">      332.50</td>
    <td align="right">      671.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.10</td>
    <td align="right">17-JAN-13:00</td>
    <td align="right">       17.80</td>
    <td align="right">       15.47</td>
    <td align="right">        0.90</td>
    <td align="right">        9.72</td>
    <td align="right">      260.50</td>
    <td align="right">       81.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.60</td>
    <td align="right">25-FEB-16:00</td>
    <td align="right">       21.20</td>
    <td align="right">       18.14</td>
    <td align="right">        5.90</td>
    <td align="right">       10.88</td>
    <td align="right">      107.50</td>
    <td align="right">      156.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.30</td>
    <td align="right">10-MAR-19:00</td>
    <td align="right">       27.70</td>
    <td align="right">       21.24</td>
    <td align="right">        2.10</td>
    <td align="right">       21.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       19.30</td>
    <td align="right">26-APR-23:10</td>
    <td align="right">       28.53</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.80</td>
    <td align="right">22-MAY-22:00</td>
    <td align="right">       29.40</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.50</td>
    <td align="right">28-JUN-12:00</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        1.00</td>
    <td align="right">       25.49</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.30</td>
    <td align="right">18-JUL-06:19</td>
    <td align="right">       29.10</td>
    <td align="right">       27.69</td>
    <td align="right">        1.17</td>
    <td align="right">       26.48</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.80</td>
    <td align="right">12-AUG-07:00</td>
    <td align="right">       29.10</td>
    <td align="right">       28.83</td>
    <td align="right">        2.90</td>
    <td align="right">       26.81</td>
    <td align="right">      113.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.50</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       30.50</td>
    <td align="right">       27.38</td>
    <td align="right">        0.90</td>
    <td align="right">       25.99</td>
    <td align="right">      260.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.10</td>
    <td align="right">06-OCT-08:00</td>
    <td align="right">       25.50</td>
    <td align="right">       22.40</td>
    <td align="right">        0.30</td>
    <td align="right">       17.21</td>
    <td align="right">      239.00</td>
    <td align="right">      159.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.30</td>
    <td align="right">08-NOV-21:19</td>
    <td align="right">       20.10</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">       10.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.90</td>
    <td align="right">29-DEC-20:10</td>
    <td align="right">       16.72</td>
    <td align="right">       15.59</td>
    <td align="right">        4.73</td>
    <td align="right">       13.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       14.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.72</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        9.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.40</td>
    <td align="right">       28.92</td>
    <td align="right">        5.90</td>
    <td align="right">       26.81</td>
    <td align="right">      332.50</td>
    <td align="right">      501.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       27.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.74</td>
    <td align="right">       33.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.21</td>
    <td align="right">       44.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       27.79</td>
    <td align="right">       55.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       31.48</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.27</td>
    <td align="right">       54.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       39.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       34.60</td>
    <td align="right">       34.68</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       32.04</td>
    <td align="right">       35.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.44</td>
    <td align="right">       39.44</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.77</td>
    <td align="right">       33.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.02</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.18</td>
    <td align="right">       40.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.92</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       35.42</td>
    <td align="right">       58.43</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.203785E+10</td>
    <td align="right">-.361810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829635286.0</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.179159E+10</td>
    <td align="right">-.322115E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-748486376.8</td>
    <td align="right">       65.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.194965E+10</td>
    <td align="right">-.355754E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805573244.8</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.133322E+10</td>
    <td align="right">-.288348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801173492.3</td>
    <td align="right">       65.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114163E+10</td>
    <td align="right">-.274231E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-837482234.8</td>
    <td align="right">       66.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884902E+09</td>
    <td align="right">-.244406E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-806934385.7</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.624845E+09</td>
    <td align="right">-.221088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-866790215.7</td>
    <td align="right">       67.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.910988E+09</td>
    <td align="right">-.252331E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-832845330.3</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.958411E+09</td>
    <td align="right">-.250645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814813677.8</td>
    <td align="right">       66.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.133041E+10</td>
    <td align="right">-.291916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842757529.8</td>
    <td align="right">       66.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166917E+10</td>
    <td align="right">-.320680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-803967321.8</td>
    <td align="right">       65.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.183512E+10</td>
    <td align="right">-.342038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829955825.6</td>
    <td align="right">       65.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.164678E+11</td>
    <td align="right">-.352536E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.982041E+10</td>
    <td align="right">       65.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.624845E+09</td>
    <td align="right">-.361810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-866790215.7</td>
    <td align="right">       64.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203785E+10</td>
    <td align="right">-.221088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-748486376.8</td>
    <td align="right">       67.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     5395.16</td>
    <td align="right">       34.89</td>
    <td align="right">      297.17</td>
    <td align="right">      286.17</td>
    <td align="right">     1177.67</td>
    <td align="right">       24.62</td>
    <td align="right">      201.50</td>
    <td align="right">      264.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3194.66</td>
    <td align="right">       28.05</td>
    <td align="right">      195.83</td>
    <td align="right">      269.83</td>
    <td align="right">     1036.09</td>
    <td align="right">       20.32</td>
    <td align="right">      117.67</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     1603.87</td>
    <td align="right">       17.81</td>
    <td align="right">        7.50</td>
    <td align="right">      319.17</td>
    <td align="right">      882.39</td>
    <td align="right">       20.22</td>
    <td align="right">      105.67</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1066.44</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">      324.67</td>
    <td align="right">      638.51</td>
    <td align="right">       18.94</td>
    <td align="right">       20.50</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">      896.83</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">      345.83</td>
    <td align="right">      530.63</td>
    <td align="right">       18.77</td>
    <td align="right">        2.17</td>
    <td align="right">      302.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:00</td>
    <td align="right">      889.80</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      330.67</td>
    <td align="right">      513.27</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">      283.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">     1013.01</td>
    <td align="right">       16.13</td>
    <td align="right">        0.00</td>
    <td align="right">      328.83</td>
    <td align="right">      529.38</td>
    <td align="right">       18.75</td>
    <td align="right">        3.67</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     1146.35</td>
    <td align="right">       16.16</td>
    <td align="right">        0.00</td>
    <td align="right">      317.00</td>
    <td align="right">      579.16</td>
    <td align="right">       18.74</td>
    <td align="right">       39.00</td>
    <td align="right">      264.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1399.28</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      298.17</td>
    <td align="right">      732.86</td>
    <td align="right">       19.56</td>
    <td align="right">       95.17</td>
    <td align="right">      257.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2424.41</td>
    <td align="right">       18.97</td>
    <td align="right">       41.33</td>
    <td align="right">      305.17</td>
    <td align="right">      998.59</td>
    <td align="right">       20.08</td>
    <td align="right">      120.50</td>
    <td align="right">      275.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     7332.59</td>
    <td align="right">       35.37</td>
    <td align="right">      301.67</td>
    <td align="right">      282.50</td>
    <td align="right">     1236.52</td>
    <td align="right">       23.93</td>
    <td align="right">      173.83</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     5683.90</td>
    <td align="right">       35.23</td>
    <td align="right">      296.00</td>
    <td align="right">      283.67</td>
    <td align="right">     1391.68</td>
    <td align="right">       26.90</td>
    <td align="right">      208.33</td>
    <td align="right">      277.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2513.47</td>
    <td align="right">       21.67</td>
    <td align="right">     1139.50</td>
    <td align="right">     3691.67</td>
    <td align="right">      829.97</td>
    <td align="right">       20.59</td>
    <td align="right">     1088.00</td>
    <td align="right">     3283.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      889.80</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">      269.83</td>
    <td align="right">      513.27</td>
    <td align="right">       18.40</td>
    <td align="right">        0.00</td>
    <td align="right">      241.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7332.59</td>
    <td align="right">       35.37</td>
    <td align="right">      301.67</td>
    <td align="right">      345.83</td>
    <td align="right">     1391.68</td>
    <td align="right">       26.90</td>
    <td align="right">      208.33</td>
    <td align="right">      302.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1495.80</td>
    <td align="right">       18.94</td>
    <td align="right">       85.50</td>
    <td align="right">      258.33</td>
    <td align="right">      818.31</td>
    <td align="right">       22.20</td>
    <td align="right">       77.33</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     1917.57</td>
    <td align="right">       21.07</td>
    <td align="right">       99.67</td>
    <td align="right">      252.67</td>
    <td align="right">     1017.73</td>
    <td align="right">       22.27</td>
    <td align="right">       74.00</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     1803.42</td>
    <td align="right">       18.95</td>
    <td align="right">       88.17</td>
    <td align="right">      311.00</td>
    <td align="right">      929.33</td>
    <td align="right">       20.47</td>
    <td align="right">       57.33</td>
    <td align="right">      274.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:49</td>
    <td align="right">     2236.21</td>
    <td align="right">       19.79</td>
    <td align="right">      110.17</td>
    <td align="right">      322.00</td>
    <td align="right">     1177.23</td>
    <td align="right">       21.19</td>
    <td align="right">       81.17</td>
    <td align="right">      290.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">     2317.75</td>
    <td align="right">       19.10</td>
    <td align="right">      116.50</td>
    <td align="right">      350.83</td>
    <td align="right">      883.07</td>
    <td align="right">       19.23</td>
    <td align="right">       55.17</td>
    <td align="right">      312.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">     1833.13</td>
    <td align="right">       18.13</td>
    <td align="right">      100.50</td>
    <td align="right">      332.33</td>
    <td align="right">      761.16</td>
    <td align="right">       19.18</td>
    <td align="right">       50.83</td>
    <td align="right">      289.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">     1512.10</td>
    <td align="right">       18.21</td>
    <td align="right">       96.33</td>
    <td align="right">      332.50</td>
    <td align="right">      671.42</td>
    <td align="right">       18.76</td>
    <td align="right">       40.83</td>
    <td align="right">      272.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:19</td>
    <td align="right">     1384.42</td>
    <td align="right">       18.09</td>
    <td align="right">       96.17</td>
    <td align="right">      317.17</td>
    <td align="right">      638.63</td>
    <td align="right">       18.77</td>
    <td align="right">       42.17</td>
    <td align="right">      257.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1526.74</td>
    <td align="right">       17.70</td>
    <td align="right">       73.00</td>
    <td align="right">      292.67</td>
    <td align="right">      788.24</td>
    <td align="right">       20.79</td>
    <td align="right">       64.50</td>
    <td align="right">      246.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1689.31</td>
    <td align="right">       18.65</td>
    <td align="right">       87.00</td>
    <td align="right">      289.67</td>
    <td align="right">      864.95</td>
    <td align="right">       21.21</td>
    <td align="right">       70.17</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:00</td>
    <td align="right">     1525.19</td>
    <td align="right">       19.38</td>
    <td align="right">       84.17</td>
    <td align="right">      260.67</td>
    <td align="right">      779.41</td>
    <td align="right">       20.91</td>
    <td align="right">       58.33</td>
    <td align="right">      221.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:30</td>
    <td align="right">     1554.93</td>
    <td align="right">       19.33</td>
    <td align="right">       87.83</td>
    <td align="right">      253.00</td>
    <td align="right">      865.10</td>
    <td align="right">       22.83</td>
    <td align="right">       81.67</td>
    <td align="right">      216.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1745.05</td>
    <td align="right">       18.91</td>
    <td align="right">     1125.00</td>
    <td align="right">     3572.83</td>
    <td align="right">      848.30</td>
    <td align="right">       20.55</td>
    <td align="right">      753.50</td>
    <td align="right">     3053.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1384.42</td>
    <td align="right">       17.70</td>
    <td align="right">       73.00</td>
    <td align="right">      252.67</td>
    <td align="right">      638.63</td>
    <td align="right">       18.76</td>
    <td align="right">       40.83</td>
    <td align="right">      208.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2317.75</td>
    <td align="right">       21.07</td>
    <td align="right">      116.50</td>
    <td align="right">      350.83</td>
    <td align="right">     1177.23</td>
    <td align="right">       22.83</td>
    <td align="right">       81.67</td>
    <td align="right">      312.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      487.40</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">      235.67</td>
    <td align="right">      304.62</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      136.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">      562.89</td>
    <td align="right">       14.49</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      350.03</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      165.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      666.05</td>
    <td align="right">       15.67</td>
    <td align="right">        0.00</td>
    <td align="right">      307.83</td>
    <td align="right">      413.11</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">      251.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">      717.60</td>
    <td align="right">       15.86</td>
    <td align="right">        0.00</td>
    <td align="right">      329.17</td>
    <td align="right">      451.94</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:19</td>
    <td align="right">      863.01</td>
    <td align="right">       16.49</td>
    <td align="right">        1.17</td>
    <td align="right">      363.33</td>
    <td align="right">      511.60</td>
    <td align="right">       19.28</td>
    <td align="right">        6.00</td>
    <td align="right">      331.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">      961.47</td>
    <td align="right">       17.21</td>
    <td align="right">       17.17</td>
    <td align="right">      345.33</td>
    <td align="right">      544.45</td>
    <td align="right">       21.08</td>
    <td align="right">       76.67</td>
    <td align="right">      310.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">      987.08</td>
    <td align="right">       17.13</td>
    <td align="right">       14.50</td>
    <td align="right">      341.33</td>
    <td align="right">      519.90</td>
    <td align="right">       20.48</td>
    <td align="right">       46.83</td>
    <td align="right">      288.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">      883.69</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">      321.67</td>
    <td align="right">      464.29</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">      262.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      762.01</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">      294.67</td>
    <td align="right">      427.33</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      232.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      587.64</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
    <td align="right">      373.86</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">      221.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">      496.34</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">      243.50</td>
    <td align="right">      329.35</td>
    <td align="right">       17.02</td>
    <td align="right">        0.00</td>
    <td align="right">      163.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      479.35</td>
    <td align="right">       13.64</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
    <td align="right">      302.84</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">      129.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      718.29</td>
    <td align="right">       15.43</td>
    <td align="right">       32.83</td>
    <td align="right">     3542.00</td>
    <td align="right">      422.83</td>
    <td align="right">       18.38</td>
    <td align="right">      129.50</td>
    <td align="right">     2782.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      479.35</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
    <td align="right">      233.17</td>
    <td align="right">      302.84</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">      129.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      987.08</td>
    <td align="right">       17.21</td>
    <td align="right">       17.17</td>
    <td align="right">      363.33</td>
    <td align="right">      544.45</td>
    <td align="right">       21.08</td>
    <td align="right">       76.67</td>
    <td align="right">      331.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1500.29</td>
    <td align="right">       18.84</td>
    <td align="right">       84.17</td>
    <td align="right">      257.67</td>
    <td align="right">      805.59</td>
    <td align="right">       21.80</td>
    <td align="right">       74.50</td>
    <td align="right">      210.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">     1832.85</td>
    <td align="right">       20.73</td>
    <td align="right">      103.17</td>
    <td align="right">      255.33</td>
    <td align="right">      728.65</td>
    <td align="right">       20.26</td>
    <td align="right">       48.00</td>
    <td align="right">      211.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     1758.25</td>
    <td align="right">       18.83</td>
    <td align="right">       87.50</td>
    <td align="right">      312.17</td>
    <td align="right">      901.16</td>
    <td align="right">       20.31</td>
    <td align="right">       55.83</td>
    <td align="right">      275.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1995.06</td>
    <td align="right">       17.71</td>
    <td align="right">       84.50</td>
    <td align="right">      324.83</td>
    <td align="right">     1063.98</td>
    <td align="right">       19.29</td>
    <td align="right">       54.67</td>
    <td align="right">      292.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">     1957.77</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">      346.33</td>
    <td align="right">     1013.35</td>
    <td align="right">       16.70</td>
    <td align="right">        0.00</td>
    <td align="right">      310.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      386.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-07:10</td>
    <td align="right">     1945.63</td>
    <td align="right">       12.89</td>
    <td align="right">        0.00</td>
    <td align="right">      333.17</td>
    <td align="right">      792.45</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      293.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      379.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1464.31</td>
    <td align="right">       13.60</td>
    <td align="right">        3.50</td>
    <td align="right">      330.00</td>
    <td align="right">      663.95</td>
    <td align="right">       16.92</td>
    <td align="right">        0.00</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      372.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1363.58</td>
    <td align="right">       15.54</td>
    <td align="right">       51.83</td>
    <td align="right">      316.00</td>
    <td align="right">      681.61</td>
    <td align="right">       16.84</td>
    <td align="right">        4.67</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      344.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1501.69</td>
    <td align="right">       18.02</td>
    <td align="right">       77.00</td>
    <td align="right">      294.67</td>
    <td align="right">      763.02</td>
    <td align="right">       19.75</td>
    <td align="right">       52.17</td>
    <td align="right">      247.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     1786.78</td>
    <td align="right">       18.45</td>
    <td align="right">       86.33</td>
    <td align="right">      286.00</td>
    <td align="right">      918.08</td>
    <td align="right">       21.23</td>
    <td align="right">       72.17</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1574.03</td>
    <td align="right">       19.29</td>
    <td align="right">       85.00</td>
    <td align="right">      261.33</td>
    <td align="right">      787.38</td>
    <td align="right">       20.52</td>
    <td align="right">       55.00</td>
    <td align="right">      223.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      315.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1378.05</td>
    <td align="right">       19.50</td>
    <td align="right">       87.67</td>
    <td align="right">      259.33</td>
    <td align="right">      714.63</td>
    <td align="right">       20.91</td>
    <td align="right">       59.33</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4237.50</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1679.92</td>
    <td align="right">       16.97</td>
    <td align="right">      750.67</td>
    <td align="right">     3576.83</td>
    <td align="right">      824.19</td>
    <td align="right">       19.13</td>
    <td align="right">      476.33</td>
    <td align="right">     3069.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      303.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1363.58</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">      255.33</td>
    <td align="right">      663.95</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">      210.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1995.06</td>
    <td align="right">       20.73</td>
    <td align="right">      103.17</td>
    <td align="right">      346.33</td>
    <td align="right">     1063.98</td>
    <td align="right">       21.80</td>
    <td align="right">       74.50</td>
    <td align="right">      310.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:53</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      319.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     5273.82</td>
    <td align="right">       34.67</td>
    <td align="right">      296.50</td>
    <td align="right">      284.83</td>
    <td align="right">     1091.66</td>
    <td align="right">       22.15</td>
    <td align="right">       85.17</td>
    <td align="right">      263.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      303.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     3084.31</td>
    <td align="right">       26.55</td>
    <td align="right">      195.00</td>
    <td align="right">      268.67</td>
    <td align="right">      959.23</td>
    <td align="right">       17.37</td>
    <td align="right">        0.00</td>
    <td align="right">      237.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      364.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     1517.68</td>
    <td align="right">       14.22</td>
    <td align="right">        7.50</td>
    <td align="right">      317.17</td>
    <td align="right">      823.63</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">      282.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1013.29</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">      323.67</td>
    <td align="right">      604.67</td>
    <td align="right">       16.84</td>
    <td align="right">        0.00</td>
    <td align="right">      285.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      406.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">      857.92</td>
    <td align="right">       12.52</td>
    <td align="right">        0.00</td>
    <td align="right">      341.83</td>
    <td align="right">      508.59</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
