    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        8.17</td>
    <td align="right">       16.23</td>
    <td align="right">        3.33</td>
    <td align="right">       17.97</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        7.83</td>
    <td align="right">       18.03</td>
    <td align="right">        3.17</td>
    <td align="right">       19.25</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
    <td align="right">        0.33</td>
    <td align="right">       27.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      127.83</td>
    <td align="right">       16.70</td>
    <td align="right">      123.67</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      115.67</td>
    <td align="right">       16.75</td>
    <td align="right">      115.50</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       78.67</td>
    <td align="right">       17.34</td>
    <td align="right">       78.67</td>
    <td align="right">       17.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       44.83</td>
    <td align="right">       18.39</td>
    <td align="right">       44.83</td>
    <td align="right">       18.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.33</td>
    <td align="right">       19.56</td>
    <td align="right">       15.33</td>
    <td align="right">       19.56</td>
    <td align="right">        0.83</td>
    <td align="right">       24.81</td>
    <td align="right">        0.83</td>
    <td align="right">       24.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       25.43</td>
    <td align="right">        5.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.50</td>
    <td align="right">       25.08</td>
    <td align="right">       15.50</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.17</td>
    <td align="right">       25.18</td>
    <td align="right">       29.17</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.50</td>
    <td align="right">       25.05</td>
    <td align="right">       18.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.17</td>
    <td align="right">       19.49</td>
    <td align="right">       11.17</td>
    <td align="right">       19.49</td>
    <td align="right">        8.50</td>
    <td align="right">       25.18</td>
    <td align="right">        8.50</td>
    <td align="right">       25.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.00</td>
    <td align="right">       17.83</td>
    <td align="right">       52.00</td>
    <td align="right">       17.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.33</td>
    <td align="right">       17.16</td>
    <td align="right">       80.33</td>
    <td align="right">       17.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      525.83</td>
    <td align="right">       17.28</td>
    <td align="right">      521.50</td>
    <td align="right">       17.29</td>
    <td align="right">       78.17</td>
    <td align="right">       25.14</td>
    <td align="right">       78.17</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      127.83</td>
    <td align="right">       19.56</td>
    <td align="right">      123.67</td>
    <td align="right">       19.56</td>
    <td align="right">       29.17</td>
    <td align="right">       25.43</td>
    <td align="right">       29.17</td>
    <td align="right">       25.43</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.67</td>
    <td align="right">       16.44</td>
    <td align="right">        4.83</td>
    <td align="right">       17.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.67</td>
    <td align="right">       18.37</td>
    <td align="right">        0.33</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.32</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
    <td align="right">        0.33</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.58</td>
    <td align="right">        0.17</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.33</td>
    <td align="right">       16.56</td>
    <td align="right">        5.17</td>
    <td align="right">       18.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.38</td>
    <td align="right">        1.00</td>
    <td align="right">       27.39</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.67</td>
    <td align="right">       18.37</td>
    <td align="right">        4.83</td>
    <td align="right">       19.78</td>
    <td align="right">        0.50</td>
    <td align="right">       27.58</td>
    <td align="right">        0.33</td>
    <td align="right">       27.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.50</td>
    <td align="right">       16.83</td>
    <td align="right">       11.83</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.17</td>
    <td align="right">       18.51</td>
    <td align="right">        6.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.17</td>
    <td align="right">       19.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.83</td>
    <td align="right">       17.35</td>
    <td align="right">       18.17</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.50</td>
    <td align="right">       19.29</td>
    <td align="right">       11.83</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.67</td>
    <td align="right">       15.93</td>
    <td align="right">        3.67</td>
    <td align="right">       17.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        1.67</td>
    <td align="right">       16.44</td>
    <td align="right">        0.33</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.85</td>
    <td align="right">        1.17</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
    <td align="right">        0.83</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.92</td>
    <td align="right">        1.83</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.84</td>
    <td align="right">        0.50</td>
    <td align="right">       27.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.82</td>
    <td align="right">        1.67</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       10.33</td>
    <td align="right">       16.02</td>
    <td align="right">        4.00</td>
    <td align="right">       17.45</td>
    <td align="right">        6.17</td>
    <td align="right">       27.80</td>
    <td align="right">        6.17</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.67</td>
    <td align="right">       16.44</td>
    <td align="right">        3.67</td>
    <td align="right">       18.97</td>
    <td align="right">        1.83</td>
    <td align="right">       27.92</td>
    <td align="right">        1.83</td>
    <td align="right">       27.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.33</td>
    <td align="right">       16.48</td>
    <td align="right">        5.00</td>
    <td align="right">       18.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.83</td>
    <td align="right">       18.74</td>
    <td align="right">        3.00</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       25.09</td>
    <td align="right">        3.17</td>
    <td align="right">       25.09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">       25.36</td>
    <td align="right">       15.33</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.33</td>
    <td align="right">       25.01</td>
    <td align="right">       29.33</td>
    <td align="right">       25.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       24.96</td>
    <td align="right">        6.50</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.17</td>
    <td align="right">       27.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       14.17</td>
    <td align="right">       17.10</td>
    <td align="right">        8.00</td>
    <td align="right">       18.51</td>
    <td align="right">       55.67</td>
    <td align="right">       25.11</td>
    <td align="right">       55.67</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       18.74</td>
    <td align="right">        5.00</td>
    <td align="right">       19.34</td>
    <td align="right">       29.33</td>
    <td align="right">       27.29</td>
    <td align="right">       29.33</td>
    <td align="right">       27.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.83</td>
    <td align="right">       15.95</td>
    <td align="right">        4.83</td>
    <td align="right">       17.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        2.50</td>
    <td align="right">       16.30</td>
    <td align="right">        0.50</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
    <td align="right">        0.50</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       28.02</td>
    <td align="right">        0.83</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.78</td>
    <td align="right">        1.67</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.78</td>
    <td align="right">        1.00</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.64</td>
    <td align="right">        1.00</td>
    <td align="right">       27.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.33</td>
    <td align="right">       16.02</td>
    <td align="right">        5.33</td>
    <td align="right">       17.26</td>
    <td align="right">        5.83</td>
    <td align="right">       27.77</td>
    <td align="right">        5.00</td>
    <td align="right">       27.76</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        9.83</td>
    <td align="right">       16.30</td>
    <td align="right">        4.83</td>
    <td align="right">       19.44</td>
    <td align="right">        2.00</td>
    <td align="right">       28.02</td>
    <td align="right">        1.67</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.17</td>
    <td align="right">       22.81</td>
    <td align="right">       39.67</td>
    <td align="right">       19.52</td>
    <td align="right">       39.67</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       23.36</td>
    <td align="right">        1.67</td>
    <td align="right">       20.98</td>
    <td align="right">        1.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.17</td>
    <td align="right">       23.60</td>
    <td align="right">        1.33</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      241.67</td>
    <td align="right">       23.57</td>
    <td align="right">       32.17</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       88.00</td>
    <td align="right">       23.48</td>
    <td align="right">      183.00</td>
    <td align="right">       24.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       12.50</td>
    <td align="right">       23.40</td>
    <td align="right">      356.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.67</td>
    <td align="right">       23.36</td>
    <td align="right">      409.83</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.83</td>
    <td align="right">       23.97</td>
    <td align="right">      415.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       29.83</td>
    <td align="right">       23.52</td>
    <td align="right">      302.00</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.17</td>
    <td align="right">       23.81</td>
    <td align="right">      234.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      271.17</td>
    <td align="right">       23.58</td>
    <td align="right">       60.00</td>
    <td align="right">       24.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.67</td>
    <td align="right">       23.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2584.83</td>
    <td align="right">       23.38</td>
    <td align="right">     2036.50</td>
    <td align="right">       24.26</td>
    <td align="right">       41.33</td>
    <td align="right">       19.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       22.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.17</td>
    <td align="right">       23.97</td>
    <td align="right">      415.83</td>
    <td align="right">       24.77</td>
    <td align="right">       39.67</td>
    <td align="right">       20.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.59</td>
    <td align="right">      126.33</td>
    <td align="right">       20.19</td>
    <td align="right">      126.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.07</td>
    <td align="right">       57.17</td>
    <td align="right">       20.95</td>
    <td align="right">       57.17</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.00</td>
    <td align="right">       22.91</td>
    <td align="right">        0.33</td>
    <td align="right">       20.84</td>
    <td align="right">        0.33</td>
    <td align="right">       20.84</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      384.67</td>
    <td align="right">       23.25</td>
    <td align="right">       12.50</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      173.67</td>
    <td align="right">       23.40</td>
    <td align="right">      105.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.67</td>
    <td align="right">       23.45</td>
    <td align="right">      323.33</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">       23.30</td>
    <td align="right">      387.83</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.67</td>
    <td align="right">       23.44</td>
    <td align="right">      380.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       77.17</td>
    <td align="right">       23.46</td>
    <td align="right">      221.83</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      207.00</td>
    <td align="right">       23.65</td>
    <td align="right">      151.33</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      428.00</td>
    <td align="right">       22.88</td>
    <td align="right">        6.67</td>
    <td align="right">       22.61</td>
    <td align="right">        2.83</td>
    <td align="right">       20.77</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.29</td>
    <td align="right">       14.83</td>
    <td align="right">       20.83</td>
    <td align="right">       14.83</td>
    <td align="right">       20.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3280.83</td>
    <td align="right">       22.63</td>
    <td align="right">     1788.17</td>
    <td align="right">       23.88</td>
    <td align="right">      201.50</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.67</td>
    <td align="right">       21.59</td>
    <td align="right">        0.33</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.00</td>
    <td align="right">       23.65</td>
    <td align="right">      387.83</td>
    <td align="right">       24.72</td>
    <td align="right">      126.33</td>
    <td align="right">       20.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.88</td>
    <td align="right">      247.33</td>
    <td align="right">       20.10</td>
    <td align="right">      247.33</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.23</td>
    <td align="right">      203.67</td>
    <td align="right">       20.51</td>
    <td align="right">      203.67</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.50</td>
    <td align="right">       22.20</td>
    <td align="right">       39.17</td>
    <td align="right">       20.67</td>
    <td align="right">       39.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.17</td>
    <td align="right">       22.79</td>
    <td align="right">       19.50</td>
    <td align="right">       22.98</td>
    <td align="right">        7.67</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      235.17</td>
    <td align="right">       23.24</td>
    <td align="right">       93.33</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.67</td>
    <td align="right">       23.41</td>
    <td align="right">      318.83</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        5.83</td>
    <td align="right">       23.35</td>
    <td align="right">      400.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       13.33</td>
    <td align="right">       23.49</td>
    <td align="right">      378.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.83</td>
    <td align="right">       23.21</td>
    <td align="right">      182.17</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      317.67</td>
    <td align="right">       23.17</td>
    <td align="right">       95.67</td>
    <td align="right">       24.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.50</td>
    <td align="right">       22.10</td>
    <td align="right">       79.83</td>
    <td align="right">       20.55</td>
    <td align="right">       79.83</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.32</td>
    <td align="right">      169.67</td>
    <td align="right">       20.41</td>
    <td align="right">      169.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3616.67</td>
    <td align="right">       22.04</td>
    <td align="right">     2228.00</td>
    <td align="right">       22.96</td>
    <td align="right">      747.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.83</td>
    <td align="right">       20.88</td>
    <td align="right">       19.50</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">       23.49</td>
    <td align="right">      400.17</td>
    <td align="right">       24.32</td>
    <td align="right">      247.33</td>
    <td align="right">       20.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.02</td>
    <td align="right">      394.67</td>
    <td align="right">       19.73</td>
    <td align="right">      394.67</td>
    <td align="right">       19.73</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.22</td>
    <td align="right">      373.67</td>
    <td align="right">       20.01</td>
    <td align="right">      373.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.11</td>
    <td align="right">      181.00</td>
    <td align="right">       20.20</td>
    <td align="right">      181.00</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.50</td>
    <td align="right">       21.94</td>
    <td align="right">       67.33</td>
    <td align="right">       21.13</td>
    <td align="right">       52.17</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      286.50</td>
    <td align="right">       22.88</td>
    <td align="right">       98.50</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       75.50</td>
    <td align="right">       23.76</td>
    <td align="right">      345.67</td>
    <td align="right">       24.25</td>
    <td align="right">       19.83</td>
    <td align="right">       25.02</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       47.33</td>
    <td align="right">       25.25</td>
    <td align="right">      460.00</td>
    <td align="right">       24.37</td>
    <td align="right">       45.33</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.50</td>
    <td align="right">       24.37</td>
    <td align="right">      416.50</td>
    <td align="right">       24.30</td>
    <td align="right">       24.00</td>
    <td align="right">       25.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      190.33</td>
    <td align="right">       23.00</td>
    <td align="right">      188.83</td>
    <td align="right">       24.14</td>
    <td align="right">        9.83</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      387.50</td>
    <td align="right">       22.38</td>
    <td align="right">       92.00</td>
    <td align="right">       23.04</td>
    <td align="right">       25.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.03</td>
    <td align="right">      184.00</td>
    <td align="right">       20.00</td>
    <td align="right">      184.00</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.31</td>
    <td align="right">      400.67</td>
    <td align="right">       20.12</td>
    <td align="right">      400.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3923.17</td>
    <td align="right">       21.34</td>
    <td align="right">     3202.83</td>
    <td align="right">       22.12</td>
    <td align="right">     1710.33</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       47.33</td>
    <td align="right">       20.02</td>
    <td align="right">       67.33</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.25</td>
    <td align="right">      460.00</td>
    <td align="right">       24.37</td>
    <td align="right">      400.67</td>
    <td align="right">       25.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.07</td>
    <td align="right">      385.50</td>
    <td align="right">       19.77</td>
    <td align="right">      385.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.36</td>
    <td align="right">      337.17</td>
    <td align="right">       20.09</td>
    <td align="right">      337.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      506.00</td>
    <td align="right">       21.14</td>
    <td align="right">      140.83</td>
    <td align="right">       20.00</td>
    <td align="right">      140.83</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      385.67</td>
    <td align="right">       21.77</td>
    <td align="right">       85.67</td>
    <td align="right">       22.70</td>
    <td align="right">       38.67</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      282.67</td>
    <td align="right">       22.44</td>
    <td align="right">      154.17</td>
    <td align="right">       24.50</td>
    <td align="right">        3.50</td>
    <td align="right">       26.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      133.33</td>
    <td align="right">       23.19</td>
    <td align="right">      294.67</td>
    <td align="right">       24.29</td>
    <td align="right">       21.33</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       95.50</td>
    <td align="right">       24.24</td>
    <td align="right">      398.50</td>
    <td align="right">       24.37</td>
    <td align="right">       48.00</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       86.00</td>
    <td align="right">       23.77</td>
    <td align="right">      396.67</td>
    <td align="right">       24.28</td>
    <td align="right">       26.00</td>
    <td align="right">       25.94</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      234.00</td>
    <td align="right">       22.60</td>
    <td align="right">      193.83</td>
    <td align="right">       24.34</td>
    <td align="right">       15.33</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      377.67</td>
    <td align="right">       22.20</td>
    <td align="right">      106.00</td>
    <td align="right">       23.45</td>
    <td align="right">       18.00</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.98</td>
    <td align="right">      160.67</td>
    <td align="right">       19.94</td>
    <td align="right">      160.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.37</td>
    <td align="right">      364.67</td>
    <td align="right">       20.11</td>
    <td align="right">      364.67</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4042.83</td>
    <td align="right">       21.34</td>
    <td align="right">     3018.33</td>
    <td align="right">       22.26</td>
    <td align="right">     1559.67</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       86.00</td>
    <td align="right">       20.07</td>
    <td align="right">       85.67</td>
    <td align="right">       19.77</td>
    <td align="right">        3.50</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      506.00</td>
    <td align="right">       24.24</td>
    <td align="right">      398.50</td>
    <td align="right">       24.50</td>
    <td align="right">      385.50</td>
    <td align="right">       26.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      488.33</td>
    <td align="right">       20.56</td>
    <td align="right">      292.67</td>
    <td align="right">       19.61</td>
    <td align="right">      292.67</td>
    <td align="right">       19.61</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      426.17</td>
    <td align="right">       20.94</td>
    <td align="right">      250.00</td>
    <td align="right">       20.06</td>
    <td align="right">      250.00</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      438.33</td>
    <td align="right">       21.37</td>
    <td align="right">      152.33</td>
    <td align="right">       20.66</td>
    <td align="right">      134.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.00</td>
    <td align="right">       21.94</td>
    <td align="right">       91.67</td>
    <td align="right">       22.44</td>
    <td align="right">       44.67</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      279.33</td>
    <td align="right">       22.75</td>
    <td align="right">      114.83</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       94.17</td>
    <td align="right">       23.55</td>
    <td align="right">      329.67</td>
    <td align="right">       24.26</td>
    <td align="right">       19.17</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       57.00</td>
    <td align="right">       25.15</td>
    <td align="right">      446.83</td>
    <td align="right">       24.37</td>
    <td align="right">       48.83</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       57.67</td>
    <td align="right">       24.57</td>
    <td align="right">      424.00</td>
    <td align="right">       24.35</td>
    <td align="right">       29.50</td>
    <td align="right">       25.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      159.33</td>
    <td align="right">       23.20</td>
    <td align="right">      262.17</td>
    <td align="right">       24.38</td>
    <td align="right">       19.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      238.00</td>
    <td align="right">       22.57</td>
    <td align="right">      201.00</td>
    <td align="right">       24.21</td>
    <td align="right">       19.17</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.00</td>
    <td align="right">       21.43</td>
    <td align="right">      142.00</td>
    <td align="right">       20.62</td>
    <td align="right">      120.67</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.33</td>
    <td align="right">       20.94</td>
    <td align="right">      267.83</td>
    <td align="right">       20.26</td>
    <td align="right">      260.67</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3489.67</td>
    <td align="right">       21.67</td>
    <td align="right">     2975.00</td>
    <td align="right">       22.72</td>
    <td align="right">     1238.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       57.00</td>
    <td align="right">       20.56</td>
    <td align="right">       91.67</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      488.33</td>
    <td align="right">       25.15</td>
    <td align="right">      446.83</td>
    <td align="right">       24.38</td>
    <td align="right">      292.67</td>
    <td align="right">       25.90</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.14</td>
    <td align="right">      374.83</td>
    <td align="right">       19.79</td>
    <td align="right">      374.83</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.42</td>
    <td align="right">      337.17</td>
    <td align="right">       20.06</td>
    <td align="right">      337.17</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      483.50</td>
    <td align="right">       21.05</td>
    <td align="right">      173.17</td>
    <td align="right">       20.40</td>
    <td align="right">      166.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.17</td>
    <td align="right">       21.58</td>
    <td align="right">       92.17</td>
    <td align="right">       22.14</td>
    <td align="right">       52.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      331.83</td>
    <td align="right">       22.30</td>
    <td align="right">      111.17</td>
    <td align="right">       24.35</td>
    <td align="right">        2.67</td>
    <td align="right">       23.09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      160.50</td>
    <td align="right">       23.02</td>
    <td align="right">      285.83</td>
    <td align="right">       24.28</td>
    <td align="right">       22.00</td>
    <td align="right">       25.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      112.50</td>
    <td align="right">       23.86</td>
    <td align="right">      367.33</td>
    <td align="right">       24.35</td>
    <td align="right">       47.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      106.83</td>
    <td align="right">       23.46</td>
    <td align="right">      358.83</td>
    <td align="right">       24.30</td>
    <td align="right">       25.17</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.50</td>
    <td align="right">       22.48</td>
    <td align="right">      149.50</td>
    <td align="right">       24.24</td>
    <td align="right">       12.67</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      391.17</td>
    <td align="right">       21.98</td>
    <td align="right">       94.33</td>
    <td align="right">       23.18</td>
    <td align="right">       25.83</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.00</td>
    <td align="right">       20.85</td>
    <td align="right">      182.00</td>
    <td align="right">       20.02</td>
    <td align="right">      182.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.40</td>
    <td align="right">      379.50</td>
    <td align="right">       20.14</td>
    <td align="right">      379.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4221.00</td>
    <td align="right">       21.32</td>
    <td align="right">     2905.83</td>
    <td align="right">       22.08</td>
    <td align="right">     1628.33</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.83</td>
    <td align="right">       20.14</td>
    <td align="right">       92.17</td>
    <td align="right">       19.79</td>
    <td align="right">        2.67</td>
    <td align="right">       19.79</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.86</td>
    <td align="right">      379.50</td>
    <td align="right">       24.35</td>
    <td align="right">      379.50</td>
    <td align="right">       25.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.38</td>
    <td align="right">      362.17</td>
    <td align="right">       20.09</td>
    <td align="right">      362.17</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.55</td>
    <td align="right">      371.33</td>
    <td align="right">       20.40</td>
    <td align="right">      371.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.13</td>
    <td align="right">      171.17</td>
    <td align="right">       20.54</td>
    <td align="right">      171.17</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      481.33</td>
    <td align="right">       21.95</td>
    <td align="right">       34.67</td>
    <td align="right">       20.48</td>
    <td align="right">       34.67</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.83</td>
    <td align="right">       22.84</td>
    <td align="right">       35.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      117.33</td>
    <td align="right">       23.69</td>
    <td align="right">      282.67</td>
    <td align="right">       24.22</td>
    <td align="right">       23.33</td>
    <td align="right">       25.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.50</td>
    <td align="right">       25.35</td>
    <td align="right">      436.00</td>
    <td align="right">       24.33</td>
    <td align="right">       36.00</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       29.50</td>
    <td align="right">       25.05</td>
    <td align="right">      412.17</td>
    <td align="right">       24.30</td>
    <td align="right">       19.83</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.83</td>
    <td align="right">       23.44</td>
    <td align="right">      231.17</td>
    <td align="right">       24.18</td>
    <td align="right">        5.67</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      303.33</td>
    <td align="right">       23.14</td>
    <td align="right">      105.83</td>
    <td align="right">       24.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.50</td>
    <td align="right">       21.95</td>
    <td align="right">       77.50</td>
    <td align="right">       20.50</td>
    <td align="right">       77.50</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.86</td>
    <td align="right">      266.17</td>
    <td align="right">       20.49</td>
    <td align="right">      266.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3936.17</td>
    <td align="right">       21.68</td>
    <td align="right">     2786.67</td>
    <td align="right">       22.46</td>
    <td align="right">     1367.83</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       29.50</td>
    <td align="right">       20.38</td>
    <td align="right">       34.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       25.35</td>
    <td align="right">      436.00</td>
    <td align="right">       24.33</td>
    <td align="right">      371.33</td>
    <td align="right">       25.76</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.44</td>
    <td align="right">      345.33</td>
    <td align="right">       20.13</td>
    <td align="right">      345.33</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.71</td>
    <td align="right">      304.33</td>
    <td align="right">       20.45</td>
    <td align="right">      304.33</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       21.31</td>
    <td align="right">      101.00</td>
    <td align="right">       20.38</td>
    <td align="right">      101.00</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      428.33</td>
    <td align="right">       22.04</td>
    <td align="right">       31.00</td>
    <td align="right">       22.71</td>
    <td align="right">       14.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      308.67</td>
    <td align="right">       22.48</td>
    <td align="right">       96.00</td>
    <td align="right">       24.91</td>
    <td align="right">        0.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      128.33</td>
    <td align="right">       23.30</td>
    <td align="right">      286.00</td>
    <td align="right">       24.32</td>
    <td align="right">       18.67</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       49.67</td>
    <td align="right">       25.12</td>
    <td align="right">      413.00</td>
    <td align="right">       24.43</td>
    <td align="right">       35.33</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.33</td>
    <td align="right">       25.42</td>
    <td align="right">      448.83</td>
    <td align="right">       24.34</td>
    <td align="right">       20.50</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      127.17</td>
    <td align="right">       23.10</td>
    <td align="right">      264.33</td>
    <td align="right">       24.38</td>
    <td align="right">        7.50</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      248.50</td>
    <td align="right">       23.04</td>
    <td align="right">      138.50</td>
    <td align="right">       24.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      481.83</td>
    <td align="right">       21.88</td>
    <td align="right">       63.67</td>
    <td align="right">       20.53</td>
    <td align="right">       63.67</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.91</td>
    <td align="right">      212.83</td>
    <td align="right">       20.45</td>
    <td align="right">      212.83</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3767.50</td>
    <td align="right">       21.64</td>
    <td align="right">     2704.83</td>
    <td align="right">       22.83</td>
    <td align="right">     1123.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       28.33</td>
    <td align="right">       20.44</td>
    <td align="right">       31.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       25.42</td>
    <td align="right">      448.83</td>
    <td align="right">       24.91</td>
    <td align="right">      345.33</td>
    <td align="right">       26.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.59</td>
    <td align="right">      335.33</td>
    <td align="right">       18.78</td>
    <td align="right">      335.33</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.33</td>
    <td align="right">       19.89</td>
    <td align="right">      287.67</td>
    <td align="right">       19.01</td>
    <td align="right">      287.67</td>
    <td align="right">       19.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      509.33</td>
    <td align="right">       20.69</td>
    <td align="right">      166.50</td>
    <td align="right">       19.12</td>
    <td align="right">      166.00</td>
    <td align="right">       19.11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      452.50</td>
    <td align="right">       21.32</td>
    <td align="right">       73.83</td>
    <td align="right">       19.84</td>
    <td align="right">       65.50</td>
    <td align="right">       19.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      435.50</td>
    <td align="right">       22.25</td>
    <td align="right">       41.50</td>
    <td align="right">       23.91</td>
    <td align="right">        6.67</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      194.83</td>
    <td align="right">       23.47</td>
    <td align="right">      292.33</td>
    <td align="right">       24.17</td>
    <td align="right">       83.67</td>
    <td align="right">       24.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      126.50</td>
    <td align="right">       24.47</td>
    <td align="right">      462.17</td>
    <td align="right">       24.40</td>
    <td align="right">      122.33</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       74.33</td>
    <td align="right">       24.58</td>
    <td align="right">      463.50</td>
    <td align="right">       24.48</td>
    <td align="right">       64.67</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      111.50</td>
    <td align="right">       23.33</td>
    <td align="right">      339.50</td>
    <td align="right">       24.47</td>
    <td align="right">       40.83</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      147.83</td>
    <td align="right">       22.67</td>
    <td align="right">      276.67</td>
    <td align="right">       24.47</td>
    <td align="right">        9.83</td>
    <td align="right">       23.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      421.67</td>
    <td align="right">       21.29</td>
    <td align="right">      102.00</td>
    <td align="right">       20.12</td>
    <td align="right">       80.67</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      480.00</td>
    <td align="right">       20.52</td>
    <td align="right">      235.17</td>
    <td align="right">       19.72</td>
    <td align="right">      224.50</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3903.33</td>
    <td align="right">       21.23</td>
    <td align="right">     3076.17</td>
    <td align="right">       22.38</td>
    <td align="right">     1487.67</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       74.33</td>
    <td align="right">       19.59</td>
    <td align="right">       41.50</td>
    <td align="right">       18.78</td>
    <td align="right">        6.67</td>
    <td align="right">       18.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      509.33</td>
    <td align="right">       24.58</td>
    <td align="right">      463.50</td>
    <td align="right">       24.48</td>
    <td align="right">      335.33</td>
    <td align="right">       24.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.47</td>
    <td align="right">      342.00</td>
    <td align="right">       20.14</td>
    <td align="right">      342.00</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.71</td>
    <td align="right">      323.00</td>
    <td align="right">       20.44</td>
    <td align="right">      323.00</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.67</td>
    <td align="right">       21.31</td>
    <td align="right">      117.50</td>
    <td align="right">       20.65</td>
    <td align="right">      115.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      437.00</td>
    <td align="right">       21.84</td>
    <td align="right">       43.00</td>
    <td align="right">       22.22</td>
    <td align="right">       23.83</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      363.33</td>
    <td align="right">       22.47</td>
    <td align="right">       73.67</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.17</td>
    <td align="right">       23.44</td>
    <td align="right">      300.33</td>
    <td align="right">       24.35</td>
    <td align="right">       20.17</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       64.83</td>
    <td align="right">       24.44</td>
    <td align="right">      408.67</td>
    <td align="right">       24.41</td>
    <td align="right">       33.50</td>
    <td align="right">       25.86</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.67</td>
    <td align="right">       25.08</td>
    <td align="right">      441.33</td>
    <td align="right">       24.36</td>
    <td align="right">       20.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      150.50</td>
    <td align="right">       23.06</td>
    <td align="right">      229.00</td>
    <td align="right">       24.30</td>
    <td align="right">        6.33</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      254.83</td>
    <td align="right">       22.96</td>
    <td align="right">      135.67</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.83</td>
    <td align="right">       21.66</td>
    <td align="right">       74.50</td>
    <td align="right">       20.49</td>
    <td align="right">       74.50</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.89</td>
    <td align="right">      242.50</td>
    <td align="right">       20.51</td>
    <td align="right">      242.50</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3857.83</td>
    <td align="right">       21.61</td>
    <td align="right">     2731.17</td>
    <td align="right">       22.73</td>
    <td align="right">     1201.50</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.67</td>
    <td align="right">       20.47</td>
    <td align="right">       43.00</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.67</td>
    <td align="right">       25.08</td>
    <td align="right">      441.33</td>
    <td align="right">       24.64</td>
    <td align="right">      342.00</td>
    <td align="right">       26.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.37</td>
    <td align="right">      336.33</td>
    <td align="right">       19.94</td>
    <td align="right">      336.33</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.63</td>
    <td align="right">      311.33</td>
    <td align="right">       20.27</td>
    <td align="right">      311.33</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.33</td>
    <td align="right">       21.59</td>
    <td align="right">       94.50</td>
    <td align="right">       20.39</td>
    <td align="right">       94.50</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.50</td>
    <td align="right">       22.43</td>
    <td align="right">       29.17</td>
    <td align="right">       22.49</td>
    <td align="right">       13.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      242.50</td>
    <td align="right">       23.23</td>
    <td align="right">      114.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       42.00</td>
    <td align="right">       24.43</td>
    <td align="right">      369.67</td>
    <td align="right">       24.26</td>
    <td align="right">       20.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       40.67</td>
    <td align="right">       25.53</td>
    <td align="right">      483.50</td>
    <td align="right">       24.37</td>
    <td align="right">       40.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.33</td>
    <td align="right">       25.44</td>
    <td align="right">      434.50</td>
    <td align="right">       24.33</td>
    <td align="right">       22.33</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      130.50</td>
    <td align="right">       23.37</td>
    <td align="right">      235.67</td>
    <td align="right">       24.18</td>
    <td align="right">        8.00</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.50</td>
    <td align="right">       22.94</td>
    <td align="right">       97.17</td>
    <td align="right">       24.03</td>
    <td align="right">        0.50</td>
    <td align="right">       23.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.67</td>
    <td align="right">       21.66</td>
    <td align="right">      110.17</td>
    <td align="right">       20.24</td>
    <td align="right">      110.17</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.75</td>
    <td align="right">      276.67</td>
    <td align="right">       20.29</td>
    <td align="right">      276.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3662.00</td>
    <td align="right">       21.69</td>
    <td align="right">     2892.83</td>
    <td align="right">       22.67</td>
    <td align="right">     1234.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.33</td>
    <td align="right">       20.37</td>
    <td align="right">       29.17</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.33</td>
    <td align="right">       25.53</td>
    <td align="right">      483.50</td>
    <td align="right">       24.37</td>
    <td align="right">      336.33</td>
    <td align="right">       25.85</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.24</td>
    <td align="right">      293.50</td>
    <td align="right">       19.84</td>
    <td align="right">      293.50</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.64</td>
    <td align="right">      238.00</td>
    <td align="right">       20.21</td>
    <td align="right">      238.00</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      423.83</td>
    <td align="right">       21.34</td>
    <td align="right">       81.33</td>
    <td align="right">       20.36</td>
    <td align="right">       79.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.17</td>
    <td align="right">       21.99</td>
    <td align="right">       49.50</td>
    <td align="right">       23.99</td>
    <td align="right">       10.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      250.50</td>
    <td align="right">       22.63</td>
    <td align="right">      112.67</td>
    <td align="right">       24.74</td>
    <td align="right">        4.17</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      126.33</td>
    <td align="right">       23.19</td>
    <td align="right">      233.00</td>
    <td align="right">       24.39</td>
    <td align="right">       18.67</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       89.67</td>
    <td align="right">       24.27</td>
    <td align="right">      314.83</td>
    <td align="right">       24.49</td>
    <td align="right">       41.50</td>
    <td align="right">       25.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       82.00</td>
    <td align="right">       23.87</td>
    <td align="right">      311.00</td>
    <td align="right">       24.38</td>
    <td align="right">       24.50</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      198.67</td>
    <td align="right">       22.81</td>
    <td align="right">      158.83</td>
    <td align="right">       24.46</td>
    <td align="right">       14.33</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      309.83</td>
    <td align="right">       22.48</td>
    <td align="right">       71.67</td>
    <td align="right">       24.17</td>
    <td align="right">        1.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.50</td>
    <td align="right">       21.36</td>
    <td align="right">       98.33</td>
    <td align="right">       20.21</td>
    <td align="right">       98.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.66</td>
    <td align="right">      235.00</td>
    <td align="right">       20.23</td>
    <td align="right">      235.00</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3462.50</td>
    <td align="right">       21.59</td>
    <td align="right">     2197.67</td>
    <td align="right">       22.57</td>
    <td align="right">     1059.17</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       82.00</td>
    <td align="right">       20.24</td>
    <td align="right">       49.50</td>
    <td align="right">       19.84</td>
    <td align="right">        1.33</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.00</td>
    <td align="right">       24.27</td>
    <td align="right">      314.83</td>
    <td align="right">       24.74</td>
    <td align="right">      293.50</td>
    <td align="right">       26.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      473.67</td>
    <td align="right">       20.89</td>
    <td align="right">      230.17</td>
    <td align="right">       19.84</td>
    <td align="right">      228.67</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      408.17</td>
    <td align="right">       21.36</td>
    <td align="right">      182.00</td>
    <td align="right">       20.52</td>
    <td align="right">      175.17</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      426.33</td>
    <td align="right">       21.84</td>
    <td align="right">       83.83</td>
    <td align="right">       21.55</td>
    <td align="right">       60.67</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.50</td>
    <td align="right">       22.38</td>
    <td align="right">       60.50</td>
    <td align="right">       23.60</td>
    <td align="right">       12.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      237.67</td>
    <td align="right">       23.08</td>
    <td align="right">      121.33</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.67</td>
    <td align="right">       24.05</td>
    <td align="right">      353.33</td>
    <td align="right">       24.27</td>
    <td align="right">       18.00</td>
    <td align="right">       25.39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.17</td>
    <td align="right">       25.63</td>
    <td align="right">      463.50</td>
    <td align="right">       24.38</td>
    <td align="right">       41.17</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.67</td>
    <td align="right">       25.34</td>
    <td align="right">      449.67</td>
    <td align="right">       24.37</td>
    <td align="right">       24.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      109.67</td>
    <td align="right">       23.63</td>
    <td align="right">      308.17</td>
    <td align="right">       24.41</td>
    <td align="right">       17.83</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      183.67</td>
    <td align="right">       23.20</td>
    <td align="right">      234.50</td>
    <td align="right">       24.59</td>
    <td align="right">        7.33</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      379.67</td>
    <td align="right">       21.98</td>
    <td align="right">       99.50</td>
    <td align="right">       21.81</td>
    <td align="right">       61.67</td>
    <td align="right">       20.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      437.17</td>
    <td align="right">       21.39</td>
    <td align="right">      173.00</td>
    <td align="right">       20.72</td>
    <td align="right">      161.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3149.00</td>
    <td align="right">       22.01</td>
    <td align="right">     2759.50</td>
    <td align="right">       23.33</td>
    <td align="right">      808.83</td>
    <td align="right">       20.91</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       33.67</td>
    <td align="right">       20.89</td>
    <td align="right">       60.50</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      473.67</td>
    <td align="right">       25.63</td>
    <td align="right">      463.50</td>
    <td align="right">       24.59</td>
    <td align="right">      228.67</td>
    <td align="right">       26.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.42</td>
    <td align="right">      317.33</td>
    <td align="right">       19.96</td>
    <td align="right">      317.33</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      453.17</td>
    <td align="right">       20.74</td>
    <td align="right">      278.33</td>
    <td align="right">       20.28</td>
    <td align="right">      278.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.83</td>
    <td align="right">       21.37</td>
    <td align="right">       98.17</td>
    <td align="right">       20.74</td>
    <td align="right">       91.17</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      405.00</td>
    <td align="right">       21.93</td>
    <td align="right">       59.50</td>
    <td align="right">       23.28</td>
    <td align="right">       19.83</td>
    <td align="right">       20.79</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      313.00</td>
    <td align="right">       22.62</td>
    <td align="right">      117.83</td>
    <td align="right">       24.40</td>
    <td align="right">        1.00</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.67</td>
    <td align="right">       23.26</td>
    <td align="right">      302.83</td>
    <td align="right">       24.30</td>
    <td align="right">       20.33</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       87.50</td>
    <td align="right">       24.14</td>
    <td align="right">      376.83</td>
    <td align="right">       24.38</td>
    <td align="right">       39.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       81.00</td>
    <td align="right">       23.80</td>
    <td align="right">      375.33</td>
    <td align="right">       24.33</td>
    <td align="right">       23.50</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      240.17</td>
    <td align="right">       22.77</td>
    <td align="right">      169.50</td>
    <td align="right">       24.27</td>
    <td align="right">       10.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.33</td>
    <td align="right">       22.44</td>
    <td align="right">       80.83</td>
    <td align="right">       24.23</td>
    <td align="right">        0.17</td>
    <td align="right">       23.28</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      478.00</td>
    <td align="right">       21.31</td>
    <td align="right">      111.00</td>
    <td align="right">       20.26</td>
    <td align="right">      110.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.75</td>
    <td align="right">      268.83</td>
    <td align="right">       20.32</td>
    <td align="right">      268.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4005.67</td>
    <td align="right">       21.59</td>
    <td align="right">     2556.33</td>
    <td align="right">       22.59</td>
    <td align="right">     1181.17</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.00</td>
    <td align="right">       20.42</td>
    <td align="right">       59.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.14</td>
    <td align="right">      376.83</td>
    <td align="right">       24.40</td>
    <td align="right">      317.33</td>
    <td align="right">       26.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82003</td>
    <td align="right">    22.59263</td>
    <td align="right">     -0.1192</td>
    <td align="right">     7.93455</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.35329</td>
    <td align="right">    18.65606</td>
    <td align="right">     -0.0002</td>
    <td align="right">     5.54609</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.68308</td>
    <td align="right">    26.11971</td>
    <td align="right">     0.16154</td>
    <td align="right">     5.90580</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.89683</td>
    <td align="right">    31.97174</td>
    <td align="right">     0.27247</td>
    <td align="right">     6.88338</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08403</td>
    <td align="right">    38.83389</td>
    <td align="right">     -0.4927</td>
    <td align="right">    10.57358</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.17815</td>
    <td align="right">    44.75955</td>
    <td align="right">     -0.3791</td>
    <td align="right">     8.45511</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18572</td>
    <td align="right">    47.47392</td>
    <td align="right">     -0.3491</td>
    <td align="right">     8.03301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19780</td>
    <td align="right">    45.61447</td>
    <td align="right">     -0.3452</td>
    <td align="right">     7.96557</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14090</td>
    <td align="right">    42.35820</td>
    <td align="right">     -0.4102</td>
    <td align="right">     9.00231</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20127</td>
    <td align="right">    36.56345</td>
    <td align="right">     0.41768</td>
    <td align="right">     9.01733</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.89923</td>
    <td align="right">    28.90501</td>
    <td align="right">     0.24113</td>
    <td align="right">     6.88944</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.51031</td>
    <td align="right">    21.55930</td>
    <td align="right">     0.07305</td>
    <td align="right">     5.46325</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.84904</td>
    <td align="right">    33.89870</td>
    <td align="right">     -0.0789</td>
    <td align="right">     7.65672</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.82003</td>
    <td align="right">    18.65606</td>
    <td align="right">     -0.4927</td>
    <td align="right">     5.46325</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20127</td>
    <td align="right">    47.47392</td>
    <td align="right">     0.41768</td>
    <td align="right">    10.57358</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.58403</td>
    <td align="right">    25.22619</td>
    <td align="right">     -0.4021</td>
    <td align="right">    10.53959</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.06495</td>
    <td align="right">    21.09978</td>
    <td align="right">     -0.3031</td>
    <td align="right">     7.73449</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.91722</td>
    <td align="right">    28.97497</td>
    <td align="right">     -0.0290</td>
    <td align="right">     5.68660</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44233</td>
    <td align="right">    34.36167</td>
    <td align="right">     0.15244</td>
    <td align="right">     6.17989</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.87672</td>
    <td align="right">    40.42590</td>
    <td align="right">     -0.5872</td>
    <td align="right">    12.82745</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.11832</td>
    <td align="right">    46.06393</td>
    <td align="right">     -0.4287</td>
    <td align="right">     9.28241</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17312</td>
    <td align="right">    48.51632</td>
    <td align="right">     -0.3812</td>
    <td align="right">     8.48142</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20119</td>
    <td align="right">    46.49242</td>
    <td align="right">     -0.3814</td>
    <td align="right">     8.50351</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03002</td>
    <td align="right">    43.63657</td>
    <td align="right">     -0.4871</td>
    <td align="right">    10.48700</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.93415</td>
    <td align="right">    38.12379</td>
    <td align="right">     0.32469</td>
    <td align="right">     7.69260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.03335</td>
    <td align="right">    32.13785</td>
    <td align="right">     0.01957</td>
    <td align="right">     6.36271</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.28756</td>
    <td align="right">    24.55283</td>
    <td align="right">     -0.2214</td>
    <td align="right">     6.68931</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.31430</td>
    <td align="right">    35.91035</td>
    <td align="right">     -0.2273</td>
    <td align="right">     8.38176</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.58403</td>
    <td align="right">    21.09978</td>
    <td align="right">     -0.5872</td>
    <td align="right">     5.68660</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20119</td>
    <td align="right">    48.51632</td>
    <td align="right">     0.32469</td>
    <td align="right">    12.82745</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.86922</td>
    <td align="right">    26.06241</td>
    <td align="right">     -0.5899</td>
    <td align="right">    14.74372</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.22059</td>
    <td align="right">    21.18590</td>
    <td align="right">     -0.5242</td>
    <td align="right">    12.14271</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.19771</td>
    <td align="right">    29.92669</td>
    <td align="right">     -0.2040</td>
    <td align="right">     7.04655</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.97839</td>
    <td align="right">    35.23152</td>
    <td align="right">     0.04172</td>
    <td align="right">     6.35329</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.69572</td>
    <td align="right">    40.88808</td>
    <td align="right">     -0.6426</td>
    <td align="right">    14.58955</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.07895</td>
    <td align="right">    45.98705</td>
    <td align="right">     -0.4322</td>
    <td align="right">     9.41449</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19103</td>
    <td align="right">    48.45496</td>
    <td align="right">     -0.3604</td>
    <td align="right">     8.16245</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17264</td>
    <td align="right">    46.37457</td>
    <td align="right">     -0.3800</td>
    <td align="right">     8.51710</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84615</td>
    <td align="right">    43.94455</td>
    <td align="right">     -0.5500</td>
    <td align="right">    12.14252</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47527</td>
    <td align="right">    39.04932</td>
    <td align="right">     0.20881</td>
    <td align="right">     6.90465</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.13748</td>
    <td align="right">    33.61344</td>
    <td align="right">     -0.2028</td>
    <td align="right">     7.79100</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.31587</td>
    <td align="right">    25.44182</td>
    <td align="right">     -0.4679</td>
    <td align="right">    10.74148</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.86086</td>
    <td align="right">    36.45770</td>
    <td align="right">     -0.3412</td>
    <td align="right">     9.86650</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.86922</td>
    <td align="right">    21.18590</td>
    <td align="right">     -0.6426</td>
    <td align="right">     6.35329</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.19103</td>
    <td align="right">    48.45496</td>
    <td align="right">     0.20881</td>
    <td align="right">    14.74372</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.01407</td>
    <td align="right">    27.19418</td>
    <td align="right">     -0.8217</td>
    <td align="right">    22.00715</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21684</td>
    <td align="right">    21.66106</td>
    <td align="right">     -0.7899</td>
    <td align="right">    20.38700</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.09662</td>
    <td align="right">    31.39101</td>
    <td align="right">     -0.4603</td>
    <td align="right">    11.13873</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.18044</td>
    <td align="right">    36.78863</td>
    <td align="right">     -0.1343</td>
    <td align="right">     7.77807</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.39438</td>
    <td align="right">    42.20570</td>
    <td align="right">     -0.7225</td>
    <td align="right">    17.90021</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.06124</td>
    <td align="right">    48.96040</td>
    <td align="right">     -0.3932</td>
    <td align="right">     9.18452</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.31199</td>
    <td align="right">    52.60249</td>
    <td align="right">     -0.2569</td>
    <td align="right">     7.33446</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18641</td>
    <td align="right">    49.08159</td>
    <td align="right">     -0.3289</td>
    <td align="right">     8.17685</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61366</td>
    <td align="right">    46.68923</td>
    <td align="right">     -0.6026</td>
    <td align="right">    14.18579</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72178</td>
    <td align="right">    41.49361</td>
    <td align="right">     0.04729</td>
    <td align="right">     7.19730</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.01916</td>
    <td align="right">    35.06073</td>
    <td align="right">     -0.4665</td>
    <td align="right">    11.98475</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.30130</td>
    <td align="right">    26.80480</td>
    <td align="right">     -0.7298</td>
    <td align="right">    17.80066</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.27618</td>
    <td align="right">    38.44860</td>
    <td align="right">     -0.4696</td>
    <td align="right">    12.87204</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.01407</td>
    <td align="right">    21.66106</td>
    <td align="right">     -0.8217</td>
    <td align="right">     7.19730</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31199</td>
    <td align="right">    52.60249</td>
    <td align="right">     0.04729</td>
    <td align="right">    22.00715</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.06909</td>
    <td align="right">    26.43663</td>
    <td align="right">     -0.7972</td>
    <td align="right">    21.11174</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.35640</td>
    <td align="right">    20.87332</td>
    <td align="right">     -0.7348</td>
    <td align="right">    18.40962</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.17919</td>
    <td align="right">    30.61253</td>
    <td align="right">     -0.4109</td>
    <td align="right">    10.46989</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.25975</td>
    <td align="right">    35.90924</td>
    <td align="right">     -0.0788</td>
    <td align="right">     8.03026</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22663</td>
    <td align="right">    42.05878</td>
    <td align="right">     -0.6969</td>
    <td align="right">    18.92700</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.79439</td>
    <td align="right">    48.90088</td>
    <td align="right">     -0.4107</td>
    <td align="right">    10.64540</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10666</td>
    <td align="right">    52.07423</td>
    <td align="right">     -0.2553</td>
    <td align="right">     8.41809</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02119</td>
    <td align="right">    48.64680</td>
    <td align="right">     -0.2949</td>
    <td align="right">     8.50343</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.35748</td>
    <td align="right">    46.57002</td>
    <td align="right">     -0.6103</td>
    <td align="right">    16.00677</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.62261</td>
    <td align="right">    40.99699</td>
    <td align="right">     0.06793</td>
    <td align="right">     7.37009</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.96965</td>
    <td align="right">    34.49850</td>
    <td align="right">     -0.4550</td>
    <td align="right">    11.47834</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.35616</td>
    <td align="right">    26.05304</td>
    <td align="right">     -0.7030</td>
    <td align="right">    16.90911</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.20827</td>
    <td align="right">    37.92523</td>
    <td align="right">     -0.4464</td>
    <td align="right">    12.98362</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.06909</td>
    <td align="right">    20.87332</td>
    <td align="right">     -0.7972</td>
    <td align="right">     7.37009</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10666</td>
    <td align="right">    52.07423</td>
    <td align="right">     0.06793</td>
    <td align="right">    21.11174</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64942</td>
    <td align="right">    26.10734</td>
    <td align="right">     -0.6306</td>
    <td align="right">    18.18832</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.13186</td>
    <td align="right">    20.35614</td>
    <td align="right">     -0.5281</td>
    <td align="right">    15.21105</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.74949</td>
    <td align="right">    29.82522</td>
    <td align="right">     -0.2755</td>
    <td align="right">     9.93392</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.40519</td>
    <td align="right">    35.83224</td>
    <td align="right">     -0.0636</td>
    <td align="right">     8.07511</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.35766</td>
    <td align="right">    42.01305</td>
    <td align="right">     -0.7170</td>
    <td align="right">    18.20246</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99997</td>
    <td align="right">    48.85540</td>
    <td align="right">     -0.4008</td>
    <td align="right">     9.59897</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.28493</td>
    <td align="right">    52.31149</td>
    <td align="right">     -0.2505</td>
    <td align="right">     7.52544</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21313</td>
    <td align="right">    48.52155</td>
    <td align="right">     -0.2800</td>
    <td align="right">     7.89357</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.83298</td>
    <td align="right">    45.45175</td>
    <td align="right">     -0.4696</td>
    <td align="right">    12.39275</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46296</td>
    <td align="right">    38.86731</td>
    <td align="right">     0.27736</td>
    <td align="right">     9.45413</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.81218</td>
    <td align="right">    33.16341</td>
    <td align="right">     -0.2448</td>
    <td align="right">    10.04980</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.21353</td>
    <td align="right">    25.28215</td>
    <td align="right">     -0.4782</td>
    <td align="right">    13.78658</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.68840</td>
    <td align="right">    37.33936</td>
    <td align="right">     -0.3376</td>
    <td align="right">    11.67541</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64942</td>
    <td align="right">    20.35614</td>
    <td align="right">     -0.7170</td>
    <td align="right">     7.52544</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28493</td>
    <td align="right">    52.31149</td>
    <td align="right">     0.27736</td>
    <td align="right">    18.20246</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.13135</td>
    <td align="right">    26.23610</td>
    <td align="right">     -0.7893</td>
    <td align="right">    20.92910</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.40908</td>
    <td align="right">    20.72860</td>
    <td align="right">     -0.7338</td>
    <td align="right">    18.91639</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.21165</td>
    <td align="right">    30.37456</td>
    <td align="right">     -0.4061</td>
    <td align="right">    10.81622</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.95944</td>
    <td align="right">    36.39153</td>
    <td align="right">     -0.1438</td>
    <td align="right">     8.46363</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91835</td>
    <td align="right">    42.69079</td>
    <td align="right">     -0.7949</td>
    <td align="right">    21.86321</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69174</td>
    <td align="right">    49.03827</td>
    <td align="right">     -0.4325</td>
    <td align="right">    11.44805</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.97437</td>
    <td align="right">    52.46375</td>
    <td align="right">     -0.2957</td>
    <td align="right">     9.05092</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90813</td>
    <td align="right">    49.01747</td>
    <td align="right">     -0.3288</td>
    <td align="right">     9.36999</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.08975</td>
    <td align="right">    47.11207</td>
    <td align="right">     -0.6909</td>
    <td align="right">    18.34879</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.41710</td>
    <td align="right">    41.32798</td>
    <td align="right">     0.02747</td>
    <td align="right">     7.52951</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.87206</td>
    <td align="right">    34.58294</td>
    <td align="right">     -0.4850</td>
    <td align="right">    12.05429</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.38748</td>
    <td align="right">    25.89380</td>
    <td align="right">     -0.7039</td>
    <td align="right">    17.10306</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.09547</td>
    <td align="right">    38.11196</td>
    <td align="right">     -0.4796</td>
    <td align="right">    13.78627</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.13135</td>
    <td align="right">    20.72860</td>
    <td align="right">     -0.7949</td>
    <td align="right">     7.52951</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97437</td>
    <td align="right">    52.46375</td>
    <td align="right">     0.02747</td>
    <td align="right">    21.86321</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.37770</td>
    <td align="right">    27.09077</td>
    <td align="right">     -0.7191</td>
    <td align="right">    17.77891</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.54344</td>
    <td align="right">    21.93161</td>
    <td align="right">     -0.7045</td>
    <td align="right">    16.52134</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.12756</td>
    <td align="right">    31.72067</td>
    <td align="right">     -0.4599</td>
    <td align="right">    10.23726</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.95970</td>
    <td align="right">    37.57632</td>
    <td align="right">     -0.2018</td>
    <td align="right">     7.05344</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.08440</td>
    <td align="right">    43.53655</td>
    <td align="right">     -0.8684</td>
    <td align="right">    22.29231</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.95928</td>
    <td align="right">    49.32431</td>
    <td align="right">     -0.4755</td>
    <td align="right">    10.42187</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.25046</td>
    <td align="right">    52.12603</td>
    <td align="right">     -0.3250</td>
    <td align="right">     7.85756</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.21292</td>
    <td align="right">    48.77113</td>
    <td align="right">     -0.3508</td>
    <td align="right">     8.13133</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92483</td>
    <td align="right">    45.67956</td>
    <td align="right">     -0.5120</td>
    <td align="right">    11.13672</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.45771</td>
    <td align="right">    40.18530</td>
    <td align="right">     0.21863</td>
    <td align="right">     6.95088</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.95997</td>
    <td align="right">    33.43111</td>
    <td align="right">     -0.2245</td>
    <td align="right">     7.80860</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.85591</td>
    <td align="right">    26.31455</td>
    <td align="right">     -0.5595</td>
    <td align="right">    12.12714</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.49000</td>
    <td align="right">    38.26277</td>
    <td align="right">     -0.4308</td>
    <td align="right">    11.51325</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.37770</td>
    <td align="right">    21.93161</td>
    <td align="right">     -0.8684</td>
    <td align="right">     6.95088</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25046</td>
    <td align="right">    52.12603</td>
    <td align="right">     0.21863</td>
    <td align="right">    22.29231</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.43111</td>
    <td align="right">    26.42791</td>
    <td align="right">     -0.6943</td>
    <td align="right">    16.87642</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70000</td>
    <td align="right">    21.17130</td>
    <td align="right">     -0.6418</td>
    <td align="right">    14.57810</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.31044</td>
    <td align="right">    30.82611</td>
    <td align="right">     -0.3852</td>
    <td align="right">     9.10541</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28683</td>
    <td align="right">    36.18136</td>
    <td align="right">     -0.0917</td>
    <td align="right">     7.03599</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21784</td>
    <td align="right">    42.54603</td>
    <td align="right">     -0.7553</td>
    <td align="right">    20.14124</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.87428</td>
    <td align="right">    48.72765</td>
    <td align="right">     -0.4385</td>
    <td align="right">    10.53572</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23937</td>
    <td align="right">    51.16058</td>
    <td align="right">     -0.2652</td>
    <td align="right">     7.81501</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23809</td>
    <td align="right">    47.83403</td>
    <td align="right">     -0.2566</td>
    <td align="right">     7.32334</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.87981</td>
    <td align="right">    45.09715</td>
    <td align="right">     -0.4583</td>
    <td align="right">    11.00962</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.53574</td>
    <td align="right">    39.29963</td>
    <td align="right">     0.27782</td>
    <td align="right">     7.64737</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.90783</td>
    <td align="right">    32.90263</td>
    <td align="right">     -0.2116</td>
    <td align="right">     7.64197</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.90713</td>
    <td align="right">    25.62699</td>
    <td align="right">     -0.5322</td>
    <td align="right">    11.49788</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.55746</td>
    <td align="right">    37.43791</td>
    <td align="right">     -0.3699</td>
    <td align="right">    10.92357</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.43111</td>
    <td align="right">    21.17130</td>
    <td align="right">     -0.7553</td>
    <td align="right">     7.03599</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23937</td>
    <td align="right">    51.16058</td>
    <td align="right">     0.27782</td>
    <td align="right">    20.14124</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.58301</td>
    <td align="right">    25.37855</td>
    <td align="right">     -0.8032</td>
    <td align="right">    22.22243</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.95979</td>
    <td align="right">    19.88472</td>
    <td align="right">     -0.7218</td>
    <td align="right">    19.77836</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71161</td>
    <td align="right">    30.10056</td>
    <td align="right">     -0.4725</td>
    <td align="right">    12.43130</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.51439</td>
    <td align="right">    36.64975</td>
    <td align="right">     -0.2562</td>
    <td align="right">     8.89633</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.54037</td>
    <td align="right">    44.57689</td>
    <td align="right">     -0.9939</td>
    <td align="right">    27.97794</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.82418</td>
    <td align="right">    53.75190</td>
    <td align="right">     -0.4715</td>
    <td align="right">    10.97785</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.34099</td>
    <td align="right">    57.81924</td>
    <td align="right">     -0.2397</td>
    <td align="right">     7.04625</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38118</td>
    <td align="right">    51.85960</td>
    <td align="right">     -0.2253</td>
    <td align="right">     7.10697</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.11488</td>
    <td align="right">    47.05580</td>
    <td align="right">     -0.3551</td>
    <td align="right">     9.58249</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.86918</td>
    <td align="right">    39.13071</td>
    <td align="right">     0.41266</td>
    <td align="right">    10.52805</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.67700</td>
    <td align="right">    31.76002</td>
    <td align="right">     -0.2071</td>
    <td align="right">     9.51959</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.69004</td>
    <td align="right">    24.09878</td>
    <td align="right">     -0.5184</td>
    <td align="right">    14.10709</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.28343</td>
    <td align="right">    38.64815</td>
    <td align="right">     -0.4031</td>
    <td align="right">    13.33520</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.58301</td>
    <td align="right">    19.88472</td>
    <td align="right">     -0.9939</td>
    <td align="right">     7.04625</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38118</td>
    <td align="right">    57.81924</td>
    <td align="right">     0.41266</td>
    <td align="right">    27.97794</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.45955</td>
    <td align="right">    26.31435</td>
    <td align="right">     -0.6930</td>
    <td align="right">    16.94236</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.70081</td>
    <td align="right">    21.10145</td>
    <td align="right">     -0.6506</td>
    <td align="right">    15.12302</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.35056</td>
    <td align="right">    30.60836</td>
    <td align="right">     -0.3765</td>
    <td align="right">     9.18819</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.06357</td>
    <td align="right">    36.56825</td>
    <td align="right">     -0.1417</td>
    <td align="right">     7.24694</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.96584</td>
    <td align="right">    43.03168</td>
    <td align="right">     -0.8391</td>
    <td align="right">    22.47536</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.91680</td>
    <td align="right">    48.49366</td>
    <td align="right">     -0.4171</td>
    <td align="right">    10.11635</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.19607</td>
    <td align="right">    51.30242</td>
    <td align="right">     -0.2784</td>
    <td align="right">     8.01266</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24126</td>
    <td align="right">    47.94113</td>
    <td align="right">     -0.2575</td>
    <td align="right">     7.35744</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76395</td>
    <td align="right">    45.37389</td>
    <td align="right">     -0.4968</td>
    <td align="right">    11.71606</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.46525</td>
    <td align="right">    39.37021</td>
    <td align="right">     0.26537</td>
    <td align="right">     7.61105</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.69953</td>
    <td align="right">    33.19150</td>
    <td align="right">     -0.2643</td>
    <td align="right">     8.03781</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.88382</td>
    <td align="right">    25.57233</td>
    <td align="right">     -0.5436</td>
    <td align="right">    11.82678</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.48933</td>
    <td align="right">    37.52657</td>
    <td align="right">     -0.3898</td>
    <td align="right">    11.29380</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.45955</td>
    <td align="right">    21.10145</td>
    <td align="right">     -0.8391</td>
    <td align="right">     7.24694</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24126</td>
    <td align="right">    51.30242</td>
    <td align="right">     0.26537</td>
    <td align="right">    22.47536</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.36119</td>
    <td align="right">    27.03103</td>
    <td align="right">     -0.7051</td>
    <td align="right">    17.79280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.61810</td>
    <td align="right">    21.59852</td>
    <td align="right">     -0.6582</td>
    <td align="right">    15.73257</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.58712</td>
    <td align="right">    30.98958</td>
    <td align="right">     -0.3274</td>
    <td align="right">     8.60418</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.65061</td>
    <td align="right">    36.19926</td>
    <td align="right">     -0.0215</td>
    <td align="right">     6.71943</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.67478</td>
    <td align="right">    41.62663</td>
    <td align="right">     -0.6400</td>
    <td align="right">    14.70989</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16244</td>
    <td align="right">    48.72526</td>
    <td align="right">     -0.3729</td>
    <td align="right">     8.54334</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.35599</td>
    <td align="right">    52.26040</td>
    <td align="right">     -0.2608</td>
    <td align="right">     7.23612</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.25984</td>
    <td align="right">    48.89022</td>
    <td align="right">     -0.3185</td>
    <td align="right">     7.83747</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88189</td>
    <td align="right">    46.07099</td>
    <td align="right">     -0.5196</td>
    <td align="right">    11.50596</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30483</td>
    <td align="right">    40.46696</td>
    <td align="right">     0.18449</td>
    <td align="right">     6.99578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.70092</td>
    <td align="right">    34.13281</td>
    <td align="right">     -0.2859</td>
    <td align="right">     8.85773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.74506</td>
    <td align="right">    26.49195</td>
    <td align="right">     -0.5838</td>
    <td align="right">    13.14547</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.62374</td>
    <td align="right">    37.99326</td>
    <td align="right">     -0.3743</td>
    <td align="right">    10.60878</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.36119</td>
    <td align="right">    21.59852</td>
    <td align="right">     -0.7051</td>
    <td align="right">     6.71943</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35599</td>
    <td align="right">    52.26040</td>
    <td align="right">     0.18449</td>
    <td align="right">    17.79280</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.22958</td>
    <td align="right">    25.45792</td>
    <td align="right">     -0.7296</td>
    <td align="right">    18.45677</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.62794</td>
    <td align="right">    19.94021</td>
    <td align="right">     -0.6411</td>
    <td align="right">    15.14551</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.38478</td>
    <td align="right">    29.80425</td>
    <td align="right">     -0.3465</td>
    <td align="right">     8.98322</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.42011</td>
    <td align="right">    35.32549</td>
    <td align="right">     -0.0362</td>
    <td align="right">     7.39185</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.33058</td>
    <td align="right">    41.41575</td>
    <td align="right">     -0.6746</td>
    <td align="right">    17.92104</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.81215</td>
    <td align="right">    48.62749</td>
    <td align="right">     -0.4268</td>
    <td align="right">    10.98695</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.11881</td>
    <td align="right">    51.88566</td>
    <td align="right">     -0.2804</td>
    <td align="right">     8.90878</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.03267</td>
    <td align="right">    48.56015</td>
    <td align="right">     -0.3186</td>
    <td align="right">     8.97036</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.47221</td>
    <td align="right">    46.04524</td>
    <td align="right">     -0.5829</td>
    <td align="right">    14.93464</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.89291</td>
    <td align="right">    39.86614</td>
    <td align="right">     0.12988</td>
    <td align="right">     6.98780</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.36426</td>
    <td align="right">    33.32353</td>
    <td align="right">     -0.3409</td>
    <td align="right">     9.18514</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.64329</td>
    <td align="right">    25.05175</td>
    <td align="right">     -0.5991</td>
    <td align="right">    13.45401</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.37203</td>
    <td align="right">    37.21945</td>
    <td align="right">     -0.4026</td>
    <td align="right">    11.75795</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.22958</td>
    <td align="right">    19.94021</td>
    <td align="right">     -0.7296</td>
    <td align="right">     6.98780</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.11881</td>
    <td align="right">    51.88566</td>
    <td align="right">     0.12988</td>
    <td align="right">    18.45677</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07028</td>
    <td align="right">    25.66776</td>
    <td align="right">     -0.5025</td>
    <td align="right">    14.52404</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.65287</td>
    <td align="right">    19.99160</td>
    <td align="right">     -0.3767</td>
    <td align="right">    11.57110</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.21953</td>
    <td align="right">    29.19605</td>
    <td align="right">     -0.1490</td>
    <td align="right">     8.00657</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.82370</td>
    <td align="right">    35.14905</td>
    <td align="right">     0.03848</td>
    <td align="right">     7.14920</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.63095</td>
    <td align="right">    41.40270</td>
    <td align="right">     -0.6365</td>
    <td align="right">    14.99203</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10631</td>
    <td align="right">    48.57877</td>
    <td align="right">     -0.3790</td>
    <td align="right">     8.84863</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.33420</td>
    <td align="right">    51.91179</td>
    <td align="right">     -0.2529</td>
    <td align="right">     7.34462</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29330</td>
    <td align="right">    48.27711</td>
    <td align="right">     -0.2674</td>
    <td align="right">     7.49142</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08438</td>
    <td align="right">    44.82708</td>
    <td align="right">     -0.3909</td>
    <td align="right">    10.10144</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.92263</td>
    <td align="right">    37.94263</td>
    <td align="right">     0.39091</td>
    <td align="right">    10.08365</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.45734</td>
    <td align="right">    32.06507</td>
    <td align="right">     -0.0741</td>
    <td align="right">     8.20334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.75494</td>
    <td align="right">    24.63850</td>
    <td align="right">     -0.3177</td>
    <td align="right">    10.45244</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.03955</td>
    <td align="right">    36.76110</td>
    <td align="right">     -0.2428</td>
    <td align="right">     9.89405</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07028</td>
    <td align="right">    19.99160</td>
    <td align="right">     -0.6365</td>
    <td align="right">     7.14920</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33420</td>
    <td align="right">    51.91179</td>
    <td align="right">     0.39091</td>
    <td align="right">    14.99203</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.41105</td>
    <td align="right">    25.95233</td>
    <td align="right">     -0.6876</td>
    <td align="right">    17.23564</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.73841</td>
    <td align="right">    20.46958</td>
    <td align="right">     -0.6183</td>
    <td align="right">    14.97108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54171</td>
    <td align="right">    29.96028</td>
    <td align="right">     -0.3048</td>
    <td align="right">     8.81153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.29558</td>
    <td align="right">    35.81435</td>
    <td align="right">     -0.0568</td>
    <td align="right">     7.40347</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.19167</td>
    <td align="right">    42.03783</td>
    <td align="right">     -0.7140</td>
    <td align="right">    18.36449</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.83675</td>
    <td align="right">    48.65836</td>
    <td align="right">     -0.3998</td>
    <td align="right">    10.27906</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05073</td>
    <td align="right">    51.94715</td>
    <td align="right">     -0.2906</td>
    <td align="right">     8.66578</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01618</td>
    <td align="right">    48.72219</td>
    <td align="right">     -0.3084</td>
    <td align="right">     8.67459</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.37682</td>
    <td align="right">    46.42409</td>
    <td align="right">     -0.6026</td>
    <td align="right">    15.03144</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.90649</td>
    <td align="right">    40.36596</td>
    <td align="right">     0.14680</td>
    <td align="right">     7.15857</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.36041</td>
    <td align="right">    33.75366</td>
    <td align="right">     -0.3421</td>
    <td align="right">     9.18306</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.74078</td>
    <td align="right">    25.43730</td>
    <td align="right">     -0.5774</td>
    <td align="right">    13.02182</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.38592</td>
    <td align="right">    37.58519</td>
    <td align="right">     -0.3949</td>
    <td align="right">    11.54440</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.41105</td>
    <td align="right">    20.46958</td>
    <td align="right">     -0.7140</td>
    <td align="right">     7.15857</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.05073</td>
    <td align="right">    51.94715</td>
    <td align="right">     0.14680</td>
    <td align="right">    18.36449</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.994189E+09</td>
    <td align="right">0.255161E+09</td>
    <td align="right">       26.50</td>
    <td align="right">0.677938E+09</td>
    <td align="right">0.316251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.87</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    34124.37</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    26102.54</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    13445.74</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     8122.26</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.632274E+10</td>
    <td align="right">0.161427E+10</td>
    <td align="right">      103.46</td>
    <td align="right">0.539183E+10</td>
    <td align="right">0.930911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-11:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    44404.89</td>
    <td align="right">07-APR-16:50</td>
    <td align="right">    44404.89</td>
    <td align="right">07-APR-16:50</td>
    <td align="right">     9998.84</td>
    <td align="right">10-APR-08:00</td>
    <td align="right">    10696.36</td>
    <td align="right">07-APR-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.235400E+11</td>
    <td align="right">0.592110E+10</td>
    <td align="right">      323.17</td>
    <td align="right">0.183026E+11</td>
    <td align="right">0.523748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    66859.09</td>
    <td align="right">30-MAY-11:10</td>
    <td align="right">    66859.09</td>
    <td align="right">30-MAY-11:10</td>
    <td align="right">    27191.23</td>
    <td align="right">18-MAY-11:50</td>
    <td align="right">    17351.90</td>
    <td align="right">30-MAY-11:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669131E+11</td>
    <td align="right">0.161431E+11</td>
    <td align="right">      419.85</td>
    <td align="right">0.489742E+11</td>
    <td align="right">0.179389E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    89384.03</td>
    <td align="right">15-JUN-12:04</td>
    <td align="right">    66809.65</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">    32175.16</td>
    <td align="right">12-JUN-04:02</td>
    <td align="right">    26795.07</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.882708E+11</td>
    <td align="right">0.216132E+11</td>
    <td align="right">      424.41</td>
    <td align="right">0.616907E+11</td>
    <td align="right">0.265801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   129243.30</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    86205.19</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    77007.30</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    30719.47</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.899798E+11</td>
    <td align="right">0.223911E+11</td>
    <td align="right">      449.30</td>
    <td align="right">0.688422E+11</td>
    <td align="right">0.211376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   128715.36</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    91201.76</td>
    <td align="right">03-AUG-04:02</td>
    <td align="right">    42566.22</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    30278.74</td>
    <td align="right">03-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.525976E+11</td>
    <td align="right">0.126694E+11</td>
    <td align="right">      394.81</td>
    <td align="right">0.404690E+11</td>
    <td align="right">0.121286E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   100686.80</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">    73272.01</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    29235.88</td>
    <td align="right">14-SEP-07:05</td>
    <td align="right">    23122.01</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266727E+11</td>
    <td align="right">0.638176E+10</td>
    <td align="right">      250.50</td>
    <td align="right">0.184280E+11</td>
    <td align="right">0.824468E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-12:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    68486.55</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">    54327.80</td>
    <td align="right">04-OCT-15:30</td>
    <td align="right">    33568.71</td>
    <td align="right">25-OCT-05:03</td>
    <td align="right">    15734.09</td>
    <td align="right">04-OCT-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120214E+10</td>
    <td align="right">0.328635E+09</td>
    <td align="right">       39.33</td>
    <td align="right">0.904789E+09</td>
    <td align="right">0.297351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.59</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    21235.96</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">    16722.86</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">    13127.90</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">     5443.13</td>
    <td align="right">10-NOV-08:63</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.356493E+12</td>
    <td align="right">0.873178E+11</td>
    <td align="right">     2431.34</td>
    <td align="right">0.263681E+12</td>
    <td align="right">0.928118E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.899798E+11</td>
    <td align="right">0.223911E+11</td>
    <td align="right">      449.30</td>
    <td align="right">0.688422E+11</td>
    <td align="right">0.265801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   129243.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91201.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77007.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">    30719.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.813467E+09</td>
    <td align="right">0.208835E+09</td>
    <td align="right">       26.83</td>
    <td align="right">0.554628E+09</td>
    <td align="right">0.258840E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    28762.00</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    20750.78</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    11246.63</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     6817.73</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.537223E+10</td>
    <td align="right">0.137214E+10</td>
    <td align="right">      107.00</td>
    <td align="right">0.455086E+10</td>
    <td align="right">0.821369E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    38199.35</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">    38199.35</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">     8055.92</td>
    <td align="right">10-APR-08:30</td>
    <td align="right">     9106.04</td>
    <td align="right">07-APR-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198325E+11</td>
    <td align="right">0.500704E+10</td>
    <td align="right">      334.99</td>
    <td align="right">0.155316E+11</td>
    <td align="right">0.430081E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    59992.74</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">    59992.74</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">    21045.35</td>
    <td align="right">18-MAY-14:50</td>
    <td align="right">    15687.43</td>
    <td align="right">30-MAY-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.566156E+11</td>
    <td align="right">0.136393E+11</td>
    <td align="right">      424.40</td>
    <td align="right">0.405025E+11</td>
    <td align="right">0.161131E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   104188.55</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    67231.69</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    36956.86</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    23865.84</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.766703E+11</td>
    <td align="right">0.186752E+11</td>
    <td align="right">      434.41</td>
    <td align="right">0.514854E+11</td>
    <td align="right">0.251849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   112991.69</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">    68588.00</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    67602.10</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    25576.95</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.751913E+11</td>
    <td align="right">0.186282E+11</td>
    <td align="right">      451.85</td>
    <td align="right">0.555114E+11</td>
    <td align="right">0.196799E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107529.22</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    70669.25</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    41663.78</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    25030.38</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.418369E+11</td>
    <td align="right">0.100941E+11</td>
    <td align="right">      393.03</td>
    <td align="right">0.312691E+11</td>
    <td align="right">0.105677E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    95018.83</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    57597.76</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    37421.08</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    21744.54</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204784E+11</td>
    <td align="right">0.493172E+10</td>
    <td align="right">      250.67</td>
    <td align="right">0.137137E+11</td>
    <td align="right">0.676467E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    55396.82</td>
    <td align="right">04-OCT-15:20</td>
    <td align="right">    43171.16</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    31663.85</td>
    <td align="right">06-OCT-05:03</td>
    <td align="right">    12742.80</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.889479E+09</td>
    <td align="right">0.244387E+09</td>
    <td align="right">       38.67</td>
    <td align="right">0.673096E+09</td>
    <td align="right">0.216383E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.48</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    13995.76</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">    12967.74</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7610.79</td>
    <td align="right">10-NOV-10:00</td>
    <td align="right">     3687.55</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297700E+12</td>
    <td align="right">0.728009E+11</td>
    <td align="right">     2461.86</td>
    <td align="right">0.213792E+12</td>
    <td align="right">0.839077E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.766703E+11</td>
    <td align="right">0.186752E+11</td>
    <td align="right">      451.85</td>
    <td align="right">0.555114E+11</td>
    <td align="right">0.251849E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112991.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70669.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67602.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25576.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.838294E+09</td>
    <td align="right">0.215764E+09</td>
    <td align="right">       26.67</td>
    <td align="right">0.568275E+09</td>
    <td align="right">0.270019E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    29166.90</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">    20992.48</td>
    <td align="right">27-MAR-16:00</td>
    <td align="right">    11552.60</td>
    <td align="right">27-MAR-12:50</td>
    <td align="right">     6960.52</td>
    <td align="right">27-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.558832E+10</td>
    <td align="right">0.142746E+10</td>
    <td align="right">      106.08</td>
    <td align="right">0.473486E+10</td>
    <td align="right">0.853461E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">07-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    42306.61</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">    42306.61</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">     8202.56</td>
    <td align="right">10-APR-08:40</td>
    <td align="right">    10084.11</td>
    <td align="right">07-APR-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209626E+11</td>
    <td align="right">0.529668E+10</td>
    <td align="right">      335.55</td>
    <td align="right">0.165722E+11</td>
    <td align="right">0.439048E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">29-MAY-13:06</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    68487.70</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    68487.70</td>
    <td align="right">30-MAY-14:00</td>
    <td align="right">    21336.26</td>
    <td align="right">18-MAY-15:00</td>
    <td align="right">    18018.48</td>
    <td align="right">30-MAY-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598795E+11</td>
    <td align="right">0.144577E+11</td>
    <td align="right">      423.42</td>
    <td align="right">0.435158E+11</td>
    <td align="right">0.163637E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    97593.65</td>
    <td align="right">24-JUN-05:02</td>
    <td align="right">    69091.88</td>
    <td align="right">19-JUN-14:30</td>
    <td align="right">    39308.21</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    25638.47</td>
    <td align="right">19-JUN-12:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.815586E+11</td>
    <td align="right">0.198933E+11</td>
    <td align="right">      433.31</td>
    <td align="right">0.560716E+11</td>
    <td align="right">0.254870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   119552.02</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">    72685.90</td>
    <td align="right">08-JUL-05:02</td>
    <td align="right">    69197.63</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    26872.91</td>
    <td align="right">22-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.793680E+11</td>
    <td align="right">0.196974E+11</td>
    <td align="right">      447.80</td>
    <td align="right">0.595598E+11</td>
    <td align="right">0.198082E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   112389.86</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">    72215.15</td>
    <td align="right">22-AUG-15:00</td>
    <td align="right">    45721.86</td>
    <td align="right">17-AUG-04:02</td>
    <td align="right">    26484.63</td>
    <td align="right">05-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.428471E+11</td>
    <td align="right">0.103650E+11</td>
    <td align="right">      389.47</td>
    <td align="right">0.320542E+11</td>
    <td align="right">0.107929E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    94807.40</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">    77378.89</td>
    <td align="right">01-SEP-14:10</td>
    <td align="right">    36168.23</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">    21880.56</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.203333E+11</td>
    <td align="right">0.492144E+10</td>
    <td align="right">      244.92</td>
    <td align="right">0.134799E+11</td>
    <td align="right">0.685340E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    59495.77</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    47270.44</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    18897.38</td>
    <td align="right">11-OCT-16:00</td>
    <td align="right">    13710.99</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.873776E+09</td>
    <td align="right">0.240936E+09</td>
    <td align="right">       38.17</td>
    <td align="right">0.645822E+09</td>
    <td align="right">0.227954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    14114.95</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">    11837.84</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7699.27</td>
    <td align="right">10-NOV-08:00</td>
    <td align="right">     3734.85</td>
    <td align="right">04-NOV-12:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312250E+12</td>
    <td align="right">0.765157E+11</td>
    <td align="right">     2445.38</td>
    <td align="right">0.227202E+12</td>
    <td align="right">0.850471E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.815586E+11</td>
    <td align="right">0.198933E+11</td>
    <td align="right">      447.80</td>
    <td align="right">0.595598E+11</td>
    <td align="right">0.254870E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   119552.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">    77378.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69197.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26872.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">       12.13</td>
    <td align="right">     1675.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">       28.09</td>
    <td align="right">     1756.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">      172.17</td>
    <td align="right">     1172.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">      386.28</td>
    <td align="right">      834.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">      756.83</td>
    <td align="right">      510.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1067.15</td>
    <td align="right">      273.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">     1219.13</td>
    <td align="right">      150.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">     1090.32</td>
    <td align="right">      207.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">      627.40</td>
    <td align="right">      412.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">      361.22</td>
    <td align="right">      771.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">       89.35</td>
    <td align="right">     1181.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        8.09</td>
    <td align="right">     1570.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">      487.97</td>
    <td align="right">      871.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        8.09</td>
    <td align="right">      150.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1219.13</td>
    <td align="right">     1756.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">      219.06</td>
    <td align="right">     1034.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">      412.73</td>
    <td align="right">     1046.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">      686.14</td>
    <td align="right">      745.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">      965.04</td>
    <td align="right">      530.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">     1349.87</td>
    <td align="right">      336.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">     1389.94</td>
    <td align="right">      180.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">     1526.10</td>
    <td align="right">       97.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">     1721.59</td>
    <td align="right">      133.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">     1130.69</td>
    <td align="right">      257.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">      888.07</td>
    <td align="right">      488.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">      377.70</td>
    <td align="right">      731.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">      234.07</td>
    <td align="right">      957.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">      911.86</td>
    <td align="right">      542.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">      219.06</td>
    <td align="right">       97.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">     1721.59</td>
    <td align="right">     1046.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">     1590.65</td>
    <td align="right">     1487.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">     2060.63</td>
    <td align="right">     1532.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">     1777.28</td>
    <td align="right">     1140.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">     1200.74</td>
    <td align="right">      848.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">     1087.56</td>
    <td align="right">      541.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">     1248.76</td>
    <td align="right">      292.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">     1488.18</td>
    <td align="right">      155.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">     1941.80</td>
    <td align="right">      217.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">     2102.96</td>
    <td align="right">      422.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">     2940.07</td>
    <td align="right">      776.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">     1853.31</td>
    <td align="right">     1103.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">     1826.32</td>
    <td align="right">     1376.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">     1759.12</td>
    <td align="right">      820.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">     1087.56</td>
    <td align="right">      155.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">     2940.07</td>
    <td align="right">     1532.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">      223.30</td>
    <td align="right">     1057.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">      377.70</td>
    <td align="right">     1093.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">      779.78</td>
    <td align="right">      742.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">      972.93</td>
    <td align="right">      546.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">     1290.36</td>
    <td align="right">      350.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">     1592.38</td>
    <td align="right">      193.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">     1605.60</td>
    <td align="right">      105.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">     1786.13</td>
    <td align="right">      145.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">     1128.50</td>
    <td align="right">      271.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">      989.16</td>
    <td align="right">      504.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">      258.59</td>
    <td align="right">      753.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">      209.03</td>
    <td align="right">      986.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">      938.44</td>
    <td align="right">      559.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">      209.03</td>
    <td align="right">      105.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">     1786.13</td>
    <td align="right">     1093.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.06</td>
    <td align="right">        0.00</td>
    <td align="right">      114.06</td>
    <td align="right">        3.61</td>
    <td align="right">      580.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.09</td>
    <td align="right">        0.00</td>
    <td align="right">      156.09</td>
    <td align="right">        9.37</td>
    <td align="right">      601.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.45</td>
    <td align="right">        0.00</td>
    <td align="right">      216.45</td>
    <td align="right">       61.46</td>
    <td align="right">      394.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.98</td>
    <td align="right">        0.73</td>
    <td align="right">      259.25</td>
    <td align="right">      137.60</td>
    <td align="right">      275.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.89</td>
    <td align="right">       11.46</td>
    <td align="right">      333.43</td>
    <td align="right">      266.53</td>
    <td align="right">      162.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.74</td>
    <td align="right">       19.61</td>
    <td align="right">      346.13</td>
    <td align="right">      365.12</td>
    <td align="right">       86.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.46</td>
    <td align="right">       12.75</td>
    <td align="right">      340.71</td>
    <td align="right">      414.02</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.16</td>
    <td align="right">        3.70</td>
    <td align="right">      309.45</td>
    <td align="right">      366.80</td>
    <td align="right">       69.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.09</td>
    <td align="right">        0.04</td>
    <td align="right">      236.04</td>
    <td align="right">      207.87</td>
    <td align="right">      147.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.32</td>
    <td align="right">        0.00</td>
    <td align="right">      204.32</td>
    <td align="right">      115.23</td>
    <td align="right">      281.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.31</td>
    <td align="right">        0.00</td>
    <td align="right">      143.31</td>
    <td align="right">       25.21</td>
    <td align="right">      436.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.49</td>
    <td align="right">        0.00</td>
    <td align="right">       99.49</td>
    <td align="right">        1.97</td>
    <td align="right">      561.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.37</td>
    <td align="right">        4.04</td>
    <td align="right">      230.32</td>
    <td align="right">      165.63</td>
    <td align="right">      302.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.49</td>
    <td align="right">        0.00</td>
    <td align="right">       99.49</td>
    <td align="right">        1.97</td>
    <td align="right">       46.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.74</td>
    <td align="right">       19.61</td>
    <td align="right">      346.13</td>
    <td align="right">      414.02</td>
    <td align="right">      601.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.07</td>
    <td align="right">        0.00</td>
    <td align="right">      114.07</td>
    <td align="right">        3.61</td>
    <td align="right">      580.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.10</td>
    <td align="right">        0.00</td>
    <td align="right">      156.10</td>
    <td align="right">        9.37</td>
    <td align="right">      601.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">       61.46</td>
    <td align="right">      394.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.99</td>
    <td align="right">        0.73</td>
    <td align="right">      259.27</td>
    <td align="right">      137.61</td>
    <td align="right">      275.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.91</td>
    <td align="right">       11.46</td>
    <td align="right">      333.45</td>
    <td align="right">      266.54</td>
    <td align="right">      162.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      365.14</td>
    <td align="right">       86.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.48</td>
    <td align="right">       12.75</td>
    <td align="right">      340.74</td>
    <td align="right">      414.04</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.18</td>
    <td align="right">        3.70</td>
    <td align="right">      309.47</td>
    <td align="right">      366.83</td>
    <td align="right">       69.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.10</td>
    <td align="right">        0.04</td>
    <td align="right">      236.06</td>
    <td align="right">      207.89</td>
    <td align="right">      147.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.33</td>
    <td align="right">        0.00</td>
    <td align="right">      204.33</td>
    <td align="right">      115.24</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">      143.32</td>
    <td align="right">       25.21</td>
    <td align="right">      436.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.97</td>
    <td align="right">      561.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.38</td>
    <td align="right">        4.05</td>
    <td align="right">      230.34</td>
    <td align="right">      165.64</td>
    <td align="right">      302.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.97</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      414.04</td>
    <td align="right">      601.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      114.07</td>
    <td align="right">        0.00</td>
    <td align="right">      114.07</td>
    <td align="right">        3.61</td>
    <td align="right">      580.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.10</td>
    <td align="right">        0.00</td>
    <td align="right">      156.10</td>
    <td align="right">        9.37</td>
    <td align="right">      601.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      216.47</td>
    <td align="right">        0.00</td>
    <td align="right">      216.47</td>
    <td align="right">       61.46</td>
    <td align="right">      394.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.99</td>
    <td align="right">        0.73</td>
    <td align="right">      259.27</td>
    <td align="right">      137.61</td>
    <td align="right">      275.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      344.91</td>
    <td align="right">       11.46</td>
    <td align="right">      333.45</td>
    <td align="right">      266.54</td>
    <td align="right">      162.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      365.14</td>
    <td align="right">       86.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      353.48</td>
    <td align="right">       12.75</td>
    <td align="right">      340.74</td>
    <td align="right">      414.04</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      313.18</td>
    <td align="right">        3.70</td>
    <td align="right">      309.47</td>
    <td align="right">      366.83</td>
    <td align="right">       69.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.10</td>
    <td align="right">        0.04</td>
    <td align="right">      236.06</td>
    <td align="right">      207.89</td>
    <td align="right">      147.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      204.33</td>
    <td align="right">        0.00</td>
    <td align="right">      204.33</td>
    <td align="right">      115.24</td>
    <td align="right">      281.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      143.32</td>
    <td align="right">        0.00</td>
    <td align="right">      143.32</td>
    <td align="right">       25.21</td>
    <td align="right">      436.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.97</td>
    <td align="right">      561.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      234.38</td>
    <td align="right">        4.05</td>
    <td align="right">      230.34</td>
    <td align="right">      165.64</td>
    <td align="right">      302.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        1.97</td>
    <td align="right">       46.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      365.76</td>
    <td align="right">       19.61</td>
    <td align="right">      346.15</td>
    <td align="right">      414.04</td>
    <td align="right">      601.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      458.46</td>
    <td align="right">      183.83</td>
    <td align="right">      274.62</td>
    <td align="right">      209.23</td>
    <td align="right">     1038.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      710.90</td>
    <td align="right">      331.64</td>
    <td align="right">      379.26</td>
    <td align="right">      395.85</td>
    <td align="right">     1045.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      906.87</td>
    <td align="right">      385.69</td>
    <td align="right">      521.18</td>
    <td align="right">      668.47</td>
    <td align="right">      733.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1088.37</td>
    <td align="right">      476.77</td>
    <td align="right">      611.60</td>
    <td align="right">      942.58</td>
    <td align="right">      516.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1319.77</td>
    <td align="right">      527.38</td>
    <td align="right">      792.39</td>
    <td align="right">     1319.60</td>
    <td align="right">      320.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1223.15</td>
    <td align="right">      442.69</td>
    <td align="right">      780.46</td>
    <td align="right">     1351.27</td>
    <td align="right">      172.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1228.51</td>
    <td align="right">      443.26</td>
    <td align="right">      785.25</td>
    <td align="right">     1477.48</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1383.43</td>
    <td align="right">      623.77</td>
    <td align="right">      759.66</td>
    <td align="right">     1658.97</td>
    <td align="right">      137.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1031.88</td>
    <td align="right">      463.01</td>
    <td align="right">      568.87</td>
    <td align="right">     1081.99</td>
    <td align="right">      275.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      935.42</td>
    <td align="right">      423.98</td>
    <td align="right">      511.44</td>
    <td align="right">      840.73</td>
    <td align="right">      525.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      578.51</td>
    <td align="right">      222.18</td>
    <td align="right">      356.33</td>
    <td align="right">      347.58</td>
    <td align="right">      780.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.73</td>
    <td align="right">      211.67</td>
    <td align="right">      239.06</td>
    <td align="right">      218.74</td>
    <td align="right">      990.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      944.50</td>
    <td align="right">      395.10</td>
    <td align="right">      549.39</td>
    <td align="right">      879.39</td>
    <td align="right">      549.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.73</td>
    <td align="right">      183.83</td>
    <td align="right">      239.06</td>
    <td align="right">      209.23</td>
    <td align="right">       93.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1383.43</td>
    <td align="right">      623.77</td>
    <td align="right">      792.39</td>
    <td align="right">     1658.97</td>
    <td align="right">     1045.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.13</td>
    <td align="right">        7.27</td>
    <td align="right">       10.86</td>
    <td align="right">        8.27</td>
    <td align="right">       41.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.11</td>
    <td align="right">       13.11</td>
    <td align="right">       15.00</td>
    <td align="right">       15.65</td>
    <td align="right">       41.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       35.86</td>
    <td align="right">       15.25</td>
    <td align="right">       20.61</td>
    <td align="right">       26.43</td>
    <td align="right">       29.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.03</td>
    <td align="right">       18.85</td>
    <td align="right">       24.18</td>
    <td align="right">       37.27</td>
    <td align="right">       20.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.18</td>
    <td align="right">       20.85</td>
    <td align="right">       31.33</td>
    <td align="right">       52.18</td>
    <td align="right">       12.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       48.36</td>
    <td align="right">       17.50</td>
    <td align="right">       30.86</td>
    <td align="right">       53.43</td>
    <td align="right">        6.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.57</td>
    <td align="right">       17.53</td>
    <td align="right">       31.05</td>
    <td align="right">       58.42</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       54.70</td>
    <td align="right">       24.66</td>
    <td align="right">       30.04</td>
    <td align="right">       65.59</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       40.80</td>
    <td align="right">       18.31</td>
    <td align="right">       22.49</td>
    <td align="right">       42.78</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       36.99</td>
    <td align="right">       16.76</td>
    <td align="right">       20.22</td>
    <td align="right">       33.24</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.87</td>
    <td align="right">        8.78</td>
    <td align="right">       14.09</td>
    <td align="right">       13.74</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.82</td>
    <td align="right">        8.37</td>
    <td align="right">        9.45</td>
    <td align="right">        8.65</td>
    <td align="right">       39.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.34</td>
    <td align="right">       15.62</td>
    <td align="right">       21.72</td>
    <td align="right">       34.77</td>
    <td align="right">       21.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.82</td>
    <td align="right">        7.27</td>
    <td align="right">        9.45</td>
    <td align="right">        8.27</td>
    <td align="right">        3.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       54.70</td>
    <td align="right">       24.66</td>
    <td align="right">       31.33</td>
    <td align="right">       65.59</td>
    <td align="right">       41.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.11</td>
    <td align="right">      386.41</td>
    <td align="right">      203.70</td>
    <td align="right">      543.81</td>
    <td align="right">      506.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.65</td>
    <td align="right">      515.52</td>
    <td align="right">      263.13</td>
    <td align="right">      702.93</td>
    <td align="right">      521.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.43</td>
    <td align="right">      389.96</td>
    <td align="right">      312.46</td>
    <td align="right">      609.27</td>
    <td align="right">      380.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.79</td>
    <td align="right">      215.38</td>
    <td align="right">      329.41</td>
    <td align="right">      414.89</td>
    <td align="right">      275.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.43</td>
    <td align="right">       99.53</td>
    <td align="right">      377.90</td>
    <td align="right">      381.05</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      379.62</td>
    <td align="right">      425.61</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.64</td>
    <td align="right">       81.51</td>
    <td align="right">      388.13</td>
    <td align="right">      500.60</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.17</td>
    <td align="right">      232.57</td>
    <td align="right">      394.60</td>
    <td align="right">      647.20</td>
    <td align="right">       76.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.68</td>
    <td align="right">      352.12</td>
    <td align="right">      328.56</td>
    <td align="right">      700.13</td>
    <td align="right">      155.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      347.70</td>
    <td align="right">      979.56</td>
    <td align="right">      290.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.59</td>
    <td align="right">      388.34</td>
    <td align="right">      258.25</td>
    <td align="right">      620.72</td>
    <td align="right">      400.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.49</td>
    <td align="right">      453.97</td>
    <td align="right">      185.52</td>
    <td align="right">      615.16</td>
    <td align="right">      485.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.44</td>
    <td align="right">      313.05</td>
    <td align="right">      314.39</td>
    <td align="right">      594.79</td>
    <td align="right">      282.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      185.52</td>
    <td align="right">      381.05</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      394.60</td>
    <td align="right">      979.56</td>
    <td align="right">      521.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.11</td>
    <td align="right">      386.41</td>
    <td align="right">      203.70</td>
    <td align="right">      543.81</td>
    <td align="right">      506.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.65</td>
    <td align="right">      515.52</td>
    <td align="right">      263.13</td>
    <td align="right">      702.93</td>
    <td align="right">      521.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.43</td>
    <td align="right">      389.96</td>
    <td align="right">      312.46</td>
    <td align="right">      609.27</td>
    <td align="right">      380.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.79</td>
    <td align="right">      215.38</td>
    <td align="right">      329.41</td>
    <td align="right">      414.89</td>
    <td align="right">      275.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.43</td>
    <td align="right">       99.53</td>
    <td align="right">      377.90</td>
    <td align="right">      381.05</td>
    <td align="right">      169.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      379.62</td>
    <td align="right">      425.61</td>
    <td align="right">       92.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.64</td>
    <td align="right">       81.51</td>
    <td align="right">      388.13</td>
    <td align="right">      500.60</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.17</td>
    <td align="right">      232.57</td>
    <td align="right">      394.60</td>
    <td align="right">      647.20</td>
    <td align="right">       76.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.68</td>
    <td align="right">      352.12</td>
    <td align="right">      328.56</td>
    <td align="right">      700.13</td>
    <td align="right">      155.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      347.70</td>
    <td align="right">      979.56</td>
    <td align="right">      290.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.59</td>
    <td align="right">      388.34</td>
    <td align="right">      258.25</td>
    <td align="right">      620.72</td>
    <td align="right">      400.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.49</td>
    <td align="right">      453.97</td>
    <td align="right">      185.52</td>
    <td align="right">      615.16</td>
    <td align="right">      485.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.44</td>
    <td align="right">      313.05</td>
    <td align="right">      314.39</td>
    <td align="right">      594.79</td>
    <td align="right">      282.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      448.02</td>
    <td align="right">       68.40</td>
    <td align="right">      185.52</td>
    <td align="right">      381.05</td>
    <td align="right">       49.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.79</td>
    <td align="right">      585.09</td>
    <td align="right">      394.60</td>
    <td align="right">      979.56</td>
    <td align="right">      521.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      590.07</td>
    <td align="right">      386.39</td>
    <td align="right">      203.68</td>
    <td align="right">      543.77</td>
    <td align="right">      506.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      778.60</td>
    <td align="right">      515.48</td>
    <td align="right">      263.12</td>
    <td align="right">      702.88</td>
    <td align="right">      521.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      702.38</td>
    <td align="right">      389.94</td>
    <td align="right">      312.44</td>
    <td align="right">      609.23</td>
    <td align="right">      380.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      544.76</td>
    <td align="right">      215.37</td>
    <td align="right">      329.39</td>
    <td align="right">      414.87</td>
    <td align="right">      275.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      477.40</td>
    <td align="right">       99.52</td>
    <td align="right">      377.88</td>
    <td align="right">      381.02</td>
    <td align="right">      169.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      447.99</td>
    <td align="right">       68.40</td>
    <td align="right">      379.60</td>
    <td align="right">      425.59</td>
    <td align="right">       92.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      469.61</td>
    <td align="right">       81.50</td>
    <td align="right">      388.10</td>
    <td align="right">      500.56</td>
    <td align="right">       49.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      627.13</td>
    <td align="right">      232.55</td>
    <td align="right">      394.57</td>
    <td align="right">      647.16</td>
    <td align="right">       76.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      680.64</td>
    <td align="right">      352.10</td>
    <td align="right">      328.54</td>
    <td align="right">      700.09</td>
    <td align="right">      155.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      932.73</td>
    <td align="right">      585.06</td>
    <td align="right">      347.68</td>
    <td align="right">      979.50</td>
    <td align="right">      290.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      646.55</td>
    <td align="right">      388.32</td>
    <td align="right">      258.23</td>
    <td align="right">      620.68</td>
    <td align="right">      400.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      639.45</td>
    <td align="right">      453.94</td>
    <td align="right">      185.51</td>
    <td align="right">      615.12</td>
    <td align="right">      485.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.40</td>
    <td align="right">      313.03</td>
    <td align="right">      314.37</td>
    <td align="right">      594.75</td>
    <td align="right">      282.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      447.99</td>
    <td align="right">       68.40</td>
    <td align="right">      185.51</td>
    <td align="right">      381.02</td>
    <td align="right">       49.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      932.73</td>
    <td align="right">      585.06</td>
    <td align="right">      394.57</td>
    <td align="right">      979.50</td>
    <td align="right">      521.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      452.60</td>
    <td align="right">      185.41</td>
    <td align="right">      267.19</td>
    <td align="right">      215.86</td>
    <td align="right">     1061.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.36</td>
    <td align="right">      293.10</td>
    <td align="right">      374.25</td>
    <td align="right">      367.60</td>
    <td align="right">     1090.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      985.50</td>
    <td align="right">      455.01</td>
    <td align="right">      530.49</td>
    <td align="right">      761.68</td>
    <td align="right">      735.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1077.06</td>
    <td align="right">      460.87</td>
    <td align="right">      616.20</td>
    <td align="right">      950.65</td>
    <td align="right">      534.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1254.50</td>
    <td align="right">      476.33</td>
    <td align="right">      778.17</td>
    <td align="right">     1260.53</td>
    <td align="right">      333.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1373.00</td>
    <td align="right">      553.68</td>
    <td align="right">      819.32</td>
    <td align="right">     1542.47</td>
    <td align="right">      188.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1285.92</td>
    <td align="right">      484.17</td>
    <td align="right">      801.76</td>
    <td align="right">     1551.64</td>
    <td align="right">      102.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1422.68</td>
    <td align="right">      658.59</td>
    <td align="right">      764.09</td>
    <td align="right">     1717.91</td>
    <td align="right">      151.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1010.07</td>
    <td align="right">      441.43</td>
    <td align="right">      568.64</td>
    <td align="right">     1076.54</td>
    <td align="right">      289.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1001.35</td>
    <td align="right">      486.93</td>
    <td align="right">      514.42</td>
    <td align="right">      936.95</td>
    <td align="right">      545.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      470.24</td>
    <td align="right">      135.91</td>
    <td align="right">      334.33</td>
    <td align="right">      237.93</td>
    <td align="right">      800.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.31</td>
    <td align="right">      181.03</td>
    <td align="right">      237.28</td>
    <td align="right">      197.88</td>
    <td align="right">     1018.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      953.54</td>
    <td align="right">      401.96</td>
    <td align="right">      551.58</td>
    <td align="right">      905.30</td>
    <td align="right">      567.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      418.31</td>
    <td align="right">      135.91</td>
    <td align="right">      237.28</td>
    <td align="right">      197.88</td>
    <td align="right">      102.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1422.68</td>
    <td align="right">      658.59</td>
    <td align="right">      819.32</td>
    <td align="right">     1717.91</td>
    <td align="right">     1090.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.90</td>
    <td align="right">        7.33</td>
    <td align="right">       10.56</td>
    <td align="right">        8.53</td>
    <td align="right">       41.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.39</td>
    <td align="right">       11.59</td>
    <td align="right">       14.80</td>
    <td align="right">       14.53</td>
    <td align="right">       43.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       38.97</td>
    <td align="right">       17.99</td>
    <td align="right">       20.97</td>
    <td align="right">       30.12</td>
    <td align="right">       29.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.59</td>
    <td align="right">       18.22</td>
    <td align="right">       24.36</td>
    <td align="right">       37.59</td>
    <td align="right">       21.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       49.60</td>
    <td align="right">       18.83</td>
    <td align="right">       30.77</td>
    <td align="right">       49.84</td>
    <td align="right">       13.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       54.29</td>
    <td align="right">       21.89</td>
    <td align="right">       32.40</td>
    <td align="right">       60.99</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       50.84</td>
    <td align="right">       19.14</td>
    <td align="right">       31.70</td>
    <td align="right">       61.35</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.25</td>
    <td align="right">       26.04</td>
    <td align="right">       30.21</td>
    <td align="right">       67.92</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.94</td>
    <td align="right">       17.45</td>
    <td align="right">       22.48</td>
    <td align="right">       42.57</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       39.59</td>
    <td align="right">       19.25</td>
    <td align="right">       20.34</td>
    <td align="right">       37.05</td>
    <td align="right">       21.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.59</td>
    <td align="right">        5.37</td>
    <td align="right">       13.22</td>
    <td align="right">        9.41</td>
    <td align="right">       31.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.54</td>
    <td align="right">        7.16</td>
    <td align="right">        9.38</td>
    <td align="right">        7.82</td>
    <td align="right">       40.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.70</td>
    <td align="right">       15.89</td>
    <td align="right">       21.81</td>
    <td align="right">       35.79</td>
    <td align="right">       22.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.54</td>
    <td align="right">        5.37</td>
    <td align="right">        9.38</td>
    <td align="right">        7.82</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       56.25</td>
    <td align="right">       26.04</td>
    <td align="right">       32.40</td>
    <td align="right">       67.92</td>
    <td align="right">       43.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        9.30</td>
    <td align="right">     1759.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">       23.79</td>
    <td align="right">     1847.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">      161.24</td>
    <td align="right">     1243.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">      374.79</td>
    <td align="right">      885.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">      749.73</td>
    <td align="right">      533.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1068.69</td>
    <td align="right">      282.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">     1224.82</td>
    <td align="right">      153.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">     1093.00</td>
    <td align="right">      215.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">      621.42</td>
    <td align="right">      437.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">      345.55</td>
    <td align="right">      829.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">       76.23</td>
    <td align="right">     1278.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        5.60</td>
    <td align="right">     1674.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">      482.65</td>
    <td align="right">      923.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        5.60</td>
    <td align="right">      153.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">     1224.82</td>
    <td align="right">     1847.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">      213.89</td>
    <td align="right">     1082.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">      403.32</td>
    <td align="right">     1097.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">      677.87</td>
    <td align="right">      783.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">      958.68</td>
    <td align="right">      554.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">     1348.10</td>
    <td align="right">      347.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">     1392.88</td>
    <td align="right">      184.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">     1531.40</td>
    <td align="right">       97.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">     1724.96</td>
    <td align="right">      136.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">     1128.24</td>
    <td align="right">      270.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">      878.56</td>
    <td align="right">      518.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">      364.87</td>
    <td align="right">      781.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">      226.47</td>
    <td align="right">     1015.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">      907.59</td>
    <td align="right">      569.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">      213.89</td>
    <td align="right">       97.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">     1724.96</td>
    <td align="right">     1097.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">     1578.29</td>
    <td align="right">     1562.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">     2042.09</td>
    <td align="right">     1613.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">     1765.20</td>
    <td align="right">     1206.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">     1188.80</td>
    <td align="right">      895.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">     1080.77</td>
    <td align="right">      564.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">     1249.73</td>
    <td align="right">      301.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">     1492.51</td>
    <td align="right">      158.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">     1942.99</td>
    <td align="right">      225.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">     2096.89</td>
    <td align="right">      445.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">     2926.33</td>
    <td align="right">      825.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">     1830.86</td>
    <td align="right">     1183.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">     1807.07</td>
    <td align="right">     1463.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">     1749.47</td>
    <td align="right">      866.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">     1080.77</td>
    <td align="right">      158.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">     2926.33</td>
    <td align="right">     1613.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">      219.90</td>
    <td align="right">     1107.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">      372.42</td>
    <td align="right">     1147.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">      773.13</td>
    <td align="right">      782.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">      966.71</td>
    <td align="right">      575.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">     1286.17</td>
    <td align="right">      365.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">     1592.85</td>
    <td align="right">      200.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">     1608.50</td>
    <td align="right">      107.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">     1787.09</td>
    <td align="right">      150.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">     1123.63</td>
    <td align="right">      287.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">      979.25</td>
    <td align="right">      539.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">      248.31</td>
    <td align="right">      808.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">      203.95</td>
    <td align="right">     1047.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">      934.17</td>
    <td align="right">      590.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">      203.95</td>
    <td align="right">      107.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">     1787.09</td>
    <td align="right">     1147.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right"> 32498782.24</td>
    <td align="right">0.448684E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right"> 67949456.85</td>
    <td align="right">0.424862E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">0.461129E+09</td>
    <td align="right">0.313964E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">0.100123E+10</td>
    <td align="right">0.216373E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">0.202709E+10</td>
    <td align="right">0.136706E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">0.276606E+10</td>
    <td align="right">0.709495E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.326533E+10</td>
    <td align="right">0.403824E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.292030E+10</td>
    <td align="right">0.556725E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.162623E+10</td>
    <td align="right">0.106803E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">0.967481E+09</td>
    <td align="right">0.206762E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">0.231589E+09</td>
    <td align="right">0.306361E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 21677193.45</td>
    <td align="right">0.420687E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">0.153886E+11</td>
    <td align="right">0.274821E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 21677193.45</td>
    <td align="right">0.403824E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.326533E+10</td>
    <td align="right">0.448684E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">0.586737E+09</td>
    <td align="right">0.276962E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">0.998487E+09</td>
    <td align="right">0.253116E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">0.183777E+10</td>
    <td align="right">0.199644E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">0.250138E+10</td>
    <td align="right">0.137397E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.361549E+10</td>
    <td align="right">0.901767E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">0.360273E+10</td>
    <td align="right">0.468513E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">0.408751E+10</td>
    <td align="right">0.260254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">0.461111E+10</td>
    <td align="right">0.357370E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">0.293074E+10</td>
    <td align="right">0.667888E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">0.237861E+10</td>
    <td align="right">0.130764E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
