    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">0.979002E+09</td>
    <td align="right">0.189490E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.626923E+09</td>
    <td align="right">0.256364E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">0.287565E+11</td>
    <td align="right">0.170932E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.586737E+09</td>
    <td align="right">0.260254E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.461111E+10</td>
    <td align="right">0.276962E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">0.426040E+10</td>
    <td align="right">0.398501E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">0.498507E+10</td>
    <td align="right">0.370672E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">0.476027E+10</td>
    <td align="right">0.305555E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">0.311231E+10</td>
    <td align="right">0.220029E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">0.291291E+10</td>
    <td align="right">0.145156E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">0.323679E+10</td>
    <td align="right">0.757853E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">0.398595E+10</td>
    <td align="right">0.415309E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.520093E+10</td>
    <td align="right">0.583797E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">0.545087E+10</td>
    <td align="right">0.109538E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">0.787469E+10</td>
    <td align="right">0.207938E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.480378E+10</td>
    <td align="right">0.286055E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.489162E+10</td>
    <td align="right">0.368682E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">0.554756E+11</td>
    <td align="right">0.258782E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.291291E+10</td>
    <td align="right">0.415309E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.787469E+10</td>
    <td align="right">0.398501E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">0.598076E+09</td>
    <td align="right">0.283314E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">0.913738E+09</td>
    <td align="right">0.264522E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">0.208855E+10</td>
    <td align="right">0.198895E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">0.252185E+10</td>
    <td align="right">0.141590E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">0.345609E+10</td>
    <td align="right">0.937612E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">0.412745E+10</td>
    <td align="right">0.501899E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.430045E+10</td>
    <td align="right">0.282242E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">0.478397E+10</td>
    <td align="right">0.390056E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">0.292507E+10</td>
    <td align="right">0.702959E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">0.264937E+10</td>
    <td align="right">0.135249E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">0.670253E+09</td>
    <td align="right">0.195316E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.559854E+09</td>
    <td align="right">0.264289E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">0.295947E+11</td>
    <td align="right">0.176465E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.559854E+09</td>
    <td align="right">0.282242E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.478397E+10</td>
    <td align="right">0.283314E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305499E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305499E+09</td>
    <td align="right">  9679871.43</td>
    <td align="right">0.155541E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377605E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377605E+09</td>
    <td align="right"> 22658365.26</td>
    <td align="right">0.145618E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579748E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579748E+09</td>
    <td align="right">0.164605E+09</td>
    <td align="right">0.105614E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673863E+09</td>
    <td align="right">  1886817.94</td>
    <td align="right">0.671976E+09</td>
    <td align="right">0.356659E+09</td>
    <td align="right">0.713518E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923745E+09</td>
    <td align="right"> 30684784.40</td>
    <td align="right">0.893060E+09</td>
    <td align="right">0.713864E+09</td>
    <td align="right">0.435043E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948002E+09</td>
    <td align="right"> 50829214.27</td>
    <td align="right">0.897173E+09</td>
    <td align="right">0.946386E+09</td>
    <td align="right">0.225273E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946708E+09</td>
    <td align="right"> 34139462.90</td>
    <td align="right">0.912568E+09</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.124984E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838755E+09</td>
    <td align="right">  9911433.06</td>
    <td align="right">0.828844E+09</td>
    <td align="right">0.982444E+09</td>
    <td align="right">0.185826E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611934E+09</td>
    <td align="right">   110276.45</td>
    <td align="right">0.611824E+09</td>
    <td align="right">0.538811E+09</td>
    <td align="right">0.381484E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547242E+09</td>
    <td align="right">0.308645E+09</td>
    <td align="right">0.754850E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371456E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371456E+09</td>
    <td align="right"> 65332678.18</td>
    <td align="right">0.113206E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266476E+09</td>
    <td align="right">  5278459.49</td>
    <td align="right">0.150354E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739103E+10</td>
    <td align="right">0.127562E+09</td>
    <td align="right">0.726347E+10</td>
    <td align="right">0.522327E+10</td>
    <td align="right">0.952430E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266476E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266476E+09</td>
    <td align="right">  5278459.49</td>
    <td align="right">0.124984E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948002E+09</td>
    <td align="right"> 50829214.27</td>
    <td align="right">0.912568E+09</td>
    <td align="right">0.110890E+10</td>
    <td align="right">0.155541E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305518E+09</td>
    <td align="right">  9680483.18</td>
    <td align="right">0.155551E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377629E+09</td>
    <td align="right"> 22659797.24</td>
    <td align="right">0.145627E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579784E+09</td>
    <td align="right">0.164615E+09</td>
    <td align="right">0.105621E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673906E+09</td>
    <td align="right">  1886937.19</td>
    <td align="right">0.672019E+09</td>
    <td align="right">0.356681E+09</td>
    <td align="right">0.713563E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923803E+09</td>
    <td align="right"> 30686723.62</td>
    <td align="right">0.893116E+09</td>
    <td align="right">0.713909E+09</td>
    <td align="right">0.435070E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.897230E+09</td>
    <td align="right">0.946446E+09</td>
    <td align="right">0.225287E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946768E+09</td>
    <td align="right"> 34141620.46</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110897E+10</td>
    <td align="right">0.124991E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838808E+09</td>
    <td align="right">  9912059.44</td>
    <td align="right">0.828896E+09</td>
    <td align="right">0.982506E+09</td>
    <td align="right">0.185838E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611973E+09</td>
    <td align="right">   110283.42</td>
    <td align="right">0.611862E+09</td>
    <td align="right">0.538846E+09</td>
    <td align="right">0.381509E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547276E+09</td>
    <td align="right">0.308665E+09</td>
    <td align="right">0.754898E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371479E+09</td>
    <td align="right"> 65336807.09</td>
    <td align="right">0.113213E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  5278793.08</td>
    <td align="right">0.150364E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739150E+10</td>
    <td align="right">0.127570E+09</td>
    <td align="right">0.726393E+10</td>
    <td align="right">0.522360E+10</td>
    <td align="right">0.952490E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  5278793.08</td>
    <td align="right">0.124991E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110897E+10</td>
    <td align="right">0.155551E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.305518E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.305518E+09</td>
    <td align="right">  9680483.18</td>
    <td align="right">0.155551E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.377629E+09</td>
    <td align="right"> 22659797.24</td>
    <td align="right">0.145627E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579784E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.579784E+09</td>
    <td align="right">0.164615E+09</td>
    <td align="right">0.105621E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.673906E+09</td>
    <td align="right">  1886937.19</td>
    <td align="right">0.672019E+09</td>
    <td align="right">0.356681E+09</td>
    <td align="right">0.713563E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.923803E+09</td>
    <td align="right"> 30686723.62</td>
    <td align="right">0.893116E+09</td>
    <td align="right">0.713909E+09</td>
    <td align="right">0.435070E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.897230E+09</td>
    <td align="right">0.946446E+09</td>
    <td align="right">0.225287E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.946768E+09</td>
    <td align="right"> 34141620.46</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110897E+10</td>
    <td align="right">0.124991E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.838808E+09</td>
    <td align="right">  9912059.44</td>
    <td align="right">0.828896E+09</td>
    <td align="right">0.982506E+09</td>
    <td align="right">0.185838E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.611973E+09</td>
    <td align="right">   110283.42</td>
    <td align="right">0.611862E+09</td>
    <td align="right">0.538846E+09</td>
    <td align="right">0.381509E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.547276E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.547276E+09</td>
    <td align="right">0.308665E+09</td>
    <td align="right">0.754898E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.371479E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.371479E+09</td>
    <td align="right"> 65336807.09</td>
    <td align="right">0.113213E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  5278793.08</td>
    <td align="right">0.150364E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.739150E+10</td>
    <td align="right">0.127570E+09</td>
    <td align="right">0.726393E+10</td>
    <td align="right">0.522360E+10</td>
    <td align="right">0.952490E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.266493E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.266493E+09</td>
    <td align="right">  5278793.08</td>
    <td align="right">0.124991E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.948062E+09</td>
    <td align="right"> 50832426.59</td>
    <td align="right">0.912626E+09</td>
    <td align="right">0.110897E+10</td>
    <td align="right">0.155551E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.122793E+10</td>
    <td align="right">0.492373E+09</td>
    <td align="right">0.735554E+09</td>
    <td align="right">0.560407E+09</td>
    <td align="right">0.278254E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171980E+10</td>
    <td align="right">0.802293E+09</td>
    <td align="right">0.917511E+09</td>
    <td align="right">0.957635E+09</td>
    <td align="right">0.252810E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242896E+10</td>
    <td align="right">0.103304E+10</td>
    <td align="right">0.139592E+10</td>
    <td align="right">0.179044E+10</td>
    <td align="right">0.196538E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.282106E+10</td>
    <td align="right">0.123578E+10</td>
    <td align="right">0.158527E+10</td>
    <td align="right">0.244316E+10</td>
    <td align="right">0.133955E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353488E+10</td>
    <td align="right">0.141254E+10</td>
    <td align="right">0.212234E+10</td>
    <td align="right">0.353441E+10</td>
    <td align="right">0.858739E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317039E+10</td>
    <td align="right">0.114745E+10</td>
    <td align="right">0.202294E+10</td>
    <td align="right">0.350250E+10</td>
    <td align="right">0.447901E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.329044E+10</td>
    <td align="right">0.118723E+10</td>
    <td align="right">0.210320E+10</td>
    <td align="right">0.395729E+10</td>
    <td align="right">0.251112E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370538E+10</td>
    <td align="right">0.167071E+10</td>
    <td align="right">0.203468E+10</td>
    <td align="right">0.444339E+10</td>
    <td align="right">0.369498E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267462E+10</td>
    <td align="right">0.120011E+10</td>
    <td align="right">0.147451E+10</td>
    <td align="right">0.280453E+10</td>
    <td align="right">0.712788E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250544E+10</td>
    <td align="right">0.113559E+10</td>
    <td align="right">0.136985E+10</td>
    <td align="right">0.225181E+10</td>
    <td align="right">0.140780E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.149950E+10</td>
    <td align="right">0.575884E+09</td>
    <td align="right">0.923613E+09</td>
    <td align="right">0.900933E+09</td>
    <td align="right">0.202398E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120723E+10</td>
    <td align="right">0.566937E+09</td>
    <td align="right">0.640295E+09</td>
    <td align="right">0.585880E+09</td>
    <td align="right">0.265394E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.297856E+11</td>
    <td align="right">0.124599E+11</td>
    <td align="right">0.173257E+11</td>
    <td align="right">0.277324E+11</td>
    <td align="right">0.173413E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.120723E+10</td>
    <td align="right">0.492373E+09</td>
    <td align="right">0.640295E+09</td>
    <td align="right">0.560407E+09</td>
    <td align="right">0.251112E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.370538E+10</td>
    <td align="right">0.167071E+10</td>
    <td align="right">0.212234E+10</td>
    <td align="right">0.444339E+10</td>
    <td align="right">0.278254E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48551151.29</td>
    <td align="right"> 19468001.38</td>
    <td align="right"> 29083149.91</td>
    <td align="right"> 22158004.65</td>
    <td align="right">0.110019E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67999513.59</td>
    <td align="right"> 31721938.80</td>
    <td align="right"> 36277574.79</td>
    <td align="right"> 37864038.55</td>
    <td align="right"> 99958790.13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 96039070.38</td>
    <td align="right"> 40845470.01</td>
    <td align="right"> 55193600.37</td>
    <td align="right"> 70792408.04</td>
    <td align="right"> 77709279.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111542E+09</td>
    <td align="right"> 48861817.85</td>
    <td align="right"> 62680329.94</td>
    <td align="right"> 96600231.55</td>
    <td align="right"> 52964452.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139766E+09</td>
    <td align="right"> 55850684.07</td>
    <td align="right"> 83915454.70</td>
    <td align="right">0.139747E+09</td>
    <td align="right"> 33953749.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125355E+09</td>
    <td align="right"> 45369149.32</td>
    <td align="right"> 79985400.60</td>
    <td align="right">0.138486E+09</td>
    <td align="right"> 17709608.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130101E+09</td>
    <td align="right"> 46942068.28</td>
    <td align="right"> 83158814.76</td>
    <td align="right">0.156468E+09</td>
    <td align="right">  9928750.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146507E+09</td>
    <td align="right"> 66058186.88</td>
    <td align="right"> 80449267.28</td>
    <td align="right">0.175688E+09</td>
    <td align="right"> 14609622.73</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105752E+09</td>
    <td align="right"> 47451336.65</td>
    <td align="right"> 58300772.20</td>
    <td align="right">0.110889E+09</td>
    <td align="right"> 28183007.28</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 99062791.27</td>
    <td align="right"> 44900053.50</td>
    <td align="right"> 54162737.78</td>
    <td align="right"> 89034466.00</td>
    <td align="right"> 55662986.84</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 59288745.10</td>
    <td align="right"> 22769928.71</td>
    <td align="right"> 36518816.39</td>
    <td align="right"> 35622092.39</td>
    <td align="right"> 80026518.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47732846.98</td>
    <td align="right"> 22416162.15</td>
    <td align="right"> 25316684.83</td>
    <td align="right"> 23165158.56</td>
    <td align="right">0.104935E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117770E+10</td>
    <td align="right">0.492655E+09</td>
    <td align="right">0.685043E+09</td>
    <td align="right">0.109651E+10</td>
    <td align="right">0.685660E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 47732846.98</td>
    <td align="right"> 19468001.38</td>
    <td align="right"> 25316684.83</td>
    <td align="right"> 22158004.65</td>
    <td align="right">  9928750.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146507E+09</td>
    <td align="right"> 66058186.88</td>
    <td align="right"> 83915454.70</td>
    <td align="right">0.175688E+09</td>
    <td align="right">0.110019E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158055E+10</td>
    <td align="right">0.103497E+10</td>
    <td align="right">0.545583E+09</td>
    <td align="right">0.145653E+10</td>
    <td align="right">0.135552E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188371E+10</td>
    <td align="right">0.124713E+10</td>
    <td align="right">0.636574E+09</td>
    <td align="right">0.170052E+10</td>
    <td align="right">0.126275E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188138E+10</td>
    <td align="right">0.104448E+10</td>
    <td align="right">0.836897E+09</td>
    <td align="right">0.163186E+10</td>
    <td align="right">0.101925E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141211E+10</td>
    <td align="right">0.558267E+09</td>
    <td align="right">0.853841E+09</td>
    <td align="right">0.107540E+10</td>
    <td align="right">0.714512E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127874E+10</td>
    <td align="right">0.266572E+09</td>
    <td align="right">0.101217E+10</td>
    <td align="right">0.102060E+10</td>
    <td align="right">0.454797E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.983976E+09</td>
    <td align="right">0.110319E+10</td>
    <td align="right">0.241001E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125788E+10</td>
    <td align="right">0.218314E+09</td>
    <td align="right">0.103957E+10</td>
    <td align="right">0.134080E+10</td>
    <td align="right">0.132732E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167980E+10</td>
    <td align="right">0.622909E+09</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.173345E+10</td>
    <td align="right">0.204950E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176433E+10</td>
    <td align="right">0.912700E+09</td>
    <td align="right">0.851628E+09</td>
    <td align="right">0.181475E+10</td>
    <td align="right">0.403537E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.931277E+09</td>
    <td align="right">0.262365E+10</td>
    <td align="right">0.779157E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167595E+10</td>
    <td align="right">0.100658E+10</td>
    <td align="right">0.669377E+09</td>
    <td align="right">0.160891E+10</td>
    <td align="right">0.103804E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171282E+10</td>
    <td align="right">0.121592E+10</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.164764E+10</td>
    <td align="right">0.130163E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197869E+11</td>
    <td align="right">0.987226E+10</td>
    <td align="right">0.991468E+10</td>
    <td align="right">0.187573E+11</td>
    <td align="right">0.890788E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.102060E+10</td>
    <td align="right">0.132732E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.262365E+10</td>
    <td align="right">0.135552E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158055E+10</td>
    <td align="right">0.103497E+10</td>
    <td align="right">0.545583E+09</td>
    <td align="right">0.145653E+10</td>
    <td align="right">0.135552E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188371E+10</td>
    <td align="right">0.124713E+10</td>
    <td align="right">0.636574E+09</td>
    <td align="right">0.170052E+10</td>
    <td align="right">0.126275E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188138E+10</td>
    <td align="right">0.104448E+10</td>
    <td align="right">0.836897E+09</td>
    <td align="right">0.163186E+10</td>
    <td align="right">0.101925E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141211E+10</td>
    <td align="right">0.558267E+09</td>
    <td align="right">0.853841E+09</td>
    <td align="right">0.107540E+10</td>
    <td align="right">0.714512E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127874E+10</td>
    <td align="right">0.266572E+09</td>
    <td align="right">0.101217E+10</td>
    <td align="right">0.102060E+10</td>
    <td align="right">0.454797E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.983976E+09</td>
    <td align="right">0.110319E+10</td>
    <td align="right">0.241001E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125788E+10</td>
    <td align="right">0.218314E+09</td>
    <td align="right">0.103957E+10</td>
    <td align="right">0.134080E+10</td>
    <td align="right">0.132732E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167980E+10</td>
    <td align="right">0.622909E+09</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.173345E+10</td>
    <td align="right">0.204950E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176433E+10</td>
    <td align="right">0.912700E+09</td>
    <td align="right">0.851628E+09</td>
    <td align="right">0.181475E+10</td>
    <td align="right">0.403537E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.931277E+09</td>
    <td align="right">0.262365E+10</td>
    <td align="right">0.779157E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167595E+10</td>
    <td align="right">0.100658E+10</td>
    <td align="right">0.669377E+09</td>
    <td align="right">0.160891E+10</td>
    <td align="right">0.103804E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171282E+10</td>
    <td align="right">0.121592E+10</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.164764E+10</td>
    <td align="right">0.130163E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197869E+11</td>
    <td align="right">0.987226E+10</td>
    <td align="right">0.991468E+10</td>
    <td align="right">0.187573E+11</td>
    <td align="right">0.890788E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116127E+10</td>
    <td align="right">0.177295E+09</td>
    <td align="right">0.496896E+09</td>
    <td align="right">0.102060E+10</td>
    <td align="right">0.132732E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249839E+10</td>
    <td align="right">0.156712E+10</td>
    <td align="right">0.105689E+10</td>
    <td align="right">0.262365E+10</td>
    <td align="right">0.135552E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.158045E+10</td>
    <td align="right">0.103490E+10</td>
    <td align="right">0.545548E+09</td>
    <td align="right">0.145644E+10</td>
    <td align="right">0.135543E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.188359E+10</td>
    <td align="right">0.124706E+10</td>
    <td align="right">0.636534E+09</td>
    <td align="right">0.170041E+10</td>
    <td align="right">0.126267E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188126E+10</td>
    <td align="right">0.104442E+10</td>
    <td align="right">0.836844E+09</td>
    <td align="right">0.163175E+10</td>
    <td align="right">0.101919E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141202E+10</td>
    <td align="right">0.558232E+09</td>
    <td align="right">0.853787E+09</td>
    <td align="right">0.107533E+10</td>
    <td align="right">0.714467E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127866E+10</td>
    <td align="right">0.266555E+09</td>
    <td align="right">0.101211E+10</td>
    <td align="right">0.102054E+10</td>
    <td align="right">0.454768E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.116120E+10</td>
    <td align="right">0.177284E+09</td>
    <td align="right">0.983914E+09</td>
    <td align="right">0.110312E+10</td>
    <td align="right">0.240986E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.125780E+10</td>
    <td align="right">0.218300E+09</td>
    <td align="right">0.103950E+10</td>
    <td align="right">0.134071E+10</td>
    <td align="right">0.132724E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167969E+10</td>
    <td align="right">0.622870E+09</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.173334E+10</td>
    <td align="right">0.204937E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.176422E+10</td>
    <td align="right">0.912642E+09</td>
    <td align="right">0.851574E+09</td>
    <td align="right">0.181463E+10</td>
    <td align="right">0.403511E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249823E+10</td>
    <td align="right">0.156702E+10</td>
    <td align="right">0.931218E+09</td>
    <td align="right">0.262349E+10</td>
    <td align="right">0.779108E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.167585E+10</td>
    <td align="right">0.100651E+10</td>
    <td align="right">0.669335E+09</td>
    <td align="right">0.160881E+10</td>
    <td align="right">0.103798E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.171271E+10</td>
    <td align="right">0.121585E+10</td>
    <td align="right">0.496864E+09</td>
    <td align="right">0.164753E+10</td>
    <td align="right">0.130155E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197857E+11</td>
    <td align="right">0.987163E+10</td>
    <td align="right">0.991405E+10</td>
    <td align="right">0.187561E+11</td>
    <td align="right">0.890732E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116120E+10</td>
    <td align="right">0.177284E+09</td>
    <td align="right">0.496864E+09</td>
    <td align="right">0.102054E+10</td>
    <td align="right">0.132724E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.249823E+10</td>
    <td align="right">0.156702E+10</td>
    <td align="right">0.105682E+10</td>
    <td align="right">0.262349E+10</td>
    <td align="right">0.135543E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121224E+10</td>
    <td align="right">0.496612E+09</td>
    <td align="right">0.715632E+09</td>
    <td align="right">0.578165E+09</td>
    <td align="right">0.284222E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161447E+10</td>
    <td align="right">0.709079E+09</td>
    <td align="right">0.905387E+09</td>
    <td align="right">0.889304E+09</td>
    <td align="right">0.263844E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.263956E+10</td>
    <td align="right">0.121871E+10</td>
    <td align="right">0.142085E+10</td>
    <td align="right">0.204008E+10</td>
    <td align="right">0.196943E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279175E+10</td>
    <td align="right">0.119456E+10</td>
    <td align="right">0.159719E+10</td>
    <td align="right">0.246408E+10</td>
    <td align="right">0.138518E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336005E+10</td>
    <td align="right">0.127580E+10</td>
    <td align="right">0.208426E+10</td>
    <td align="right">0.337620E+10</td>
    <td align="right">0.893410E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355882E+10</td>
    <td align="right">0.143513E+10</td>
    <td align="right">0.212369E+10</td>
    <td align="right">0.399809E+10</td>
    <td align="right">0.488393E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.344421E+10</td>
    <td align="right">0.129679E+10</td>
    <td align="right">0.214742E+10</td>
    <td align="right">0.415590E+10</td>
    <td align="right">0.275445E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381051E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.204653E+10</td>
    <td align="right">0.460126E+10</td>
    <td align="right">0.405252E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261811E+10</td>
    <td align="right">0.114420E+10</td>
    <td align="right">0.147391E+10</td>
    <td align="right">0.279038E+10</td>
    <td align="right">0.749695E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.268201E+10</td>
    <td align="right">0.130420E+10</td>
    <td align="right">0.137781E+10</td>
    <td align="right">0.250953E+10</td>
    <td align="right">0.146002E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.121885E+10</td>
    <td align="right">0.352268E+09</td>
    <td align="right">0.866582E+09</td>
    <td align="right">0.616717E+09</td>
    <td align="right">0.207448E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112040E+10</td>
    <td align="right">0.484880E+09</td>
    <td align="right">0.635523E+09</td>
    <td align="right">0.529996E+09</td>
    <td align="right">0.272914E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300710E+11</td>
    <td align="right">0.126762E+11</td>
    <td align="right">0.173948E+11</td>
    <td align="right">0.285497E+11</td>
    <td align="right">0.179111E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112040E+10</td>
    <td align="right">0.352268E+09</td>
    <td align="right">0.635523E+09</td>
    <td align="right">0.529996E+09</td>
    <td align="right">0.275445E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.381051E+10</td>
    <td align="right">0.176398E+10</td>
    <td align="right">0.214742E+10</td>
    <td align="right">0.460126E+10</td>
    <td align="right">0.284222E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 47930891.45</td>
    <td align="right"> 19635520.26</td>
    <td align="right"> 28295371.19</td>
    <td align="right"> 22859997.78</td>
    <td align="right">0.112379E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 63834344.95</td>
    <td align="right"> 28036243.56</td>
    <td align="right"> 35798101.39</td>
    <td align="right"> 35162111.67</td>
    <td align="right">0.104322E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104366E+09</td>
    <td align="right"> 48186500.16</td>
    <td align="right"> 56179086.23</td>
    <td align="right"> 80662530.17</td>
    <td align="right"> 77869395.66</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110383E+09</td>
    <td align="right"> 47231810.38</td>
    <td align="right"> 63151116.03</td>
    <td align="right"> 97426993.19</td>
    <td align="right"> 54768675.84</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.132853E+09</td>
    <td align="right"> 50443642.12</td>
    <td align="right"> 82409435.49</td>
    <td align="right">0.133492E+09</td>
    <td align="right"> 35324602.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140712E+09</td>
    <td align="right"> 56743424.79</td>
    <td align="right"> 83968576.07</td>
    <td align="right">0.158081E+09</td>
    <td align="right"> 19310615.29</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.136181E+09</td>
    <td align="right"> 51273824.46</td>
    <td align="right"> 84906884.04</td>
    <td align="right">0.164320E+09</td>
    <td align="right"> 10890822.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.150664E+09</td>
    <td align="right"> 69745986.35</td>
    <td align="right"> 80917854.00</td>
    <td align="right">0.181929E+09</td>
    <td align="right"> 16023271.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103517E+09</td>
    <td align="right"> 45240416.01</td>
    <td align="right"> 58276862.14</td>
    <td align="right">0.110329E+09</td>
    <td align="right"> 29642257.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.106044E+09</td>
    <td align="right"> 51566602.51</td>
    <td align="right"> 54477400.83</td>
    <td align="right"> 99224264.47</td>
    <td align="right"> 57727681.48</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48192081.39</td>
    <td align="right"> 13928308.24</td>
    <td align="right"> 34263773.15</td>
    <td align="right"> 24384323.41</td>
    <td align="right"> 82023206.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 44299595.26</td>
    <td align="right"> 19171643.51</td>
    <td align="right"> 25127951.75</td>
    <td align="right"> 20955450.78</td>
    <td align="right">0.107908E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.118898E+10</td>
    <td align="right">0.501204E+09</td>
    <td align="right">0.687772E+09</td>
    <td align="right">0.112883E+10</td>
    <td align="right">0.708189E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44299595.26</td>
    <td align="right"> 13928308.24</td>
    <td align="right"> 25127951.75</td>
    <td align="right"> 20955450.78</td>
    <td align="right"> 10890822.60</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.150664E+09</td>
    <td align="right"> 69745986.35</td>
    <td align="right"> 84906884.04</td>
    <td align="right">0.181929E+09</td>
    <td align="right">0.112379E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right"> 24896736.62</td>
    <td align="right">0.471194E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right"> 57555992.37</td>
    <td align="right">0.446999E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">0.431875E+09</td>
    <td align="right">0.333024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">0.971467E+09</td>
    <td align="right">0.229640E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.142805E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">0.277005E+10</td>
    <td align="right">0.732475E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.328057E+10</td>
    <td align="right">0.412192E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">0.292749E+10</td>
    <td align="right">0.576648E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">0.161072E+10</td>
    <td align="right">0.113473E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">0.925529E+09</td>
    <td align="right">0.222218E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">0.197575E+09</td>
    <td align="right">0.331476E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 15006300.01</td>
    <td align="right">0.448498E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">0.152208E+11</td>
    <td align="right">0.291146E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right"> 15006300.01</td>
    <td align="right">0.412192E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">0.328057E+10</td>
    <td align="right">0.471194E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">0.572894E+09</td>
    <td align="right">0.290028E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">0.975714E+09</td>
    <td align="right">0.265391E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">0.181559E+10</td>
    <td align="right">0.209739E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">0.248489E+10</td>
    <td align="right">0.143751E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.361076E+10</td>
    <td align="right">0.931853E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">0.361034E+10</td>
    <td align="right">0.478291E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">0.410169E+10</td>
    <td align="right">0.262403E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">0.462012E+10</td>
    <td align="right">0.365454E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">0.292441E+10</td>
    <td align="right">0.700398E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">0.235312E+10</td>
    <td align="right">0.138752E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">0.945734E+09</td>
    <td align="right">0.202529E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.606571E+09</td>
    <td align="right">0.271872E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">0.286218E+11</td>
    <td align="right">0.179590E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">0.572894E+09</td>
    <td align="right">0.262403E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">0.462012E+10</td>
    <td align="right">0.290028E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">0.422728E+10</td>
    <td align="right">0.418511E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">0.494023E+10</td>
    <td align="right">0.390251E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">0.472791E+10</td>
    <td align="right">0.323099E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">0.308138E+10</td>
    <td align="right">0.232227E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">0.289475E+10</td>
    <td align="right">0.151281E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">0.323929E+10</td>
    <td align="right">0.780973E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">0.399754E+10</td>
    <td align="right">0.423306E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.520410E+10</td>
    <td align="right">0.602732E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">0.543513E+10</td>
    <td align="right">0.115599E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">0.783789E+10</td>
    <td align="right">0.221139E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.474558E+10</td>
    <td align="right">0.306887E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.484007E+10</td>
    <td align="right">0.392109E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">0.551711E+11</td>
    <td align="right">0.273180E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">0.289475E+10</td>
    <td align="right">0.423306E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">0.783789E+10</td>
    <td align="right">0.418511E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">0.588979E+09</td>
    <td align="right">0.296627E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">0.900963E+09</td>
    <td align="right">0.277503E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">0.207076E+10</td>
    <td align="right">0.209676E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">0.250572E+10</td>
    <td align="right">0.149183E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">0.344487E+10</td>
    <td align="right">0.978142E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">0.412867E+10</td>
    <td align="right">0.518459E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.430821E+10</td>
    <td align="right">0.288549E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">0.478654E+10</td>
    <td align="right">0.403152E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">0.291245E+10</td>
    <td align="right">0.744572E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">0.262281E+10</td>
    <td align="right">0.144441E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">0.643622E+09</td>
    <td align="right">0.209439E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.546254E+09</td>
    <td align="right">0.280540E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">0.294599E+11</td>
    <td align="right">0.186070E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">0.546254E+09</td>
    <td align="right">0.288549E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">0.478654E+10</td>
    <td align="right">0.296627E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.13</td>
    <td align="right">     1675.20</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.09</td>
    <td align="right">     1756.21</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      172.17</td>
    <td align="right">     1172.21</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      386.28</td>
    <td align="right">      834.77</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      756.83</td>
    <td align="right">      510.40</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1067.15</td>
    <td align="right">      273.72</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1219.13</td>
    <td align="right">      150.77</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1090.32</td>
    <td align="right">      207.86</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      627.40</td>
    <td align="right">      412.05</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      361.22</td>
    <td align="right">      771.96</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       89.35</td>
    <td align="right">     1181.95</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        8.09</td>
    <td align="right">     1570.66</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      487.97</td>
    <td align="right">      871.45</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.09</td>
    <td align="right">      150.77</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1219.13</td>
    <td align="right">     1756.21</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.06</td>
    <td align="right">     1034.06</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      412.73</td>
    <td align="right">     1046.28</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      686.14</td>
    <td align="right">      745.38</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      965.04</td>
    <td align="right">      530.08</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1349.87</td>
    <td align="right">      336.68</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1389.94</td>
    <td align="right">      180.75</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1526.10</td>
    <td align="right">       97.17</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1721.59</td>
    <td align="right">      133.43</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1130.69</td>
    <td align="right">      257.67</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      888.07</td>
    <td align="right">      488.22</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      377.70</td>
    <td align="right">      731.06</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.07</td>
    <td align="right">      957.15</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      911.86</td>
    <td align="right">      542.02</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.06</td>
    <td align="right">       97.17</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1721.59</td>
    <td align="right">     1046.28</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1590.65</td>
    <td align="right">     1487.83</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2060.63</td>
    <td align="right">     1532.21</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1777.28</td>
    <td align="right">     1140.81</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1200.74</td>
    <td align="right">      848.88</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1087.56</td>
    <td align="right">      541.95</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1248.76</td>
    <td align="right">      292.38</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1488.18</td>
    <td align="right">      155.06</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1941.80</td>
    <td align="right">      217.96</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2102.96</td>
    <td align="right">      422.60</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2940.07</td>
    <td align="right">      776.35</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1853.31</td>
    <td align="right">     1103.61</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1826.32</td>
    <td align="right">     1376.50</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1759.12</td>
    <td align="right">      820.59</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1087.56</td>
    <td align="right">      155.06</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2940.07</td>
    <td align="right">     1532.21</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      223.30</td>
    <td align="right">     1057.77</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      377.70</td>
    <td align="right">     1093.43</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      779.78</td>
    <td align="right">      742.59</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      972.93</td>
    <td align="right">      546.26</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1290.36</td>
    <td align="right">      350.06</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1592.38</td>
    <td align="right">      193.63</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1605.60</td>
    <td align="right">      105.38</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1786.13</td>
    <td align="right">      145.63</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1128.50</td>
    <td align="right">      271.20</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      989.16</td>
    <td align="right">      504.96</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      258.59</td>
    <td align="right">      753.54</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      209.03</td>
    <td align="right">      986.74</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      938.44</td>
    <td align="right">      559.57</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      209.03</td>
    <td align="right">      105.38</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1786.13</td>
    <td align="right">     1093.43</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.84</td>
    <td align="right">     1742.24</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.10</td>
    <td align="right">     1805.85</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      184.38</td>
    <td align="right">     1183.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.82</td>
    <td align="right">      825.87</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      799.61</td>
    <td align="right">      487.30</td>
    <td align="right">     1034.70</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1095.40</td>
    <td align="right">      260.74</td>
    <td align="right">     1097.27</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1242.10</td>
    <td align="right">      140.00</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1100.45</td>
    <td align="right">      208.15</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      623.65</td>
    <td align="right">      441.55</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.72</td>
    <td align="right">      845.52</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.62</td>
    <td align="right">     1310.31</td>
    <td align="right">      429.94</td>
    <td align="right">        0.00</td>
    <td align="right">      429.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.91</td>
    <td align="right">     1684.15</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      496.91</td>
    <td align="right">      906.08</td>
    <td align="right">      703.13</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.91</td>
    <td align="right">      140.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1242.10</td>
    <td align="right">     1805.85</td>
    <td align="right">     1097.27</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      217.51</td>
    <td align="right">     1079.96</td>
    <td align="right">      476.58</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.50</td>
    <td align="right">     1086.33</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      694.90</td>
    <td align="right">      762.80</td>
    <td align="right">      942.73</td>
    <td align="right">      400.94</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      979.84</td>
    <td align="right">      537.23</td>
    <td align="right">     1131.40</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1371.77</td>
    <td align="right">      333.29</td>
    <td align="right">     1371.96</td>
    <td align="right">      548.24</td>
    <td align="right">      823.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1404.70</td>
    <td align="right">      179.63</td>
    <td align="right">     1271.51</td>
    <td align="right">      460.19</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1535.90</td>
    <td align="right">       97.46</td>
    <td align="right">     1277.08</td>
    <td align="right">      460.79</td>
    <td align="right">      816.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1724.57</td>
    <td align="right">      143.41</td>
    <td align="right">     1438.13</td>
    <td align="right">      648.43</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1124.78</td>
    <td align="right">      285.87</td>
    <td align="right">     1072.67</td>
    <td align="right">      481.31</td>
    <td align="right">      591.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      873.97</td>
    <td align="right">      546.39</td>
    <td align="right">      972.41</td>
    <td align="right">      440.74</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      361.33</td>
    <td align="right">      811.73</td>
    <td align="right">      601.38</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      227.39</td>
    <td align="right">     1030.05</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      914.16</td>
    <td align="right">      571.63</td>
    <td align="right">      981.84</td>
    <td align="right">      410.72</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      217.51</td>
    <td align="right">       97.46</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1724.57</td>
    <td align="right">     1086.33</td>
    <td align="right">     1438.13</td>
    <td align="right">      648.43</td>
    <td align="right">      823.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1631.39</td>
    <td align="right">     1518.24</td>
    <td align="right">     1770.30</td>
    <td align="right">     1159.22</td>
    <td align="right">      611.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2108.74</td>
    <td align="right">     1565.88</td>
    <td align="right">     2335.90</td>
    <td align="right">     1546.51</td>
    <td align="right">      789.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1827.76</td>
    <td align="right">     1141.61</td>
    <td align="right">     2107.23</td>
    <td align="right">     1169.87</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1244.65</td>
    <td align="right">      826.96</td>
    <td align="right">     1634.35</td>
    <td align="right">      646.13</td>
    <td align="right">      988.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1143.12</td>
    <td align="right">      509.39</td>
    <td align="right">     1432.25</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1276.82</td>
    <td align="right">      278.93</td>
    <td align="right">     1344.04</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1501.76</td>
    <td align="right">      148.67</td>
    <td align="right">     1408.89</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1941.55</td>
    <td align="right">      229.55</td>
    <td align="right">     1881.46</td>
    <td align="right">      697.69</td>
    <td align="right">     1183.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2100.36</td>
    <td align="right">      467.05</td>
    <td align="right">     2042.00</td>
    <td align="right">     1056.34</td>
    <td align="right">      985.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2938.62</td>
    <td align="right">      872.69</td>
    <td align="right">     2798.32</td>
    <td align="right">     1755.24</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1862.13</td>
    <td align="right">     1201.42</td>
    <td align="right">     1939.72</td>
    <td align="right">     1164.99</td>
    <td align="right">      774.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1845.43</td>
    <td align="right">     1457.89</td>
    <td align="right">     1918.44</td>
    <td align="right">     1361.89</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1784.33</td>
    <td align="right">      847.38</td>
    <td align="right">     1882.28</td>
    <td align="right">      939.12</td>
    <td align="right">      943.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1143.12</td>
    <td align="right">      148.67</td>
    <td align="right">     1344.04</td>
    <td align="right">      205.20</td>
    <td align="right">      556.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2938.62</td>
    <td align="right">     1565.88</td>
    <td align="right">     2798.32</td>
    <td align="right">     1755.24</td>
    <td align="right">     1183.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      224.40</td>
    <td align="right">     1103.12</td>
    <td align="right">      470.50</td>
    <td align="right">      192.74</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      382.14</td>
    <td align="right">     1133.75</td>
    <td align="right">      693.74</td>
    <td align="right">      304.69</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      791.79</td>
    <td align="right">      764.37</td>
    <td align="right">     1024.46</td>
    <td align="right">      473.00</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      988.23</td>
    <td align="right">      555.53</td>
    <td align="right">     1119.65</td>
    <td align="right">      479.09</td>
    <td align="right">      640.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1310.37</td>
    <td align="right">      346.75</td>
    <td align="right">     1304.10</td>
    <td align="right">      495.16</td>
    <td align="right">      808.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1603.46</td>
    <td align="right">      195.87</td>
    <td align="right">     1427.29</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1612.99</td>
    <td align="right">      106.91</td>
    <td align="right">     1336.77</td>
    <td align="right">      503.31</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1785.84</td>
    <td align="right">      157.29</td>
    <td align="right">     1478.93</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1119.10</td>
    <td align="right">      300.67</td>
    <td align="right">     1050.01</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      974.00</td>
    <td align="right">      566.66</td>
    <td align="right">     1040.94</td>
    <td align="right">      506.18</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      247.34</td>
    <td align="right">      831.99</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      205.70</td>
    <td align="right">     1059.23</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      941.10</td>
    <td align="right">      590.41</td>
    <td align="right">      991.25</td>
    <td align="right">      417.85</td>
    <td align="right">      573.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      205.70</td>
    <td align="right">      106.91</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1785.84</td>
    <td align="right">     1133.75</td>
    <td align="right">     1478.93</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        9.30</td>
    <td align="right">     1759.24</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">      342.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       23.79</td>
    <td align="right">     1847.72</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">      468.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      161.24</td>
    <td align="right">     1243.37</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">      649.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      374.79</td>
    <td align="right">      885.96</td>
    <td align="right">      779.97</td>
    <td align="right">        2.18</td>
    <td align="right">      777.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      749.73</td>
    <td align="right">      533.17</td>
    <td align="right">     1034.71</td>
    <td align="right">       34.37</td>
    <td align="right">     1000.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1068.69</td>
    <td align="right">      282.59</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1224.82</td>
    <td align="right">      153.89</td>
    <td align="right">     1060.43</td>
    <td align="right">       38.24</td>
    <td align="right">     1022.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1093.00</td>
    <td align="right">      215.30</td>
    <td align="right">      939.51</td>
    <td align="right">       11.10</td>
    <td align="right">      928.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      621.42</td>
    <td align="right">      437.78</td>
    <td align="right">      708.29</td>
    <td align="right">        0.13</td>
    <td align="right">      708.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      345.55</td>
    <td align="right">      829.67</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">      612.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       76.23</td>
    <td align="right">     1278.84</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">      429.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.60</td>
    <td align="right">     1674.50</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      482.65</td>
    <td align="right">      923.22</td>
    <td align="right">      703.14</td>
    <td align="right">       12.14</td>
    <td align="right">      691.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        5.60</td>
    <td align="right">      153.89</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">      298.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1224.82</td>
    <td align="right">     1847.72</td>
    <td align="right">     1097.28</td>
    <td align="right">       58.83</td>
    <td align="right">     1038.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      213.89</td>
    <td align="right">     1082.84</td>
    <td align="right">      476.59</td>
    <td align="right">      191.10</td>
    <td align="right">      285.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      403.32</td>
    <td align="right">     1097.02</td>
    <td align="right">      739.01</td>
    <td align="right">      344.75</td>
    <td align="right">      394.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      677.87</td>
    <td align="right">      783.07</td>
    <td align="right">      942.74</td>
    <td align="right">      400.95</td>
    <td align="right">      541.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      958.68</td>
    <td align="right">      554.60</td>
    <td align="right">     1131.41</td>
    <td align="right">      495.62</td>
    <td align="right">      635.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1348.10</td>
    <td align="right">      347.91</td>
    <td align="right">     1371.97</td>
    <td align="right">      548.24</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.88</td>
    <td align="right">      184.53</td>
    <td align="right">     1271.52</td>
    <td align="right">      460.20</td>
    <td align="right">      811.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1531.40</td>
    <td align="right">       97.97</td>
    <td align="right">     1277.09</td>
    <td align="right">      460.79</td>
    <td align="right">      816.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1724.96</td>
    <td align="right">      136.44</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      789.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1128.24</td>
    <td align="right">      270.22</td>
    <td align="right">     1072.68</td>
    <td align="right">      481.32</td>
    <td align="right">      591.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      878.56</td>
    <td align="right">      518.04</td>
    <td align="right">      972.42</td>
    <td align="right">      440.75</td>
    <td align="right">      531.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      364.87</td>
    <td align="right">      781.36</td>
    <td align="right">      601.39</td>
    <td align="right">      230.96</td>
    <td align="right">      370.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      226.47</td>
    <td align="right">     1015.05</td>
    <td align="right">      468.55</td>
    <td align="right">      220.04</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      907.59</td>
    <td align="right">      569.48</td>
    <td align="right">      981.85</td>
    <td align="right">      410.73</td>
    <td align="right">      571.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      213.89</td>
    <td align="right">       97.97</td>
    <td align="right">      468.55</td>
    <td align="right">      191.10</td>
    <td align="right">      248.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1724.96</td>
    <td align="right">     1097.02</td>
    <td align="right">     1438.14</td>
    <td align="right">      648.44</td>
    <td align="right">      823.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1578.29</td>
    <td align="right">     1562.54</td>
    <td align="right">     1770.28</td>
    <td align="right">     1159.20</td>
    <td align="right">      611.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2042.09</td>
    <td align="right">     1613.14</td>
    <td align="right">     2335.87</td>
    <td align="right">     1546.50</td>
    <td align="right">      789.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1765.20</td>
    <td align="right">     1206.31</td>
    <td align="right">     2107.21</td>
    <td align="right">     1169.86</td>
    <td align="right">      937.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1188.80</td>
    <td align="right">      895.94</td>
    <td align="right">     1634.34</td>
    <td align="right">      646.12</td>
    <td align="right">      988.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1080.77</td>
    <td align="right">      564.82</td>
    <td align="right">     1432.24</td>
    <td align="right">      298.57</td>
    <td align="right">     1133.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1249.73</td>
    <td align="right">      301.30</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">     1138.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1492.51</td>
    <td align="right">      158.04</td>
    <td align="right">     1408.88</td>
    <td align="right">      244.52</td>
    <td align="right">     1164.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1942.99</td>
    <td align="right">      225.03</td>
    <td align="right">     1881.44</td>
    <td align="right">      697.68</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2096.89</td>
    <td align="right">      445.98</td>
    <td align="right">     2041.98</td>
    <td align="right">     1056.33</td>
    <td align="right">      985.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2926.33</td>
    <td align="right">      825.64</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1043.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1830.86</td>
    <td align="right">     1183.98</td>
    <td align="right">     1939.70</td>
    <td align="right">     1164.98</td>
    <td align="right">      774.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1807.07</td>
    <td align="right">     1463.97</td>
    <td align="right">     1918.42</td>
    <td align="right">     1361.88</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1749.47</td>
    <td align="right">      866.25</td>
    <td align="right">     1882.26</td>
    <td align="right">      939.11</td>
    <td align="right">      943.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1080.77</td>
    <td align="right">      158.04</td>
    <td align="right">     1344.03</td>
    <td align="right">      205.20</td>
    <td align="right">      556.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2926.33</td>
    <td align="right">     1613.14</td>
    <td align="right">     2798.29</td>
    <td align="right">     1755.22</td>
    <td align="right">     1183.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      219.90</td>
    <td align="right">     1107.48</td>
    <td align="right">      470.50</td>
    <td align="right">      192.75</td>
    <td align="right">      277.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      372.42</td>
    <td align="right">     1147.09</td>
    <td align="right">      693.75</td>
    <td align="right">      304.70</td>
    <td align="right">      389.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      773.13</td>
    <td align="right">      782.84</td>
    <td align="right">     1024.47</td>
    <td align="right">      473.01</td>
    <td align="right">      551.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      966.71</td>
    <td align="right">      575.55</td>
    <td align="right">     1119.66</td>
    <td align="right">      479.09</td>
    <td align="right">      640.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1286.17</td>
    <td align="right">      365.20</td>
    <td align="right">     1304.11</td>
    <td align="right">      495.17</td>
    <td align="right">      808.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1592.85</td>
    <td align="right">      200.02</td>
    <td align="right">     1427.30</td>
    <td align="right">      575.57</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1608.50</td>
    <td align="right">      107.73</td>
    <td align="right">     1336.78</td>
    <td align="right">      503.32</td>
    <td align="right">      833.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1787.09</td>
    <td align="right">      150.52</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      794.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1123.63</td>
    <td align="right">      287.26</td>
    <td align="right">     1050.02</td>
    <td align="right">      458.89</td>
    <td align="right">      591.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      979.25</td>
    <td align="right">      539.28</td>
    <td align="right">     1040.95</td>
    <td align="right">      506.19</td>
    <td align="right">      534.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      248.31</td>
    <td align="right">      808.02</td>
    <td align="right">      488.83</td>
    <td align="right">      141.28</td>
    <td align="right">      347.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      203.95</td>
    <td align="right">     1047.42</td>
    <td align="right">      434.85</td>
    <td align="right">      188.19</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      934.17</td>
    <td align="right">      590.02</td>
    <td align="right">      991.25</td>
    <td align="right">      417.86</td>
    <td align="right">      573.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      203.95</td>
    <td align="right">      107.73</td>
    <td align="right">      434.85</td>
    <td align="right">      141.28</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1787.09</td>
    <td align="right">     1147.09</td>
    <td align="right">     1478.95</td>
    <td align="right">      684.64</td>
    <td align="right">      851.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 32498782.24</td>
    <td align="right">0.448684E+10</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67949456.85</td>
    <td align="right">0.424862E+10</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.461129E+09</td>
    <td align="right">0.313964E+10</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.100123E+10</td>
    <td align="right">0.216373E+10</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.202709E+10</td>
    <td align="right">0.136706E+10</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276606E+10</td>
    <td align="right">0.709495E+09</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.326533E+10</td>
    <td align="right">0.403824E+09</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292030E+10</td>
    <td align="right">0.556725E+09</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162623E+10</td>
    <td align="right">0.106803E+10</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.967481E+09</td>
    <td align="right">0.206762E+10</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231589E+09</td>
    <td align="right">0.306361E+10</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 21677193.45</td>
    <td align="right">0.420687E+10</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153886E+11</td>
    <td align="right">0.274821E+11</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 21677193.45</td>
    <td align="right">0.403824E+09</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326533E+10</td>
    <td align="right">0.448684E+10</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.586737E+09</td>
    <td align="right">0.276962E+10</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.998487E+09</td>
    <td align="right">0.253116E+10</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183777E+10</td>
    <td align="right">0.199644E+10</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250138E+10</td>
    <td align="right">0.137397E+10</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361549E+10</td>
    <td align="right">0.901767E+09</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360273E+10</td>
    <td align="right">0.468513E+09</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.408751E+10</td>
    <td align="right">0.260254E+09</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461111E+10</td>
    <td align="right">0.357370E+09</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.293074E+10</td>
    <td align="right">0.667888E+09</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.237861E+10</td>
    <td align="right">0.130764E+10</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.979002E+09</td>
    <td align="right">0.189490E+10</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.626923E+09</td>
    <td align="right">0.256364E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287565E+11</td>
    <td align="right">0.170932E+11</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.586737E+09</td>
    <td align="right">0.260254E+09</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461111E+10</td>
    <td align="right">0.276962E+10</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.426040E+10</td>
    <td align="right">0.398501E+10</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.498507E+10</td>
    <td align="right">0.370672E+10</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.476027E+10</td>
    <td align="right">0.305555E+10</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311231E+10</td>
    <td align="right">0.220029E+10</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291291E+10</td>
    <td align="right">0.145156E+10</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323679E+10</td>
    <td align="right">0.757853E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.398595E+10</td>
    <td align="right">0.415309E+09</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520093E+10</td>
    <td align="right">0.583797E+09</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545087E+10</td>
    <td align="right">0.109538E+10</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.787469E+10</td>
    <td align="right">0.207938E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480378E+10</td>
    <td align="right">0.286055E+10</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.489162E+10</td>
    <td align="right">0.368682E+10</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.554756E+11</td>
    <td align="right">0.258782E+11</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291291E+10</td>
    <td align="right">0.415309E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.787469E+10</td>
    <td align="right">0.398501E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.598076E+09</td>
    <td align="right">0.283314E+10</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.913738E+09</td>
    <td align="right">0.264522E+10</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.208855E+10</td>
    <td align="right">0.198895E+10</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.252185E+10</td>
    <td align="right">0.141590E+10</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.345609E+10</td>
    <td align="right">0.937612E+09</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412745E+10</td>
    <td align="right">0.501899E+09</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430045E+10</td>
    <td align="right">0.282242E+09</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478397E+10</td>
    <td align="right">0.390056E+09</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292507E+10</td>
    <td align="right">0.702959E+09</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264937E+10</td>
    <td align="right">0.135249E+10</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.670253E+09</td>
    <td align="right">0.195316E+10</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.559854E+09</td>
    <td align="right">0.264289E+10</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295947E+11</td>
    <td align="right">0.176465E+11</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.559854E+09</td>
    <td align="right">0.282242E+09</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478397E+10</td>
    <td align="right">0.283314E+10</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 29040837.80</td>
    <td align="right">0.466642E+10</td>
    <td align="right">0.916536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916536E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67977959.73</td>
    <td align="right">0.436871E+10</td>
    <td align="right">0.113286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113286E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493835E+09</td>
    <td align="right">0.316855E+10</td>
    <td align="right">0.173932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107002E+10</td>
    <td align="right">0.214064E+10</td>
    <td align="right">0.202167E+10</td>
    <td align="right">  5660692.32</td>
    <td align="right">0.201601E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.214168E+10</td>
    <td align="right">0.130518E+10</td>
    <td align="right">0.277135E+10</td>
    <td align="right"> 92058231.65</td>
    <td align="right">0.267929E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.283928E+10</td>
    <td align="right">0.675848E+09</td>
    <td align="right">0.284413E+10</td>
    <td align="right">0.152494E+09</td>
    <td align="right">0.269163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.332685E+10</td>
    <td align="right">0.374966E+09</td>
    <td align="right">0.284024E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.294746E+10</td>
    <td align="right">0.557502E+09</td>
    <td align="right">0.251637E+10</td>
    <td align="right"> 29735551.95</td>
    <td align="right">0.248664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161650E+10</td>
    <td align="right">0.114450E+10</td>
    <td align="right">0.183588E+10</td>
    <td align="right">   330843.29</td>
    <td align="right">0.183555E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925974E+09</td>
    <td align="right">0.226465E+10</td>
    <td align="right">0.164179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.196006E+09</td>
    <td align="right">0.339631E+10</td>
    <td align="right">0.111441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15836045.65</td>
    <td align="right">0.451082E+10</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156705E+11</td>
    <td align="right">0.285741E+11</td>
    <td align="right">0.221740E+11</td>
    <td align="right">0.382702E+09</td>
    <td align="right">0.217913E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15836045.65</td>
    <td align="right">0.374966E+09</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799463E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.332685E+10</td>
    <td align="right">0.466642E+10</td>
    <td align="right">0.284413E+10</td>
    <td align="right">0.152494E+09</td>
    <td align="right">0.273782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.582565E+09</td>
    <td align="right">0.289256E+10</td>
    <td align="right">0.127648E+10</td>
    <td align="right">0.511841E+09</td>
    <td align="right">0.764637E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.995499E+09</td>
    <td align="right">0.262806E+10</td>
    <td align="right">0.178780E+10</td>
    <td align="right">0.834015E+09</td>
    <td align="right">0.953789E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.186123E+10</td>
    <td align="right">0.204309E+10</td>
    <td align="right">0.252500E+10</td>
    <td align="right">0.107389E+10</td>
    <td align="right">0.145112E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253976E+10</td>
    <td align="right">0.139251E+10</td>
    <td align="right">0.293260E+10</td>
    <td align="right">0.128465E+10</td>
    <td align="right">0.164795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367415E+10</td>
    <td align="right">0.892692E+09</td>
    <td align="right">0.367465E+10</td>
    <td align="right">0.146839E+10</td>
    <td align="right">0.220626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364099E+10</td>
    <td align="right">0.465611E+09</td>
    <td align="right">0.329575E+10</td>
    <td align="right">0.119282E+10</td>
    <td align="right">0.210293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.411376E+10</td>
    <td align="right">0.261041E+09</td>
    <td align="right">0.342054E+10</td>
    <td align="right">0.123417E+10</td>
    <td align="right">0.218636E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461908E+10</td>
    <td align="right">0.384108E+09</td>
    <td align="right">0.385189E+10</td>
    <td align="right">0.173676E+10</td>
    <td align="right">0.211513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291542E+10</td>
    <td align="right">0.740971E+09</td>
    <td align="right">0.278037E+10</td>
    <td align="right">0.124756E+10</td>
    <td align="right">0.153281E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234084E+10</td>
    <td align="right">0.146346E+10</td>
    <td align="right">0.260450E+10</td>
    <td align="right">0.118049E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.936555E+09</td>
    <td align="right">0.210401E+10</td>
    <td align="right">0.155879E+10</td>
    <td align="right">0.598654E+09</td>
    <td align="right">0.960132E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609045E+09</td>
    <td align="right">0.275888E+10</td>
    <td align="right">0.125496E+10</td>
    <td align="right">0.589353E+09</td>
    <td align="right">0.665612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288289E+11</td>
    <td align="right">0.180270E+11</td>
    <td align="right">0.309633E+11</td>
    <td align="right">0.129526E+11</td>
    <td align="right">0.180107E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.582565E+09</td>
    <td align="right">0.261041E+09</td>
    <td align="right">0.125496E+10</td>
    <td align="right">0.511841E+09</td>
    <td align="right">0.665612E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461908E+10</td>
    <td align="right">0.289256E+10</td>
    <td align="right">0.385189E+10</td>
    <td align="right">0.173676E+10</td>
    <td align="right">0.220626E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.436950E+10</td>
    <td align="right">0.406647E+10</td>
    <td align="right">0.474156E+10</td>
    <td align="right">0.310485E+10</td>
    <td align="right">0.163671E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510146E+10</td>
    <td align="right">0.378817E+10</td>
    <td align="right">0.565101E+10</td>
    <td align="right">0.374132E+10</td>
    <td align="right">0.190968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.489546E+10</td>
    <td align="right">0.305769E+10</td>
    <td align="right">0.564402E+10</td>
    <td align="right">0.313338E+10</td>
    <td align="right">0.251064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322614E+10</td>
    <td align="right">0.214349E+10</td>
    <td align="right">0.423623E+10</td>
    <td align="right">0.167477E+10</td>
    <td align="right">0.256147E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306173E+10</td>
    <td align="right">0.136436E+10</td>
    <td align="right">0.383615E+10</td>
    <td align="right">0.799698E+09</td>
    <td align="right">0.303645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330951E+10</td>
    <td align="right">0.722987E+09</td>
    <td align="right">0.348374E+10</td>
    <td align="right">0.531874E+09</td>
    <td align="right">0.295186E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.402231E+10</td>
    <td align="right">0.398188E+09</td>
    <td align="right">0.377356E+10</td>
    <td align="right">0.654927E+09</td>
    <td align="right">0.311863E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520025E+10</td>
    <td align="right">0.614836E+09</td>
    <td align="right">0.503930E+10</td>
    <td align="right">0.186869E+10</td>
    <td align="right">0.317061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.544413E+10</td>
    <td align="right">0.121059E+10</td>
    <td align="right">0.529287E+10</td>
    <td align="right">0.273804E+10</td>
    <td align="right">0.255483E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.787079E+10</td>
    <td align="right">0.233742E+10</td>
    <td align="right">0.749502E+10</td>
    <td align="right">0.470125E+10</td>
    <td align="right">0.279377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482664E+10</td>
    <td align="right">0.311407E+10</td>
    <td align="right">0.502776E+10</td>
    <td align="right">0.301967E+10</td>
    <td align="right">0.200809E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.494280E+10</td>
    <td align="right">0.390481E+10</td>
    <td align="right">0.513835E+10</td>
    <td align="right">0.364769E+10</td>
    <td align="right">0.149066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.562707E+11</td>
    <td align="right">0.267231E+11</td>
    <td align="right">0.593596E+11</td>
    <td align="right">0.296162E+11</td>
    <td align="right">0.297434E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.306173E+10</td>
    <td align="right">0.398188E+09</td>
    <td align="right">0.348374E+10</td>
    <td align="right">0.531874E+09</td>
    <td align="right">0.149066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.787079E+10</td>
    <td align="right">0.406647E+10</td>
    <td align="right">0.749502E+10</td>
    <td align="right">0.470125E+10</td>
    <td align="right">0.317061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.601025E+09</td>
    <td align="right">0.295460E+10</td>
    <td align="right">0.126017E+10</td>
    <td align="right">0.516247E+09</td>
    <td align="right">0.743927E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.924466E+09</td>
    <td align="right">0.274276E+10</td>
    <td align="right">0.167830E+10</td>
    <td align="right">0.737115E+09</td>
    <td align="right">0.941185E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.212074E+10</td>
    <td align="right">0.204730E+10</td>
    <td align="right">0.274393E+10</td>
    <td align="right">0.126690E+10</td>
    <td align="right">0.147703E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.256150E+10</td>
    <td align="right">0.143995E+10</td>
    <td align="right">0.290213E+10</td>
    <td align="right">0.124180E+10</td>
    <td align="right">0.166034E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350969E+10</td>
    <td align="right">0.928734E+09</td>
    <td align="right">0.349291E+10</td>
    <td align="right">0.132624E+10</td>
    <td align="right">0.216667E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.415617E+10</td>
    <td align="right">0.507704E+09</td>
    <td align="right">0.369953E+10</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.220766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432023E+10</td>
    <td align="right">0.286336E+09</td>
    <td align="right">0.358039E+10</td>
    <td align="right">0.134807E+10</td>
    <td align="right">0.223233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478318E+10</td>
    <td align="right">0.421275E+09</td>
    <td align="right">0.396118E+10</td>
    <td align="right">0.183373E+10</td>
    <td align="right">0.212745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.290071E+10</td>
    <td align="right">0.779337E+09</td>
    <td align="right">0.272162E+10</td>
    <td align="right">0.118944E+10</td>
    <td align="right">0.153218E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260876E+10</td>
    <td align="right">0.151774E+10</td>
    <td align="right">0.278805E+10</td>
    <td align="right">0.135576E+10</td>
    <td align="right">0.143229E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.641101E+09</td>
    <td align="right">0.215651E+10</td>
    <td align="right">0.126704E+10</td>
    <td align="right">0.366196E+09</td>
    <td align="right">0.900845E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.550951E+09</td>
    <td align="right">0.283704E+10</td>
    <td align="right">0.116470E+10</td>
    <td align="right">0.504051E+09</td>
    <td align="right">0.660651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296785E+11</td>
    <td align="right">0.186193E+11</td>
    <td align="right">0.312600E+11</td>
    <td align="right">0.131774E+11</td>
    <td align="right">0.180826E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.550951E+09</td>
    <td align="right">0.286336E+09</td>
    <td align="right">0.116470E+10</td>
    <td align="right">0.366196E+09</td>
    <td align="right">0.660651E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478318E+10</td>
    <td align="right">0.295460E+10</td>
    <td align="right">0.396118E+10</td>
    <td align="right">0.183373E+10</td>
    <td align="right">0.223233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 24896736.62</td>
    <td align="right">0.471194E+10</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.916541E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 57555992.37</td>
    <td align="right">0.446999E+10</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113287E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.431875E+09</td>
    <td align="right">0.333024E+10</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173933E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.971467E+09</td>
    <td align="right">0.229640E+10</td>
    <td align="right">0.202168E+10</td>
    <td align="right">  5660721.66</td>
    <td align="right">0.201602E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.200807E+10</td>
    <td align="right">0.142805E+10</td>
    <td align="right">0.277136E+10</td>
    <td align="right"> 92058708.68</td>
    <td align="right">0.267931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277005E+10</td>
    <td align="right">0.732475E+09</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.269165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.328057E+10</td>
    <td align="right">0.412192E+09</td>
    <td align="right">0.284026E+10</td>
    <td align="right">0.102423E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.292749E+10</td>
    <td align="right">0.576648E+09</td>
    <td align="right">0.251638E+10</td>
    <td align="right"> 29735706.03</td>
    <td align="right">0.248665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161072E+10</td>
    <td align="right">0.113473E+10</td>
    <td align="right">0.183589E+10</td>
    <td align="right">   330845.00</td>
    <td align="right">0.183556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.925529E+09</td>
    <td align="right">0.222218E+10</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.164180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197575E+09</td>
    <td align="right">0.331476E+10</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111442E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 15006300.01</td>
    <td align="right">0.448498E+10</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.152208E+11</td>
    <td align="right">0.291146E+11</td>
    <td align="right">0.221741E+11</td>
    <td align="right">0.382704E+09</td>
    <td align="right">0.217914E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 15006300.01</td>
    <td align="right">0.412192E+09</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.799467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.328057E+10</td>
    <td align="right">0.471194E+10</td>
    <td align="right">0.284414E+10</td>
    <td align="right">0.152495E+09</td>
    <td align="right">0.273783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.572894E+09</td>
    <td align="right">0.290028E+10</td>
    <td align="right">0.127649E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.764642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.975714E+09</td>
    <td align="right">0.265391E+10</td>
    <td align="right">0.178782E+10</td>
    <td align="right">0.834023E+09</td>
    <td align="right">0.953795E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.181559E+10</td>
    <td align="right">0.209739E+10</td>
    <td align="right">0.252502E+10</td>
    <td align="right">0.107390E+10</td>
    <td align="right">0.145113E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248489E+10</td>
    <td align="right">0.143751E+10</td>
    <td align="right">0.293262E+10</td>
    <td align="right">0.128466E+10</td>
    <td align="right">0.164796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.361076E+10</td>
    <td align="right">0.931853E+09</td>
    <td align="right">0.367468E+10</td>
    <td align="right">0.146841E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.361034E+10</td>
    <td align="right">0.478291E+09</td>
    <td align="right">0.329577E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.210294E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410169E+10</td>
    <td align="right">0.262403E+09</td>
    <td align="right">0.342056E+10</td>
    <td align="right">0.123419E+10</td>
    <td align="right">0.218638E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.462012E+10</td>
    <td align="right">0.365454E+09</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.211514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292441E+10</td>
    <td align="right">0.700398E+09</td>
    <td align="right">0.278039E+10</td>
    <td align="right">0.124758E+10</td>
    <td align="right">0.153282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.235312E+10</td>
    <td align="right">0.138752E+10</td>
    <td align="right">0.260452E+10</td>
    <td align="right">0.118050E+10</td>
    <td align="right">0.142402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.945734E+09</td>
    <td align="right">0.202529E+10</td>
    <td align="right">0.155880E+10</td>
    <td align="right">0.598660E+09</td>
    <td align="right">0.960138E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.606571E+09</td>
    <td align="right">0.271872E+10</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.589359E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286218E+11</td>
    <td align="right">0.179590E+11</td>
    <td align="right">0.309636E+11</td>
    <td align="right">0.129527E+11</td>
    <td align="right">0.180108E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.572894E+09</td>
    <td align="right">0.262403E+09</td>
    <td align="right">0.125497E+10</td>
    <td align="right">0.511847E+09</td>
    <td align="right">0.665616E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462012E+10</td>
    <td align="right">0.290028E+10</td>
    <td align="right">0.385192E+10</td>
    <td align="right">0.173678E+10</td>
    <td align="right">0.220627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.422728E+10</td>
    <td align="right">0.418511E+10</td>
    <td align="right">0.474151E+10</td>
    <td align="right">0.310481E+10</td>
    <td align="right">0.163670E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.494023E+10</td>
    <td align="right">0.390251E+10</td>
    <td align="right">0.565095E+10</td>
    <td align="right">0.374128E+10</td>
    <td align="right">0.190967E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.472791E+10</td>
    <td align="right">0.323099E+10</td>
    <td align="right">0.564396E+10</td>
    <td align="right">0.313334E+10</td>
    <td align="right">0.251062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.308138E+10</td>
    <td align="right">0.232227E+10</td>
    <td align="right">0.423620E+10</td>
    <td align="right">0.167475E+10</td>
    <td align="right">0.256145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289475E+10</td>
    <td align="right">0.151281E+10</td>
    <td align="right">0.383612E+10</td>
    <td align="right">0.799689E+09</td>
    <td align="right">0.303643E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323929E+10</td>
    <td align="right">0.780973E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.295185E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.399754E+10</td>
    <td align="right">0.423306E+09</td>
    <td align="right">0.377353E+10</td>
    <td align="right">0.654919E+09</td>
    <td align="right">0.311861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.520410E+10</td>
    <td align="right">0.602732E+09</td>
    <td align="right">0.503925E+10</td>
    <td align="right">0.186867E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.543513E+10</td>
    <td align="right">0.115599E+10</td>
    <td align="right">0.529282E+10</td>
    <td align="right">0.273801E+10</td>
    <td align="right">0.255481E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.783789E+10</td>
    <td align="right">0.221139E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.279375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.474558E+10</td>
    <td align="right">0.306887E+10</td>
    <td align="right">0.502770E+10</td>
    <td align="right">0.301963E+10</td>
    <td align="right">0.200807E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.484007E+10</td>
    <td align="right">0.392109E+10</td>
    <td align="right">0.513829E+10</td>
    <td align="right">0.364765E+10</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.551711E+11</td>
    <td align="right">0.273180E+11</td>
    <td align="right">0.593590E+11</td>
    <td align="right">0.296158E+11</td>
    <td align="right">0.297432E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.289475E+10</td>
    <td align="right">0.423306E+09</td>
    <td align="right">0.348371E+10</td>
    <td align="right">0.531868E+09</td>
    <td align="right">0.149064E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.783789E+10</td>
    <td align="right">0.418511E+10</td>
    <td align="right">0.749494E+10</td>
    <td align="right">0.470119E+10</td>
    <td align="right">0.317059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.588979E+09</td>
    <td align="right">0.296627E+10</td>
    <td align="right">0.126018E+10</td>
    <td align="right">0.516252E+09</td>
    <td align="right">0.743932E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900963E+09</td>
    <td align="right">0.277503E+10</td>
    <td align="right">0.167831E+10</td>
    <td align="right">0.737122E+09</td>
    <td align="right">0.941191E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207076E+10</td>
    <td align="right">0.209676E+10</td>
    <td align="right">0.274395E+10</td>
    <td align="right">0.126691E+10</td>
    <td align="right">0.147704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250572E+10</td>
    <td align="right">0.149183E+10</td>
    <td align="right">0.290215E+10</td>
    <td align="right">0.124181E+10</td>
    <td align="right">0.166035E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344487E+10</td>
    <td align="right">0.978142E+09</td>
    <td align="right">0.349293E+10</td>
    <td align="right">0.132625E+10</td>
    <td align="right">0.216668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412867E+10</td>
    <td align="right">0.518459E+09</td>
    <td align="right">0.369956E+10</td>
    <td align="right">0.149188E+10</td>
    <td align="right">0.220767E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430821E+10</td>
    <td align="right">0.288549E+09</td>
    <td align="right">0.358042E+10</td>
    <td align="right">0.134808E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478654E+10</td>
    <td align="right">0.403152E+09</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.212746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291245E+10</td>
    <td align="right">0.744572E+09</td>
    <td align="right">0.272164E+10</td>
    <td align="right">0.118945E+10</td>
    <td align="right">0.153219E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.262281E+10</td>
    <td align="right">0.144441E+10</td>
    <td align="right">0.278808E+10</td>
    <td align="right">0.135578E+10</td>
    <td align="right">0.143230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.643622E+09</td>
    <td align="right">0.209439E+10</td>
    <td align="right">0.126705E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.900851E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.546254E+09</td>
    <td align="right">0.280540E+10</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.504056E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.294599E+11</td>
    <td align="right">0.186070E+11</td>
    <td align="right">0.312602E+11</td>
    <td align="right">0.131775E+11</td>
    <td align="right">0.180827E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.546254E+09</td>
    <td align="right">0.288549E+09</td>
    <td align="right">0.116471E+10</td>
    <td align="right">0.366200E+09</td>
    <td align="right">0.660655E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478654E+10</td>
    <td align="right">0.296627E+10</td>
    <td align="right">0.396121E+10</td>
    <td align="right">0.183375E+10</td>
    <td align="right">0.223234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.17</td>
    <td align="right">        -0.6</td>
    <td align="right">        -4.4</td>
    <td align="right">        5.65</td>
    <td align="right">       -10.4</td>
    <td align="right">       36.91</td>
    <td align="right">       88.07</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        5.07</td>
    <td align="right">       -13.4</td>
    <td align="right">       46.98</td>
    <td align="right">      136.68</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.59</td>
    <td align="right">        3.46</td>
    <td align="right">        0.29</td>
    <td align="right">        5.58</td>
    <td align="right">        -4.1</td>
    <td align="right">       68.24</td>
    <td align="right">      153.73</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.94</td>
    <td align="right">        7.99</td>
    <td align="right">        4.75</td>
    <td align="right">        4.99</td>
    <td align="right">        0.53</td>
    <td align="right">       82.64</td>
    <td align="right">      161.98</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.05</td>
    <td align="right">       12.30</td>
    <td align="right">        9.14</td>
    <td align="right">        4.42</td>
    <td align="right">        7.76</td>
    <td align="right">      109.28</td>
    <td align="right">      173.60</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       21.71</td>
    <td align="right">       18.07</td>
    <td align="right">       15.84</td>
    <td align="right">        4.92</td>
    <td align="right">       13.23</td>
    <td align="right">      112.36</td>
    <td align="right">      186.51</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        4.06</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      172.96</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.79</td>
    <td align="right">       19.83</td>
    <td align="right">       17.14</td>
    <td align="right">        4.19</td>
    <td align="right">       14.42</td>
    <td align="right">       95.56</td>
    <td align="right">      226.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.96</td>
    <td align="right">       15.95</td>
    <td align="right">       13.24</td>
    <td align="right">        3.91</td>
    <td align="right">       10.59</td>
    <td align="right">       73.65</td>
    <td align="right">      166.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.02</td>
    <td align="right">       11.02</td>
    <td align="right">        7.95</td>
    <td align="right">        4.86</td>
    <td align="right">        2.63</td>
    <td align="right">       61.34</td>
    <td align="right">      179.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.31</td>
    <td align="right">        5.00</td>
    <td align="right">        2.14</td>
    <td align="right">        5.60</td>
    <td align="right">        -4.0</td>
    <td align="right">       48.23</td>
    <td align="right">       90.71</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.33</td>
    <td align="right">        0.97</td>
    <td align="right">        -2.8</td>
    <td align="right">        5.64</td>
    <td align="right">        -8.5</td>
    <td align="right">       30.23</td>
    <td align="right">       98.59</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       12.55</td>
    <td align="right">        9.51</td>
    <td align="right">        6.43</td>
    <td align="right">        4.91</td>
    <td align="right">        2.28</td>
    <td align="right">       73.48</td>
    <td align="right">      153.05</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.5</td>
    <td align="right">        -7.5</td>
    <td align="right">        3.91</td>
    <td align="right">       -13.4</td>
    <td align="right">       30.23</td>
    <td align="right">       88.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.05</td>
    <td align="right">       21.75</td>
    <td align="right">       20.26</td>
    <td align="right">        5.65</td>
    <td align="right">       17.38</td>
    <td align="right">      114.46</td>
    <td align="right">      226.16</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.20</td>
    <td align="right">24-JAN-12:20</td>
    <td align="right">       11.81</td>
    <td align="right">       11.50</td>
    <td align="right">        1.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       10.00</td>
    <td align="right">20-FEB-11:00</td>
    <td align="right">        4.34</td>
    <td align="right">        -3.3</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.9</td>
    <td align="right">      151.50</td>
    <td align="right">      540.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.20</td>
    <td align="right">27-MAR-15:00</td>
    <td align="right">       16.33</td>
    <td align="right">       12.80</td>
    <td align="right">        6.70</td>
    <td align="right">       11.65</td>
    <td align="right">      136.50</td>
    <td align="right">      590.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.70</td>
    <td align="right">07-APR-12:00</td>
    <td align="right">       16.37</td>
    <td align="right">        9.40</td>
    <td align="right">        6.20</td>
    <td align="right">       11.65</td>
    <td align="right">      179.00</td>
    <td align="right">      713.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">30-MAY-12:00</td>
    <td align="right">       17.98</td>
    <td align="right">       10.60</td>
    <td align="right">        5.20</td>
    <td align="right">       17.39</td>
    <td align="right">      233.50</td>
    <td align="right">      730.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       36.70</td>
    <td align="right">19-JUN-11:00</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        5.20</td>
    <td align="right">       24.83</td>
    <td align="right">      185.00</td>
    <td align="right">      771.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       23.29</td>
    <td align="right">       18.90</td>
    <td align="right">        3.60</td>
    <td align="right">       23.82</td>
    <td align="right">      331.00</td>
    <td align="right">      570.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">24-AUG-14:00</td>
    <td align="right">       20.20</td>
    <td align="right">       12.80</td>
    <td align="right">        8.80</td>
    <td align="right">       21.61</td>
    <td align="right">      240.00</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       31.10</td>
    <td align="right">01-SEP-13:00</td>
    <td align="right">       17.31</td>
    <td align="right">        8.30</td>
    <td align="right">        4.60</td>
    <td align="right">       18.46</td>
    <td align="right">      182.00</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.00</td>
    <td align="right">04-OCT-12:00</td>
    <td align="right">       18.52</td>
    <td align="right">       15.00</td>
    <td align="right">        5.20</td>
    <td align="right">       11.27</td>
    <td align="right">      171.50</td>
    <td align="right">      695.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       17.80</td>
    <td align="right">04-NOV-12:20</td>
    <td align="right">       12.56</td>
    <td align="right">        8.50</td>
    <td align="right">        3.60</td>
    <td align="right">        6.14</td>
    <td align="right">      182.50</td>
    <td align="right">      595.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.20</td>
    <td align="right">17-DEC-12:20</td>
    <td align="right">        4.63</td>
    <td align="right">        -6.1</td>
    <td align="right">        4.27</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">      801.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.34</td>
    <td align="right">        -6.1</td>
    <td align="right">        1.00</td>
    <td align="right">        -4.7</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.26</td>
    <td align="right">       19.40</td>
    <td align="right">        8.80</td>
    <td align="right">       24.83</td>
    <td align="right">      331.00</td>
    <td align="right">      801.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.2</td>
    <td align="right">02-JAN-04:00</td>
    <td align="right">       -13.4</td>
    <td align="right">       -19.4</td>
    <td align="right">        2.60</td>
    <td align="right">       -30.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -13.9</td>
    <td align="right">06-FEB-02:00</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        7.20</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -5.0</td>
    <td align="right">23-MAR-03:00</td>
    <td align="right">        -7.4</td>
    <td align="right">       -14.4</td>
    <td align="right">        1.50</td>
    <td align="right">       -23.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.20</td>
    <td align="right">01-APR-03:00</td>
    <td align="right">        0.56</td>
    <td align="right">        -1.7</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        6.10</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        4.33</td>
    <td align="right">        2.20</td>
    <td align="right">        3.60</td>
    <td align="right">        -9.7</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.30</td>
    <td align="right">03-JUN-02:00</td>
    <td align="right">        9.34</td>
    <td align="right">        5.60</td>
    <td align="right">        4.60</td>
    <td align="right">        -2.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.30</td>
    <td align="right">02-JUL-02:00</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        0.00</td>
    <td align="right">        5.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.00</td>
    <td align="right">08-AUG-04:00</td>
    <td align="right">       12.46</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">        3.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       10.00</td>
    <td align="right">24-SEP-05:00</td>
    <td align="right">        8.56</td>
    <td align="right">        7.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.4</td>
    <td align="right">       18.50</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.20</td>
    <td align="right">09-OCT-03:00</td>
    <td align="right">        1.71</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -4.4</td>
    <td align="right">24-NOV-05:00</td>
    <td align="right">        -6.1</td>
    <td align="right">       -10.0</td>
    <td align="right">        1.50</td>
    <td align="right">       -19.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -8.3</td>
    <td align="right">31-DEC-23:00</td>
    <td align="right">       -10.4</td>
    <td align="right">       -18.9</td>
    <td align="right">        9.30</td>
    <td align="right">       -26.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -13.9</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.2</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">       -34.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.54</td>
    <td align="right">       17.20</td>
    <td align="right">        9.30</td>
    <td align="right">        5.33</td>
    <td align="right">       25.50</td>
    <td align="right">      158.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.93</td>
    <td align="right">24-JAN-11:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.70</td>
    <td align="right">        1.50</td>
    <td align="right">        8.15</td>
    <td align="right">      103.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.67</td>
    <td align="right">28-FEB-09:00</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        4.10</td>
    <td align="right">        2.01</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       16.98</td>
    <td align="right">27-MAR-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">      295.50</td>
    <td align="right">      565.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.69</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       15.60</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       20.42</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       26.10</td>
    <td align="right">       17.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.03</td>
    <td align="right">      214.00</td>
    <td align="right">      772.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.95</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       22.80</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.09</td>
    <td align="right">08-JUL-11:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.90</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      354.00</td>
    <td align="right">      501.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.83</td>
    <td align="right">03-AUG-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       24.40</td>
    <td align="right">        6.20</td>
    <td align="right">       20.57</td>
    <td align="right">      298.00</td>
    <td align="right">      500.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.56</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       22.20</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.75</td>
    <td align="right">25-OCT-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.20</td>
    <td align="right">        7.70</td>
    <td align="right">       14.84</td>
    <td align="right">      189.00</td>
    <td align="right">      308.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.26</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.00</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.20</td>
    <td align="right">        6.10</td>
    <td align="right">        1.50</td>
    <td align="right">        2.01</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.20</td>
    <td align="right">       24.40</td>
    <td align="right">        8.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      772.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       11.70</td>
    <td align="right">18-JAN-15:00</td>
    <td align="right">       12.20</td>
    <td align="right">       11.93</td>
    <td align="right">       14.90</td>
    <td align="right">        8.15</td>
    <td align="right">       22.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        6.10</td>
    <td align="right">28-FEB-10:20</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        3.43</td>
    <td align="right">        1.87</td>
    <td align="right">      109.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">27-MAR-12:20</td>
    <td align="right">       18.00</td>
    <td align="right">       16.18</td>
    <td align="right">        3.93</td>
    <td align="right">       10.11</td>
    <td align="right">      271.83</td>
    <td align="right">      611.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.60</td>
    <td align="right">09-APR-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       17.69</td>
    <td align="right">        4.10</td>
    <td align="right">       14.84</td>
    <td align="right">      244.50</td>
    <td align="right">      281.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">18-MAY-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.39</td>
    <td align="right">      265.50</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.80</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       31.10</td>
    <td align="right">       24.95</td>
    <td align="right">        5.20</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.40</td>
    <td align="right">09-JUL-07:00</td>
    <td align="right">       27.20</td>
    <td align="right">       25.16</td>
    <td align="right">        2.10</td>
    <td align="right">       15.39</td>
    <td align="right">      195.00</td>
    <td align="right">      504.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">03-AUG-19:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.32</td>
    <td align="right">        5.70</td>
    <td align="right">       19.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.20</td>
    <td align="right">07-SEP-13:00</td>
    <td align="right">       27.20</td>
    <td align="right">       23.56</td>
    <td align="right">        6.20</td>
    <td align="right">       15.02</td>
    <td align="right">      148.00</td>
    <td align="right">      730.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.30</td>
    <td align="right">05-OCT-18:00</td>
    <td align="right">       19.40</td>
    <td align="right">       18.62</td>
    <td align="right">        7.70</td>
    <td align="right">        6.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">10-NOV-07:00</td>
    <td align="right">       16.10</td>
    <td align="right">       16.10</td>
    <td align="right">        8.20</td>
    <td align="right">       12.98</td>
    <td align="right">       71.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">25-DEC-08:00</td>
    <td align="right">       10.60</td>
    <td align="right">       10.26</td>
    <td align="right">        3.60</td>
    <td align="right">        6.15</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.03</td>
    <td align="right">        6.58</td>
    <td align="right">        2.10</td>
    <td align="right">        1.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       25.32</td>
    <td align="right">       14.90</td>
    <td align="right">       22.47</td>
    <td align="right">      380.00</td>
    <td align="right">      730.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.03</td>
    <td align="right">       13.58</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.65</td>
    <td align="right">       30.29</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.15</td>
    <td align="right">       37.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.36</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.42</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.50</td>
    <td align="right">       48.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.54</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.89</td>
    <td align="right">       34.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.36</td>
    <td align="right">       29.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.14</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.10</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.80</td>
    <td align="right">       32.53</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.54</td>
    <td align="right">       12.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.05</td>
    <td align="right">       49.74</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.311446E+10</td>
    <td align="right">-.464275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-848930357.1</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287058E+10</td>
    <td align="right">-.426213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-753481143.4</td>
    <td align="right">       64.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.336389E+10</td>
    <td align="right">-.492964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-803896730.1</td>
    <td align="right">       63.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268997E+10</td>
    <td align="right">-.421292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-786809141.1</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263178E+10</td>
    <td align="right">-.420857E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-815589561.5</td>
    <td align="right">       64.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.233127E+10</td>
    <td align="right">-.387919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-773844415.6</td>
    <td align="right">       64.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188464E+10</td>
    <td align="right">-.347314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826414137.3</td>
    <td align="right">       65.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.217439E+10</td>
    <td align="right">-.377927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801511436.0</td>
    <td align="right">       64.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197090E+10</td>
    <td align="right">-.351004E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-792770128.6</td>
    <td align="right">       65.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228575E+10</td>
    <td align="right">-.386451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-823657064.3</td>
    <td align="right">       65.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.257776E+10</td>
    <td align="right">-.409241E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-799095877.2</td>
    <td align="right">       64.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.277289E+10</td>
    <td align="right">-.432578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-833724927.0</td>
    <td align="right">       64.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.306683E+11</td>
    <td align="right">-.491804E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.965972E+10</td>
    <td align="right">       64.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.188464E+10</td>
    <td align="right">-.492964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-848930357.1</td>
    <td align="right">       63.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336389E+10</td>
    <td align="right">-.347314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-753481143.4</td>
    <td align="right">       65.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6327.51</td>
    <td align="right">       35.09</td>
    <td align="right">      184.67</td>
    <td align="right">      238.00</td>
    <td align="right">     3314.32</td>
    <td align="right">       33.22</td>
    <td align="right">      181.33</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     9136.36</td>
    <td align="right">       36.57</td>
    <td align="right">      203.17</td>
    <td align="right">      255.83</td>
    <td align="right">     2033.77</td>
    <td align="right">       26.33</td>
    <td align="right">      165.67</td>
    <td align="right">      231.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">     3146.30</td>
    <td align="right">       20.72</td>
    <td align="right">       45.33</td>
    <td align="right">      316.50</td>
    <td align="right">     1509.74</td>
    <td align="right">       21.35</td>
    <td align="right">      155.17</td>
    <td align="right">      279.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     1966.97</td>
    <td align="right">       17.99</td>
    <td align="right">        0.00</td>
    <td align="right">      337.83</td>
    <td align="right">     1162.60</td>
    <td align="right">       20.79</td>
    <td align="right">      120.50</td>
    <td align="right">      294.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     1713.98</td>
    <td align="right">       17.91</td>
    <td align="right">        0.00</td>
    <td align="right">      388.83</td>
    <td align="right">      962.41</td>
    <td align="right">       20.63</td>
    <td align="right">      185.17</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:10</td>
    <td align="right">     1629.90</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      379.17</td>
    <td align="right">      928.09</td>
    <td align="right">       20.66</td>
    <td align="right">      166.83</td>
    <td align="right">      336.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     1801.64</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">     1003.78</td>
    <td align="right">       20.92</td>
    <td align="right">      201.33</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1998.88</td>
    <td align="right">       18.12</td>
    <td align="right">        0.00</td>
    <td align="right">      368.00</td>
    <td align="right">     1159.08</td>
    <td align="right">       20.88</td>
    <td align="right">      206.50</td>
    <td align="right">      335.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3691.45</td>
    <td align="right">       20.43</td>
    <td align="right">       29.50</td>
    <td align="right">      322.00</td>
    <td align="right">     1389.39</td>
    <td align="right">       21.10</td>
    <td align="right">      157.67</td>
    <td align="right">      286.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">    10009.65</td>
    <td align="right">       35.67</td>
    <td align="right">      281.00</td>
    <td align="right">      306.17</td>
    <td align="right">     1952.57</td>
    <td align="right">       23.26</td>
    <td align="right">      248.67</td>
    <td align="right">      287.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     6313.12</td>
    <td align="right">       35.31</td>
    <td align="right">      227.83</td>
    <td align="right">      255.83</td>
    <td align="right">     2195.77</td>
    <td align="right">       29.29</td>
    <td align="right">      218.17</td>
    <td align="right">      234.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     5853.10</td>
    <td align="right">       34.10</td>
    <td align="right">      179.17</td>
    <td align="right">      237.50</td>
    <td align="right">     5351.50</td>
    <td align="right">       39.05</td>
    <td align="right">      208.17</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4068.69</td>
    <td align="right">       24.29</td>
    <td align="right">     1150.67</td>
    <td align="right">     3793.33</td>
    <td align="right">     1720.09</td>
    <td align="right">       23.83</td>
    <td align="right">     2215.17</td>
    <td align="right">     3374.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1629.90</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">      237.50</td>
    <td align="right">      928.09</td>
    <td align="right">       20.63</td>
    <td align="right">      120.50</td>
    <td align="right">      194.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10009.65</td>
    <td align="right">       36.57</td>
    <td align="right">      281.00</td>
    <td align="right">      388.83</td>
    <td align="right">     5351.50</td>
    <td align="right">       39.05</td>
    <td align="right">      248.67</td>
    <td align="right">      342.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1909.34</td>
    <td align="right">       20.55</td>
    <td align="right">       61.00</td>
    <td align="right">      218.17</td>
    <td align="right">     1086.89</td>
    <td align="right">       23.37</td>
    <td align="right">       80.67</td>
    <td align="right">      155.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:30</td>
    <td align="right">     2735.93</td>
    <td align="right">       23.29</td>
    <td align="right">       80.67</td>
    <td align="right">      242.00</td>
    <td align="right">     1580.97</td>
    <td align="right">       24.32</td>
    <td align="right">       79.00</td>
    <td align="right">      201.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     2724.46</td>
    <td align="right">       19.24</td>
    <td align="right">       58.83</td>
    <td align="right">      309.50</td>
    <td align="right">     1577.67</td>
    <td align="right">       22.23</td>
    <td align="right">       60.33</td>
    <td align="right">      251.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     3726.44</td>
    <td align="right">       21.52</td>
    <td align="right">       80.67</td>
    <td align="right">      338.00</td>
    <td align="right">     1491.15</td>
    <td align="right">       22.58</td>
    <td align="right">       51.33</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     3070.61</td>
    <td align="right">       20.39</td>
    <td align="right">       99.17</td>
    <td align="right">      394.17</td>
    <td align="right">     1660.73</td>
    <td align="right">       22.10</td>
    <td align="right">       72.50</td>
    <td align="right">      350.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     2731.86</td>
    <td align="right">       19.64</td>
    <td align="right">       80.50</td>
    <td align="right">      384.17</td>
    <td align="right">     1514.14</td>
    <td align="right">       21.77</td>
    <td align="right">       60.83</td>
    <td align="right">      349.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     2820.14</td>
    <td align="right">       20.25</td>
    <td align="right">       89.17</td>
    <td align="right">      393.50</td>
    <td align="right">     1524.62</td>
    <td align="right">       22.16</td>
    <td align="right">       65.50</td>
    <td align="right">      352.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3754.84</td>
    <td align="right">       21.09</td>
    <td align="right">      111.67</td>
    <td align="right">      369.50</td>
    <td align="right">     1558.63</td>
    <td align="right">       22.39</td>
    <td align="right">       71.67</td>
    <td align="right">      343.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:49</td>
    <td align="right">     3271.53</td>
    <td align="right">       21.07</td>
    <td align="right">       79.67</td>
    <td align="right">      318.17</td>
    <td align="right">     1406.27</td>
    <td align="right">       21.55</td>
    <td align="right">       46.33</td>
    <td align="right">      280.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">     2848.60</td>
    <td align="right">       21.01</td>
    <td align="right">       78.33</td>
    <td align="right">      289.50</td>
    <td align="right">     1538.99</td>
    <td align="right">       23.54</td>
    <td align="right">      111.83</td>
    <td align="right">      260.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:49</td>
    <td align="right">     1962.38</td>
    <td align="right">       21.11</td>
    <td align="right">       71.83</td>
    <td align="right">      241.00</td>
    <td align="right">     1007.05</td>
    <td align="right">       22.21</td>
    <td align="right">       94.50</td>
    <td align="right">      196.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:40</td>
    <td align="right">     1750.05</td>
    <td align="right">       20.09</td>
    <td align="right">       64.00</td>
    <td align="right">      212.67</td>
    <td align="right">     1071.22</td>
    <td align="right">       23.76</td>
    <td align="right">       85.33</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2860.83</td>
    <td align="right">       20.70</td>
    <td align="right">      955.50</td>
    <td align="right">     3710.33</td>
    <td align="right">     1450.07</td>
    <td align="right">       22.55</td>
    <td align="right">      879.83</td>
    <td align="right">     3186.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1750.05</td>
    <td align="right">       19.24</td>
    <td align="right">       58.83</td>
    <td align="right">      212.67</td>
    <td align="right">     1007.05</td>
    <td align="right">       21.55</td>
    <td align="right">       46.33</td>
    <td align="right">      150.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3754.84</td>
    <td align="right">       23.29</td>
    <td align="right">      111.67</td>
    <td align="right">      394.17</td>
    <td align="right">     1660.73</td>
    <td align="right">       24.32</td>
    <td align="right">      111.83</td>
    <td align="right">      352.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">      596.83</td>
    <td align="right">       14.47</td>
    <td align="right">        0.00</td>
    <td align="right">      202.50</td>
    <td align="right">      365.17</td>
    <td align="right">       17.47</td>
    <td align="right">        0.00</td>
    <td align="right">      110.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      643.95</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">      225.67</td>
    <td align="right">      418.26</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">      155.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">      856.57</td>
    <td align="right">       16.36</td>
    <td align="right">        0.00</td>
    <td align="right">      306.33</td>
    <td align="right">      533.83</td>
    <td align="right">       19.18</td>
    <td align="right">        1.17</td>
    <td align="right">      229.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">      963.83</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      342.33</td>
    <td align="right">      602.89</td>
    <td align="right">       20.14</td>
    <td align="right">       20.17</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:40</td>
    <td align="right">     1250.47</td>
    <td align="right">       18.13</td>
    <td align="right">        1.83</td>
    <td align="right">      401.67</td>
    <td align="right">      719.75</td>
    <td align="right">       20.88</td>
    <td align="right">      128.33</td>
    <td align="right">      359.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1400.94</td>
    <td align="right">       19.88</td>
    <td align="right">       42.17</td>
    <td align="right">      398.33</td>
    <td align="right">      794.00</td>
    <td align="right">       23.33</td>
    <td align="right">      190.50</td>
    <td align="right">      371.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1387.36</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">      404.83</td>
    <td align="right">      786.09</td>
    <td align="right">       22.88</td>
    <td align="right">      192.83</td>
    <td align="right">      368.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     1138.16</td>
    <td align="right">       17.79</td>
    <td align="right">        0.00</td>
    <td align="right">      377.50</td>
    <td align="right">      687.07</td>
    <td align="right">       20.54</td>
    <td align="right">       98.50</td>
    <td align="right">      346.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">      882.87</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">      316.50</td>
    <td align="right">      557.87</td>
    <td align="right">       19.76</td>
    <td align="right">        3.50</td>
    <td align="right">      263.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">      798.85</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">      286.17</td>
    <td align="right">      517.17</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">      238.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      667.14</td>
    <td align="right">       15.19</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">      399.43</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      144.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">      480.14</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      188.17</td>
    <td align="right">      303.40</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      982.26</td>
    <td align="right">       16.98</td>
    <td align="right">       44.00</td>
    <td align="right">     3680.00</td>
    <td align="right">      589.30</td>
    <td align="right">       20.10</td>
    <td align="right">      635.00</td>
    <td align="right">     2955.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      480.14</td>
    <td align="right">       13.41</td>
    <td align="right">        0.00</td>
    <td align="right">      188.17</td>
    <td align="right">      303.40</td>
    <td align="right">       16.60</td>
    <td align="right">        0.00</td>
    <td align="right">       79.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1400.94</td>
    <td align="right">       19.88</td>
    <td align="right">       42.17</td>
    <td align="right">      404.83</td>
    <td align="right">      794.00</td>
    <td align="right">       23.33</td>
    <td align="right">      192.83</td>
    <td align="right">      371.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     1820.39</td>
    <td align="right">       20.21</td>
    <td align="right">       57.17</td>
    <td align="right">      222.83</td>
    <td align="right">     1075.35</td>
    <td align="right">       23.47</td>
    <td align="right">       70.50</td>
    <td align="right">      157.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     2116.21</td>
    <td align="right">       20.59</td>
    <td align="right">       57.00</td>
    <td align="right">      241.17</td>
    <td align="right">     1104.38</td>
    <td align="right">       21.91</td>
    <td align="right">       50.33</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      275.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">     2917.43</td>
    <td align="right">       20.21</td>
    <td align="right">       70.83</td>
    <td align="right">      313.50</td>
    <td align="right">     1737.49</td>
    <td align="right">       24.21</td>
    <td align="right">       80.33</td>
    <td align="right">      264.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      261.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     3515.09</td>
    <td align="right">       21.19</td>
    <td align="right">       76.83</td>
    <td align="right">      337.00</td>
    <td align="right">     1407.03</td>
    <td align="right">       21.15</td>
    <td align="right">       37.17</td>
    <td align="right">      294.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      372.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:49</td>
    <td align="right">     3251.93</td>
    <td align="right">       18.38</td>
    <td align="right">       69.17</td>
    <td align="right">      391.50</td>
    <td align="right">     1453.94</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      352.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      351.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3185.59</td>
    <td align="right">       14.88</td>
    <td align="right">        1.83</td>
    <td align="right">      389.00</td>
    <td align="right">     1718.09</td>
    <td align="right">       18.78</td>
    <td align="right">        0.50</td>
    <td align="right">      346.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      365.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     2990.15</td>
    <td align="right">       17.64</td>
    <td align="right">       49.00</td>
    <td align="right">      393.67</td>
    <td align="right">     1598.87</td>
    <td align="right">       18.90</td>
    <td align="right">        1.50</td>
    <td align="right">      351.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      389.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     3829.25</td>
    <td align="right">       19.50</td>
    <td align="right">       86.33</td>
    <td align="right">      370.33</td>
    <td align="right">     1669.93</td>
    <td align="right">       19.04</td>
    <td align="right">        9.17</td>
    <td align="right">      342.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      285.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3119.97</td>
    <td align="right">       21.64</td>
    <td align="right">       85.17</td>
    <td align="right">      319.00</td>
    <td align="right">     1621.57</td>
    <td align="right">       22.80</td>
    <td align="right">       62.17</td>
    <td align="right">      279.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      305.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-14:39</td>
    <td align="right">     3347.21</td>
    <td align="right">       23.40</td>
    <td align="right">      109.33</td>
    <td align="right">      301.17</td>
    <td align="right">     1401.10</td>
    <td align="right">       23.10</td>
    <td align="right">       91.33</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      240.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">     1601.43</td>
    <td align="right">       20.27</td>
    <td align="right">       68.67</td>
    <td align="right">      242.67</td>
    <td align="right">      874.30</td>
    <td align="right">       22.88</td>
    <td align="right">       79.17</td>
    <td align="right">      197.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      211.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:09</td>
    <td align="right">     1504.34</td>
    <td align="right">       20.38</td>
    <td align="right">       67.50</td>
    <td align="right">      215.50</td>
    <td align="right">      818.06</td>
    <td align="right">       21.36</td>
    <td align="right">       58.83</td>
    <td align="right">      153.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3472.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2899.61</td>
    <td align="right">       19.63</td>
    <td align="right">      798.83</td>
    <td align="right">     3737.33</td>
    <td align="right">     1425.84</td>
    <td align="right">       21.03</td>
    <td align="right">      541.00</td>
    <td align="right">     3209.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1504.34</td>
    <td align="right">       14.88</td>
    <td align="right">        1.83</td>
    <td align="right">      215.50</td>
    <td align="right">      818.06</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      153.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      389.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3829.25</td>
    <td align="right">       23.40</td>
    <td align="right">      109.33</td>
    <td align="right">      393.67</td>
    <td align="right">     1737.49</td>
    <td align="right">       24.21</td>
    <td align="right">       91.33</td>
    <td align="right">      352.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:01</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      199.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6067.39</td>
    <td align="right">       32.55</td>
    <td align="right">      169.00</td>
    <td align="right">      233.67</td>
    <td align="right">     3184.18</td>
    <td align="right">       32.12</td>
    <td align="right">      144.17</td>
    <td align="right">      191.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      216.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:40</td>
    <td align="right">     8945.24</td>
    <td align="right">       36.22</td>
    <td align="right">      203.17</td>
    <td align="right">      253.67</td>
    <td align="right">     1909.79</td>
    <td align="right">       24.75</td>
    <td align="right">       80.00</td>
    <td align="right">      231.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
