    <td align="right">       -4.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00780191</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780191</td>
    <td align="right">     49.9187</td>
    <td align="right">     4074.72</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_3 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8176.058</td>
    <td align="right">    8176.058</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8176.06</td>
    <td align="right">     8176.06</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29477979</td>
    <td align="right">    0.247429</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8176.06</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00768493</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00768493</td>
    <td align="right">     49.1801</td>
    <td align="right">     5757.10</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_2 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7115.000</td>
    <td align="right">    7115.000</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7115.00</td>
    <td align="right">     5506.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19851597</td>
    <td align="right">    0.166628</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7115.00</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00771653</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00771653</td>
    <td align="right">     49.3797</td>
    <td align="right">     3875.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_1 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8831.455</td>
    <td align="right">    8831.455</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     8831.46</td>
    <td align="right">     8342.98</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.30079803</td>
    <td align="right">    0.252480</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8831.46</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00770075</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00770075</td>
    <td align="right">     49.2800</td>
    <td align="right">     5874.03</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:AIRDISTRIBUTIONUNIT</td>
    <td align="right">PERIMETER_MID_ZN_4 VAV BOX</td>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7130.048</td>
    <td align="right">    7130.048</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">     7130.05</td>
    <td align="right">     5475.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19742491</td>
    <td align="right">    0.165712</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">       40.00</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7130.05</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       20.91</td>
    <td align="right">  0.00771241</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00771241</td>
    <td align="right">     49.3537</td>
    <td align="right">     3854.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   88033.902</td>
    <td align="right">   70484.806</td>
    <td align="right">    5.318128</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.01748</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0014</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.318128</td>
    <td align="right">  6.33586885</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    86149.18</td>
    <td align="right">    83085.28</td>
    <td align="right">      1.0219</td>
    <td align="right">  6.33586885</td>
    <td align="right">    5.318128</td>
    <td align="right">       24.55</td>
    <td align="right">       16.62</td>
    <td align="right">  0.00869385</td>
    <td align="right">     46811.6</td>
    <td align="right">       11.01</td>
    <td align="right">       11.01</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32497.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   11566.335</td>
    <td align="right">    74582.84</td>
    <td align="right">       26.40</td>
    <td align="right">  0.00838408</td>
    <td align="right">       17.00</td>
    <td align="right">  1.19510000</td>
    <td align="right">     22.4722</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00878682</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00874739</td>
    <td align="right">     46.5726</td>
    <td align="right">    70496.43</td>
    <td align="right">        0.00</td>
    <td align="right">    90729.92</td>
    <td align="right">    71410.44</td>
    <td align="right">  6.08502236</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.20</td>
    <td align="right">       14.42</td>
    <td align="right">  0.00993409</td>
    <td align="right">     40397.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">CORE_BOTTOM; PERIMETER_BOT_ZN_3; PERIMETER_BOT_ZN_2; PERIMETER_BOT_ZN_1; PERIMETER_BOT_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   20778.910</td>
    <td align="right">   20778.910</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_BOT FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    5.318128</td>
    <td align="right">  6.33586885</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:40:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    20778.91</td>
    <td align="right">    20778.91</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.90076066</td>
    <td align="right">    1.595438</td>
    <td align="right">       -4.30</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">      2304.4</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    20778.91</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  1.19510000</td>
    <td align="right">     74.9073</td>
    <td align="right">       20.49</td>
    <td align="right">  0.00782500</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00786083</td>
    <td align="right">     50.2903</td>
    <td align="right">    23266.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   65825.874</td>
    <td align="right">   52698.486</td>
    <td align="right">    3.943215</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0674</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.943215</td>
    <td align="right">  4.69783575</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 08:00:00</td>
    <td align="right">    64322.31</td>
    <td align="right">    61669.86</td>
    <td align="right">      1.0234</td>
    <td align="right">  4.69783575</td>
    <td align="right">    3.943215</td>
    <td align="right">       24.74</td>
    <td align="right">       16.72</td>
    <td align="right">  0.00872936</td>
    <td align="right">     47097.2</td>
    <td align="right">       10.90</td>
    <td align="right">       10.90</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32381.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9122.180</td>
    <td align="right">    55200.13</td>
    <td align="right">       26.40</td>
    <td align="right">  0.00838408</td>
    <td align="right">       17.00</td>
    <td align="right">  1.19510000</td>
    <td align="right">     30.3078</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00888481</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880812</td>
    <td align="right">     46.8914</td>
    <td align="right">    52420.62</td>
    <td align="right">        0.00</td>
    <td align="right">    67841.78</td>
    <td align="right">    53394.95</td>
    <td align="right">  4.51184143</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.10</td>
    <td align="right">       14.38</td>
    <td align="right">  0.00992348</td>
    <td align="right">     40271.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">CORE_MID; PERIMETER_MID_ZN_3; PERIMETER_MID_ZN_2; PERIMETER_MID_ZN_1; PERIMETER_MID_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   24216.989</td>
    <td align="right">   24216.989</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_MID FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    3.943215</td>
    <td align="right">  4.69783575</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    24216.99</td>
    <td align="right">    24216.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.40935073</td>
    <td align="right">    1.182964</td>
    <td align="right">       -4.29</td>
    <td align="right">       -4.29</td>
    <td align="right">  0.00265987</td>
    <td align="right">      2321.2</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    24216.99</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  1.19510000</td>
    <td align="right">    101.0259</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00789565</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00780237</td>
    <td align="right">     49.9213</td>
    <td align="right">    26708.60</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   70371.621</td>
    <td align="right">   56343.408</td>
    <td align="right">    4.251150</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00493</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0467</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.251150</td>
    <td align="right">  5.06470064</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:00:00</td>
    <td align="right">WILLIAM R FAIRCHILD ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">8/21 15:30:00</td>
    <td align="right">    68799.27</td>
    <td align="right">    66081.23</td>
    <td align="right">      1.0229</td>
    <td align="right">  5.06470064</td>
    <td align="right">    4.251150</td>
    <td align="right">       24.68</td>
    <td align="right">       16.69</td>
    <td align="right">  0.00871822</td>
    <td align="right">     46998.5</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32485.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    9305.813</td>
    <td align="right">    59493.46</td>
    <td align="right">       26.40</td>
    <td align="right">  0.00838408</td>
    <td align="right">       17.00</td>
    <td align="right">  1.19510000</td>
    <td align="right">     28.1124</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00884930</td>
    <td align="right">       24.00</td>
    <td align="right">  0.00880020</td>
    <td align="right">     46.8498</td>
    <td align="right">    57756.51</td>
    <td align="right">        0.00</td>
    <td align="right">    72526.73</td>
    <td align="right">    57083.33</td>
    <td align="right">  4.86418160</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       15.20</td>
    <td align="right">       14.42</td>
    <td align="right">  0.00993409</td>
    <td align="right">     40397.3</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_HEATC</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">CORE_TOP; PERIMETER_TOP_ZN_3; PERIMETER_TOP_ZN_2; PERIMETER_TOP_ZN_1; PERIMETER_TOP_ZN_4;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   23677.713</td>
    <td align="right">   23677.713</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      1.1914</td>
    <td align="right">PACU_VAV_TOP FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    4.251150</td>
    <td align="right">  5.06470064</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">WILLIAM R FAIRCHILD ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">    23677.71</td>
    <td align="right">    23677.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  1.51941019</td>
    <td align="right">    1.275345</td>
    <td align="right">       -4.30</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">      2304.4</td>
    <td align="right">       12.80</td>
    <td align="right">       11.50</td>
    <td align="right">  0.00800000</td>
    <td align="right">     33059.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    23677.71</td>
    <td align="right">       -4.30</td>
    <td align="right">  0.00265759</td>
    <td align="right">       -4.30</td>
    <td align="right">  1.19510000</td>
    <td align="right">     93.7080</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00785907</td>
    <td align="right">       21.00</td>
    <td align="right">  0.00791786</td>
    <td align="right">     50.6501</td>
    <td align="right">    27582.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        5.32</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        3.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID_DCV</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000432</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">     1314.00</td>
    <td align="right">     2542.67</td>
    <td align="right">       12.17</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      675.00</td>
    <td align="right">     3771.50</td>
    <td align="right">        6.67</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      884.83</td>
    <td align="right">     4377.67</td>
    <td align="right">      349.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">     1605.83</td>
    <td align="right">     4778.67</td>
    <td align="right">     1114.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">     1923.33</td>
    <td align="right">     4638.33</td>
    <td align="right">     1099.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">     1709.33</td>
    <td align="right">     4560.33</td>
    <td align="right">      880.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">     1723.00</td>
    <td align="right">     5029.17</td>
    <td align="right">     1164.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      903.50</td>
    <td align="right">     5165.33</td>
    <td align="right">      730.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">     1468.33</td>
    <td align="right">     4521.67</td>
    <td align="right">      676.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">     1377.83</td>
    <td align="right">     5141.33</td>
    <td align="right">      955.67</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">     1254.17</td>
    <td align="right">     4924.33</td>
    <td align="right">      737.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">     1022.83</td>
    <td align="right">     4517.33</td>
    <td align="right">      520.50</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">     1145.33</td>
    <td align="right">     3989.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">     1307.67</td>
    <td align="right">     4283.17</td>
    <td align="right">      384.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">     1204.67</td>
    <td align="right">     4868.33</td>
    <td align="right">      594.67</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     3484.67</td>
    <td align="right">     5651.50</td>
    <td align="right">     1542.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        0.33</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        0.50</td>
    <td align="right">        1.17</td>
    <td align="right">        0.33</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        0.33</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      532.67</td>
    <td align="right">        0.00</td>
    <td align="right">      532.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      538.67</td>
    <td align="right">       15.33</td>
    <td align="right">      538.17</td>
    <td align="right">       11.17</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       1.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.642</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.631</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.274</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.141</td>
    <td align="right">       0.049</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.371</td>
    <td align="right">       0.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.600</td>
    <td align="right">       0.027</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.061</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.833</td>
    <td align="right">       1.311</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.129</td>
    <td align="right">       0.028</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.642</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       1.258</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       1.146</td>
    <td align="right">       0.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       1.352</td>
    <td align="right">       0.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       21.99</td>
    <td align="right">       52.94</td>
    <td align="right">     2698.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">        2.94</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">        2.58</td>
    <td align="right">        7.07</td>
    <td align="right">      360.08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">        4.64</td>
    <td align="right">       11.16</td>
    <td align="right">      568.77</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">        2.93</td>
    <td align="right">        7.06</td>
    <td align="right">      360.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          72</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          30</td>
    <td align="right">           4</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          26</td>
    <td align="right">           1</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          15</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           6</td>
    <td align="right">           6</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           3</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">     1139.58</td>
    <td align="right">    13624.74</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    90018.48</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      363.90</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    35621.92</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      332.91</td>
    <td align="right">     1562.94</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    31591.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">LightsWired:InteriorLights:Electricity</td>
    <td align="right">      332.91</td>
    <td align="right">     1562.94</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">    31591.01</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_MID</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_MID</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORE_TOP</td>
    <td align="right">      198.51</td>
    <td align="right">     2727.61</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">    13379.84</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORE_TOP</td>
    <td align="right">       71.91</td>
    <td align="right">      346.47</td>
    <td align="right">01-JAN-06:10</td>
    <td align="right">     6236.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       38.67</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       11.98</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       24.46</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        7.57</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       38.63</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       11.94</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       24.47</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        7.58</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       38.66</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       11.97</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       24.46</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        7.56</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-08:40</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       38.62</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       11.93</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       24.47</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        7.57</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       38.67</td>
    <td align="right">      555.40</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     2820.58</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       11.98</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       24.46</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1785.60</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        7.57</td>
    <td align="right">       33.83</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">      832.31</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       38.63</td>
    <td align="right">      555.39</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     2820.57</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       11.94</td>
    <td align="right">       53.43</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     1314.69</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       24.47</td>
    <td align="right">      351.59</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1785.54</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        7.58</td>
    <td align="right">       33.82</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      832.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    58427.47</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_BOTTOM</td>
    <td align="right">      291.99</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29385.51</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">MiscPlug:InteriorEquipment:Electricity</td>
    <td align="right">      641.28</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36185.40</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_MID</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:CORE_TOP</td>
    <td align="right">      126.60</td>
    <td align="right">     2381.15</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7143.44</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.89</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       16.89</td>
    <td align="right">      317.77</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.30</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       26.69</td>
    <td align="right">      501.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1505.88</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       16.89</td>
    <td align="right">      317.76</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      953.29</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLift:InteriorEquipment:Electricity</td>
    <td align="right">      164.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    22155.82</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElevatorLightsFan:InteriorEquipment:Electricity</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       86.25</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      230.70</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   102800.56</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">ExteriorEquipment:Electricity</td>
    <td align="right">       18.88</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1351.20</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">Transformer:ExteriorEquipment:Electricity</td>
    <td align="right">       18.88</td>
    <td align="right">      285.40</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1351.20</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1472.38</td>
    <td align="right">    13911.62</td>
    <td align="right">01-JAN-09:40</td>
    <td align="right">   155157.83</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       85.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    99029.38</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       74.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10396.95</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       74.92</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10396.95</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      102.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">      102.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:20</td>
    <td align="right">     7792.78</td>
    <td align="right">01-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       51.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    40348.17</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.73</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_LTG_ELECTRICITY</td>
    <td align="right">        9.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">      887.71</td>
    <td align="right">02-JAN-08:20</td>
  </tr>
  <tr>
    <td align="right">WIRED_INT_EQUIP</td>
    <td align="right">      641.93</td>
    <td align="right">    12061.80</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36271.65</td>
    <td align="right">02-JAN-08:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      146.56</td>
    <td align="right">     1156.00</td>
    <td align="right">04-MAY-07:10</td>
    <td align="right">    59073.27</td>
    <td align="right">10-JAN-20:30</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       79.89</td>
    <td align="right">     1156.00</td>
    <td align="right">05-JAN-08:20</td>
    <td align="right">     9448.00</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       79.89</td>
    <td align="right">     1156.00</td>
    <td align="right">05-JAN-08:20</td>
    <td align="right">     9448.00</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Gas</td>
    <td align="right">       79.89</td>
    <td align="right">     1156.00</td>
    <td align="right">05-JAN-08:20</td>
    <td align="right">     9448.00</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">       66.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57806.52</td>
    <td align="right">10-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">       66.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    57806.52</td>
    <td align="right">10-JAN-08:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:Water</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:MainsWater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:Water</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:MainsWater</td>
    <td align="right">      271.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">Water Heater:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1408.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   309301.88</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      999.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   134573.30</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      274.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29667.49</td>
    <td align="right">14-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">       46.84</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    84744.37</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3265.06</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      952.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   134573.30</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_BOTTOM</td>
    <td align="right">      274.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    29667.49</td>
    <td align="right">14-SEP-08:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       29.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6935.39</td>
    <td align="right">13-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       10.85</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5764.45</td>
    <td align="right">02-JAN-06:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:TOPFLOOR_PLENUM</td>
    <td align="right">       18.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6935.39</td>
    <td align="right">13-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3423.49</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">        3.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3423.49</td>
    <td align="right">02-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MIDFLOOR_PLENUM</td>
    <td align="right">       12.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2612.33</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       21.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3788.62</td>
    <td align="right">26-DEC-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">        2.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3788.62</td>
    <td align="right">26-DEC-08:50</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:FIRSTFLOOR_PLENUM</td>
    <td align="right">       19.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3103.11</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      141.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15778.08</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7324.69</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_MID</td>
    <td align="right">      141.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    15778.08</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      131.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17865.26</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    16167.17</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORE_TOP</td>
    <td align="right">      130.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    17865.26</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5131.27</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4079.98</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_3</td>
    <td align="right">       23.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5131.27</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       29.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7066.60</td>
    <td align="right">13-JUN-08:40</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">        1.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4354.42</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_2</td>
    <td align="right">       27.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7066.60</td>
    <td align="right">13-JUN-08:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       44.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10696.06</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6104.29</td>
    <td align="right">26-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_1</td>
    <td align="right">       42.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10696.06</td>
    <td align="right">11-SEP-13:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       30.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8124.40</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">        1.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4418.67</td>
    <td align="right">02-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_TOP_ZN_4</td>
    <td align="right">       28.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     8124.40</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.76</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3948.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3948.94</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_3</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3543.74</td>
    <td align="right">21-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       25.53</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5226.62</td>
    <td align="right">13-JUN-08:50</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">        0.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2794.52</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_2</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5226.62</td>
    <td align="right">13-JUN-08:50</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       41.54</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9447.42</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7868.70</td>
    <td align="right">10-JAN-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_1</td>
    <td align="right">       23.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     9447.42</td>
    <td align="right">21-JUL-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       25.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5948.49</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">        0.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2937.91</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_BOT_ZN_4</td>
    <td align="right">       25.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     5948.49</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4656.95</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3624.31</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_3</td>
    <td align="right">       26.49</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4656.95</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7220.16</td>
    <td align="right">13-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2931.09</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_2</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7220.16</td>
    <td align="right">13-JUN-08:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       47.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10645.24</td>
    <td align="right">12-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">        0.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     3824.32</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_1</td>
    <td align="right">       46.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    10645.24</td>
    <td align="right">12-SEP-12:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7827.74</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     2940.56</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PERIMETER_MID_ZN_4</td>
    <td align="right">       31.25</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     7827.74</td>
    <td align="right">13-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterUse:WaterSystems:EnergyTransfer</td>
    <td align="right">       52.78</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     6280.60</td>
    <td align="right">14-FEB-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      356.73</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   170260.00</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      138.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   124902.77</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      218.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">   170260.00</td>
    <td align="right">13-JUN-16:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">    -274.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      32.909</td>
    <td align="right">      71.912</td>
    <td align="right">     291.987</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -122.184</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.035</td>
    <td align="right">    -141.621</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      33.826</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -90.751</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.727</td>
    <td align="right">    -130.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      34.738</td>
    <td align="right">      71.912</td>
    <td align="right">     126.597</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    -103.577</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       2.439</td>
    <td align="right">     -23.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.562</td>
    <td align="right">      11.984</td>
    <td align="right">      26.688</td>
    <td align="right">       9.782</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       1.725</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.841</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.816</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.594</td>
    <td align="right">     -27.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.833</td>
    <td align="right">       7.567</td>
    <td align="right">      16.894</td>
    <td align="right">      24.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.127</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.211</td>
    <td align="right">      -4.525</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.945</td>
    <td align="right">     -42.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.560</td>
    <td align="right">      11.938</td>
    <td align="right">      26.688</td>
    <td align="right">      46.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.131</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.912</td>
    <td align="right">     -15.627</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.722</td>
    <td align="right">     -28.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.940</td>
    <td align="right">       7.575</td>
    <td align="right">      16.894</td>
    <td align="right">      24.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.919</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.221</td>
    <td align="right">      -2.809</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.719</td>
    <td align="right">     -23.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.567</td>
    <td align="right">      11.975</td>
    <td align="right">      26.688</td>
    <td align="right">      10.173</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       1.322</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.690</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.716</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.487</td>
    <td align="right">     -25.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.796</td>
    <td align="right">       7.563</td>
    <td align="right">      16.894</td>
    <td align="right">      24.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -20.918</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.836</td>
    <td align="right">      -6.713</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      18.174</td>
    <td align="right">     -23.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.916</td>
    <td align="right">      11.931</td>
    <td align="right">      26.688</td>
    <td align="right">      47.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.069</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -31.657</td>
    <td align="right">       0.000</td>
    <td align="right">     -53.787</td>
    <td align="right">      -3.117</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.524</td>
    <td align="right">     -25.435</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.892</td>
    <td align="right">       7.571</td>
    <td align="right">      16.894</td>
    <td align="right">      24.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.703</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.836</td>
    <td align="right">      -5.280</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.512</td>
    <td align="right">     -26.490</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.414</td>
    <td align="right">      11.984</td>
    <td align="right">      26.688</td>
    <td align="right">       9.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       8.291</td>
    <td align="right">       0.000</td>
    <td align="right">     -33.723</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.218</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.417</td>
    <td align="right">     -31.170</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.554</td>
    <td align="right">       7.567</td>
    <td align="right">      16.894</td>
    <td align="right">      24.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       2.125</td>
    <td align="right">       0.000</td>
    <td align="right">     -21.104</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.794</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.413</td>
    <td align="right">     -46.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.424</td>
    <td align="right">      11.938</td>
    <td align="right">      26.688</td>
    <td align="right">      45.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">     -32.759</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.294</td>
    <td align="right">      -8.372</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.425</td>
    <td align="right">     -31.246</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.870</td>
    <td align="right">       7.575</td>
    <td align="right">      16.894</td>
    <td align="right">      24.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       2.280</td>
    <td align="right">       0.000</td>
    <td align="right">     -22.024</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.816</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">      10.855</td>
    <td align="right">     -18.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">      14.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.495</td>
    <td align="right">      -0.002</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">       3.212</td>
    <td align="right">     -12.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      17.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.249</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">       2.636</td>
    <td align="right">     -19.177</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">      22.337</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.799</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      16.703</td>
    <td align="right">     -50.428</td>
    <td align="right">      30.135</td>
    <td align="right">    -901.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     174.802</td>
    <td align="right">     332.907</td>
    <td align="right">     806.674</td>
    <td align="right">     315.530</td>
    <td align="right">       0.000</td>
    <td align="right">       0.092</td>
    <td align="right">      70.013</td>
    <td align="right">       0.000</td>
    <td align="right">    -320.597</td>
    <td align="right">       0.000</td>
    <td align="right">    -111.000</td>
    <td align="right">    -362.959</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -44826.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.14</td>
    <td align="right">      692.93</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    40640.44</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -26596.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      324.98</td>
    <td align="right">      692.93</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22403.31</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -17864.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3497.16</td>
    <td align="right">     6236.40</td>
    <td align="right">     7143.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      987.80</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5131.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">      961.76</td>
    <td align="right">     1505.89</td>
    <td align="right">     2257.26</td>
    <td align="right">        0.00</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -353.53</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">30-APR-08:32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -8907.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.34</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">    10086.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -189.06</td>
    <td align="right">    -1359.25</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">30-APR-14:12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15670.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.09</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">     9361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5798.46</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">22-JUL-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -13020.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.71</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">     8833.41</td>
    <td align="right">        0.00</td>
    <td align="right">        6.57</td>
    <td align="right">     3812.99</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3543.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">      961.76</td>
    <td align="right">     1505.89</td>
    <td align="right">     2180.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1841.62</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">13-JUN-08:50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -5226.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      466.73</td>
    <td align="right">      608.87</td>
    <td align="right">      953.30</td>
    <td align="right">     9988.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.14</td>
    <td align="right">    -6782.66</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -9447.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.79</td>
    <td align="right">      534.31</td>
    <td align="right">      836.60</td>
    <td align="right">     1999.83</td>
    <td align="right">        0.00</td>
    <td align="right">     6108.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -264.16</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">30-APR-17:22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -7913.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.14</td>
    <td align="right">      317.76</td>
    <td align="right">     9257.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -13.31</td>
    <td align="right">    -1686.74</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4656.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      737.24</td>
    <td align="right">      961.76</td>
    <td align="right">     1505.89</td>
    <td align="right">     2276.13</td>
    <td align="right">        0.00</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -843.07</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">23-JUL-08:52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12403.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.47</td>
    <td align="right">       33.83</td>
    <td align="right">      317.77</td>
    <td align="right">     9146.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3008.49</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.66</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">30-APR-13:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15041.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.55</td>
    <td align="right">       53.43</td>
    <td align="right">      501.96</td>
    <td align="right">    12940.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1612.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -93.82</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">22-JUL-17:42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12376.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.11</td>
    <td align="right">       33.82</td>
    <td align="right">      317.76</td>
    <td align="right">     8855.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.73</td>
    <td align="right">     3147.58</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">13-JUN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">    -6935.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.51</td>
    <td align="right">     6932.87</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2612.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.07</td>
    <td align="right">     2591.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">14-SEP-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">    -3129.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3205.16</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">   -12525.21</td>
    <td align="right">        0.00</td>
    <td align="right">  -122045.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17715.22</td>
    <td align="right">    28132.89</td>
    <td align="right">    51013.45</td>
    <td align="right">    52928.68</td>
    <td align="right">        0.00</td>
    <td align="right">      667.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -15887.14</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25528.61</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      907.45</td>
    <td align="right">     2078.80</td>
    <td align="right">    14457.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -42971.93</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17654.59</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      916.91</td>
    <td align="right">     2078.80</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -23825.17</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19960.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      500.42</td>
    <td align="right">      692.93</td>
    <td align="right">     3174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -24328.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4500.12</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.70</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1642.69</td>
    <td align="right">        0.00</td>
    <td align="right">     -573.77</td>
    <td align="right">    -3117.65</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5932.62</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.27</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1090.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -389.68</td>
    <td align="right">    -4980.43</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7809.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.70</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1718.95</td>
    <td align="right">        0.00</td>
    <td align="right">     -597.95</td>
    <td align="right">    -6326.68</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">26-DEC-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6360.15</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      104.26</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1112.99</td>
    <td align="right">        0.00</td>
    <td align="right">     -390.77</td>
    <td align="right">    -5384.34</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4425.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.42</td>
    <td align="right">      146.08</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1786.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3559.55</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4603.68</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.03</td>
    <td align="right">       92.48</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1213.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3972.77</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">10-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8102.87</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      193.64</td>
    <td align="right">      438.23</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    13408.68</td>
    <td align="right">        0.00</td>
    <td align="right">    -2692.86</td>
    <td align="right">        0.00</td>
    <td align="right">   -20119.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5025.45</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.33</td>
    <td align="right">       92.47</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1203.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4404.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4051.40</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.10</td>
    <td align="right">      146.08</td>
    <td align="right">      669.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1799.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3172.71</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5595.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.54</td>
    <td align="right">       92.48</td>
    <td align="right">      423.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1199.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4979.00</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6848.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      103.68</td>
    <td align="right">      146.08</td>
    <td align="right">      669.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1987.42</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.68</td>
    <td align="right">    -5639.41</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">02-JAN-06:01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5609.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       66.56</td>
    <td align="right">       92.47</td>
    <td align="right">      423.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1198.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -4994.13</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">     6364.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -6364.27</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">02-JAN-07:05</td>
    <td align="right">     3638.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3638.96</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">04-OCT-05:02</td>
    <td align="right">     4991.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -120.40</td>
    <td align="right">    -4870.72</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">02-JAN-07:01</td>
    <td align="right">     7203.00</td>
    <td align="right">        0.00</td>
    <td align="right">   121315.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4639.64</td>
    <td align="right">    10530.34</td>
    <td align="right">    27364.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   -18027.70</td>
    <td align="right">        0.00</td>
    <td align="right">   -23383.21</td>
    <td align="right">  -129642.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.0084</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      5.3181</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.8645</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      3.9432</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.9373</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      4.2511</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8456</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.8456</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.5814</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.5814</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6187</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.6187</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     52.9387</td>
    <td align="right">    0.000432</td>
    <td align="right">      983.54</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0652</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.26</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">     11.1599</td>
    <td align="right">    0.000432</td>
    <td align="right">      207.34</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">    0.000000</td>
    <td align="right">      7.0647</td>
    <td align="right">    0.000432</td>
    <td align="right">      131.25</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    0.000432</td>
    <td align="right">   1660.7286</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      3.5952</td>
    <td align="right">      3.5952</td>
    <td align="right">      1.0786</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0775</td>
    <td align="right">      2.0775</td>
    <td align="right">      0.7292</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      2.0459</td>
    <td align="right">      2.0459</td>
    <td align="right">      0.7468</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5088</td>
    <td align="right">      0.5088</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6988</td>
    <td align="right">      0.6988</td>
    <td align="right">      0.2096</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.9332</td>
    <td align="right">      0.9332</td>
    <td align="right">      0.2800</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7505</td>
    <td align="right">      0.7505</td>
    <td align="right">      0.2251</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4144</td>
    <td align="right">      0.4144</td>
    <td align="right">      0.1674</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.5931</td>
    <td align="right">      0.5931</td>
    <td align="right">      0.1779</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7609</td>
    <td align="right">      0.7609</td>
    <td align="right">      0.2283</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.6449</td>
    <td align="right">      0.6449</td>
    <td align="right">      0.1935</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.4591</td>
    <td align="right">      0.4591</td>
    <td align="right">      0.1538</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7177</td>
    <td align="right">      0.7177</td>
    <td align="right">      0.2153</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.8909</td>
    <td align="right">      0.8909</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7192</td>
    <td align="right">      0.7192</td>
    <td align="right">      0.2158</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      6.0084</td>
    <td align="right">      5.3181</td>
    <td align="right">      6.0084</td>
    <td align="right">      1.8456</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      4.8645</td>
    <td align="right">      3.9432</td>
    <td align="right">      4.8645</td>
    <td align="right">      1.5814</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      4.9373</td>
    <td align="right">      4.2511</td>
    <td align="right">      4.9373</td>
    <td align="right">      1.6187</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      1.0786</td>
    <td align="right">      1.0786</td>
    <td align="right">      1.0786</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7292</td>
    <td align="right">      0.7292</td>
    <td align="right">      0.7292</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.7468</td>
    <td align="right">      0.7468</td>
    <td align="right">      0.7468</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.1572</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2096</td>
    <td align="right">      0.2096</td>
    <td align="right">      0.2096</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2800</td>
    <td align="right">      0.2800</td>
    <td align="right">      0.2800</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2251</td>
    <td align="right">      0.2251</td>
    <td align="right">      0.2251</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1674</td>
    <td align="right">      0.1674</td>
    <td align="right">      0.1674</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1779</td>
    <td align="right">      0.1779</td>
    <td align="right">      0.1779</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2283</td>
    <td align="right">      0.2283</td>
    <td align="right">      0.2283</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1935</td>
    <td align="right">      0.1935</td>
    <td align="right">      0.1935</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.1538</td>
    <td align="right">      0.1538</td>
    <td align="right">      0.1538</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2153</td>
    <td align="right">      0.2153</td>
    <td align="right">      0.2153</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.2673</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:REHEAT</td>
    <td align="right">      0.2158</td>
    <td align="right">      0.2158</td>
    <td align="right">      0.2158</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_BOT</td>
    <td align="right">      1.8456</td>
    <td align="right">      1.8456</td>
    <td align="right">      1.8456</td>
    <td align="right">      1.8456</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_MID</td>
    <td align="right">      1.5814</td>
    <td align="right">      1.5814</td>
    <td align="right">      1.5814</td>
    <td align="right">      1.5814</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">PACU_VAV_TOP</td>
    <td align="right">      1.6187</td>
    <td align="right">      1.6187</td>
    <td align="right">      1.6187</td>
    <td align="right">      1.6187</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUNPERIOD 1 ** William R Fairchild WA USA TMY3 WMO#=727885</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4982.19</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_MID</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP</td>
    <td align="right">      983.54</td>
    <td align="right">      983.54</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2</td>
    <td align="right">      131.26</td>
    <td align="right">      131.26</td>
    <td align="right">0.00</td>
    <td align="right">       96.54</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1</td>
    <td align="right">      207.34</td>
    <td align="right">      207.34</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4</td>
    <td align="right">      131.25</td>
    <td align="right">      131.25</td>
    <td align="right">0.00</td>
    <td align="right">      113.98</td>
  </tr>
  <tr>
    <td align="right">TOPFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MIDFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FIRSTFLOOR_PLENUM</td>
    <td align="right">     1660.73</td>
    <td align="right">     1660.73</td>
    <td align="right">0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     4982.19</td>
    <td align="right">     4982.19</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      538.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       11.17</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      549.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric Energy Use [GJ]</td>
    <td align="right">Electric Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Additional Fuel Use [GJ]</td>
    <td align="right">Additional Fuel Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Use [GJ]</td>
    <td align="right">District Heating Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- Not Subdivided</td>
    <td align="right">       85.37</td>
    <td align="right">    99029.38</td>
    <td align="right">       66.67</td>
    <td align="right">    57806.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- Not Subdivided</td>
    <td align="right">       51.53</td>
    <td align="right">    40348.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- LightsWired</td>
    <td align="right">      332.91</td>
    <td align="right">    31591.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">      102.09</td>
    <td align="right">     7792.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- MiscPlug</td>
    <td align="right">      641.28</td>
    <td align="right">    36185.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLift</td>
    <td align="right">      164.75</td>
    <td align="right">    22155.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- ElevatorLightsFan</td>
    <td align="right">        0.64</td>
    <td align="right">       86.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Transformer</td>
    <td align="right">       18.88</td>
    <td align="right">     1351.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">       74.92</td>
    <td align="right">    10396.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.89</td>
    <td align="right">     9448.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- WaterUse</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- Not Subdivided</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">      806.67</td>
    <td align="right">     1472.38</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">      146.56</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      806.67</td>
    <td align="right">     1618.93</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       66.82</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       10.34</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       15.04</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      161.91</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      295.53</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      295.53</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       13.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">       29.42</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       29.42</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">        9.39</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">        3.18</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">       49.83</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">        7.47</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours > 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A</td>
    <td align="right">       6570.</td>
    <td align="right">       6570.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B</td>
    <td align="right">       8103.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_A_IECC2015</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_B_2016</td>
    <td align="right">       7665.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LIGHTING_SCHEDULE_C_2016</td>
    <td align="right">       6752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_ALWAYS_ON</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">EXTERIOR_LGT_189_1</td>
    <td align="right">       6828.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ALWAYS_OFF</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">BLDG_LIGHT_SCH</td>
    <td align="right">       2624.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">       4487.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">       2528.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_W_SB</td>
    <td align="right">       1878.</td>
    <td align="right">       5056.</td>
  </tr>
  <tr>
    <td align="right">BLDG_OCC_SCH_WO_SB</td>
    <td align="right">       2545.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">BLDG_ELEVATORS</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_24_7</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">ELEV_LIGHT_FAN_SCH_ADD_DF</td>
    <td align="right">       1470.</td>
    <td align="right">       4212.</td>
  </tr>
  <tr>
    <td align="right">BLDG_SWH_SCH</td>
    <td align="right">       1441.</td>
    <td align="right">       5992.</td>
  </tr>
  <tr>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
  </tr>
  <tr>
    <td align="right">FAN_SCH</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">REHEATCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">COOLINGCOILAVAILSCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">MINOA_MOTORIZEDDAMPER_SCHED</td>
    <td align="right">       4472.</td>
    <td align="right">       4472.</td>
  </tr>
  <tr>
    <td align="right">MINOA_SCHED</td>
    <td align="right">       8760.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_BOTTOM SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_MID SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">CORE_TOP SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_TOP_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_BOT_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_3 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_1 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT LATENT FRACT SCHED</td>
    <td align="right">        438.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_4 SUB CAT SENSIBLE FRACT SCHED</td>
    <td align="right">       1752.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">       5172.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">       1154.</td>
    <td align="right">       3380.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_MDP_SCH</td>
    <td align="right">       2357.</td>
    <td align="right">       8760.</td>
  </tr>
  <tr>
    <td align="right">PERIMETER_MID_ZN_2_OA_MULT</td>
    <td align="right">       7824.</td>
    <td align="right">       7824.</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">HTGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">         365</td>
    <td align="right">       15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">CLGSETP_SCH_YES_OPTIMUM</td>
    <td align="right">CORE_BOTTOM DUALSPSCHED</td>
    <td align="right">July</td>
    <td align="right">       24.00</td>
    <td align="right">         365</td>
    <td align="right">       26.70</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODENAMEIECC::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODENAME IECC</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODENAME IECC_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEYEAR2015::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2015_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMEOFFICEMEDIUM::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME OFFICEMEDIUM_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE5C::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 5C_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_WA_PORTANGELES::Meter></a>
<p>Report:<b> NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_WA_PORTANGELES_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB []</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">0.118462E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">0.857966E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">0.126040E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">0.297536E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right"> 3472729.320</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">0.579473E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">0.140438E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">0.727088E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">0.171600E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.666705E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">0.187901E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175956E+11</td>
    <td align="right">    26422.66</td>
    <td align="right">20-JAN-08:04</td>
    <td align="right">        2.00</td>
    <td align="right">        1.57</td>
    <td align="right">0.195037E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">20-JAN-10:20</td>
    <td align="right">        4.67</td>
    <td align="right">        4.23</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169940E+11</td>
    <td align="right">    25629.92</td>
    <td align="right">24-FEB-08:04</td>
    <td align="right">        0.50</td>
    <td align="right">        0.05</td>
    <td align="right">0.177888E+10</td>
    <td align="right">     2609.07</td>
    <td align="right">14-FEB-10:50</td>
    <td align="right">        4.00</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207729E+11</td>
    <td align="right">    27047.02</td>
    <td align="right">03-MAR-08:04</td>
    <td align="right">        3.17</td>
    <td align="right">        2.72</td>
    <td align="right">0.212935E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       10.17</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233223E+11</td>
    <td align="right">    35852.23</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">        6.17</td>
    <td align="right">        4.36</td>
    <td align="right">0.190526E+10</td>
    <td align="right">     2606.78</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255974E+11</td>
    <td align="right">    38428.02</td>
    <td align="right">26-MAY-05:02</td>
    <td align="right">        7.42</td>
    <td align="right">        7.42</td>
    <td align="right">0.206776E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.278451E+11</td>
    <td align="right">    43404.15</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">       14.17</td>
    <td align="right">       14.17</td>
    <td align="right">0.206407E+10</td>
    <td align="right">     2606.79</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.273166E+11</td>
    <td align="right">    44828.71</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">       16.00</td>
    <td align="right">       14.13</td>
    <td align="right">0.191723E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.302161E+11</td>
    <td align="right">    43236.01</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">       14.50</td>
    <td align="right">       11.06</td>
    <td align="right">0.215255E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       16.17</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262599E+11</td>
    <td align="right">    40546.08</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">       11.17</td>
    <td align="right">       10.03</td>
    <td align="right">0.191044E+10</td>
    <td align="right">     2606.83</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224372E+11</td>
    <td align="right">    37894.66</td>
    <td align="right">04-OCT-05:02</td>
    <td align="right">        3.00</td>
    <td align="right">        3.00</td>
    <td align="right">0.197738E+10</td>
    <td align="right">     2606.75</td>
    <td align="right">17-OCT-09:09</td>
    <td align="right">       12.33</td>
    <td align="right">       11.88</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191946E+11</td>
    <td align="right">    28032.61</td>
    <td align="right">14-NOV-08:03</td>
    <td align="right">        8.00</td>
    <td align="right">        8.00</td>
    <td align="right">0.194888E+10</td>
    <td align="right">     2609.11</td>
    <td align="right">30-NOV-10:20</td>
    <td align="right">        4.33</td>
    <td align="right">        3.86</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.170744E+11</td>
    <td align="right">    24760.14</td>
    <td align="right">01-DEC-08:05</td>
    <td align="right">        4.17</td>
    <td align="right">        3.62</td>
    <td align="right">0.188269E+10</td>
    <td align="right">     2609.10</td>
    <td align="right">12-DEC-10:30</td>
    <td align="right">        5.50</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.274626E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.236849E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169940E+11</td>
    <td align="right">    24760.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.50</td>
    <td align="right">        0.05</td>
    <td align="right">0.177888E+10</td>
    <td align="right">     2606.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.00</td>
    <td align="right">        2.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302161E+11</td>
    <td align="right">    44828.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.17</td>
    <td align="right">0.215255E+10</td>
    <td align="right">     2609.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.17</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51319859.32</td>
    <td align="right">      875.27</td>
    <td align="right">19-JAN-17:10</td>
    <td align="right">        5.83</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114511E+09</td>
    <td align="right">     1109.22</td>
    <td align="right">04-FEB-14:40</td>
    <td align="right">        9.00</td>
    <td align="right">        6.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.349047E+09</td>
    <td align="right">     2188.54</td>
    <td align="right">25-MAR-12:50</td>
    <td align="right">       13.67</td>
    <td align="right">       10.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        3.80</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205113E+10</td>
    <td align="right">     5850.39</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       20.10</td>
    <td align="right">       13.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231893E+10</td>
    <td align="right">     6104.82</td>
    <td align="right">22-MAY-15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       16.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.323012E+10</td>
    <td align="right">     6935.39</td>
    <td align="right">13-JUN-15:20</td>
    <td align="right">       26.17</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362502E+10</td>
    <td align="right">     6915.45</td>
    <td align="right">21-JUL-15:10</td>
    <td align="right">       27.17</td>
    <td align="right">       15.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.349567E+10</td>
    <td align="right">     6091.80</td>
    <td align="right">14-AUG-15:20</td>
    <td align="right">       25.33</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.228777E+10</td>
    <td align="right">     5208.93</td>
    <td align="right">13-SEP-14:30</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.677553E+09</td>
    <td align="right">     2879.92</td>
    <td align="right">04-OCT-13:30</td>
    <td align="right">       14.00</td>
    <td align="right">       10.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.57</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69688552.13</td>
    <td align="right">      880.46</td>
    <td align="right">11-NOV-13:10</td>
    <td align="right">        9.00</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.57</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   945979.87</td>
    <td align="right">      327.89</td>
    <td align="right">06-DEC-13:01</td>
    <td align="right">        7.00</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182717E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   945979.87</td>
    <td align="right">      327.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.83</td>
    <td align="right">        5.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362502E+10</td>
    <td align="right">     6935.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.17</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232652E+09</td>
    <td align="right">     1304.44</td>
    <td align="right">20-JAN-06:25</td>
    <td align="right">        2.00</td>
    <td align="right">        1.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298800E+09</td>
    <td align="right">     1242.40</td>
    <td align="right">25-FEB-06:20</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.494989E+09</td>
    <td align="right">     1463.29</td>
    <td align="right">25-MAR-05:20</td>
    <td align="right">        1.67</td>
    <td align="right">        1.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        3.80</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116770E+10</td>
    <td align="right">     2109.87</td>
    <td align="right">29-APR-05:35</td>
    <td align="right">        6.67</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139298E+10</td>
    <td align="right">     2002.51</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.199354E+10</td>
    <td align="right">     2612.33</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.219782E+10</td>
    <td align="right">     2538.35</td>
    <td align="right">22-JUL-19:17</td>
    <td align="right">       28.00</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229505E+10</td>
    <td align="right">     2161.45</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173809E+10</td>
    <td align="right">     2157.95</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.732744E+09</td>
    <td align="right">     1718.67</td>
    <td align="right">07-OCT-05:25</td>
    <td align="right">        3.50</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.57</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327078E+09</td>
    <td align="right">     1290.66</td>
    <td align="right">16-NOV-07:01</td>
    <td align="right">        2.17</td>
    <td align="right">        2.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.57</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109023E+09</td>
    <td align="right">     1158.63</td>
    <td align="right">02-DEC-17:25</td>
    <td align="right">        6.00</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129805E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.109023E+09</td>
    <td align="right">     1158.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.229505E+10</td>
    <td align="right">     2612.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.416436E+09</td>
    <td align="right">     2072.33</td>
    <td align="right">20-JAN-18:01</td>
    <td align="right">        3.67</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.513982E+09</td>
    <td align="right">     2153.12</td>
    <td align="right">24-FEB-18:01</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">        7.00</td>
    <td align="right">        5.79</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.755058E+09</td>
    <td align="right">     1925.94</td>
    <td align="right">11-MAR-06:17</td>
    <td align="right">        3.67</td>
    <td align="right">        2.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">        3.80</td>
    <td align="right">        3.71</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.191097E+10</td>
    <td align="right">     3047.92</td>
    <td align="right">30-APR-19:04</td>
    <td align="right">       22.83</td>
    <td align="right">       13.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        4.23</td>
    <td align="right">        1.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217553E+10</td>
    <td align="right">     2918.42</td>
    <td align="right">24-MAY-16:08</td>
    <td align="right">       15.83</td>
    <td align="right">       12.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">       10.47</td>
    <td align="right">        8.15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276002E+10</td>
    <td align="right">     3071.44</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">        9.27</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.288383E+10</td>
    <td align="right">     3103.11</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       11.00</td>
    <td align="right">        9.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308210E+10</td>
    <td align="right">     2991.96</td>
    <td align="right">04-AUG-16:10</td>
    <td align="right">       18.00</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       11.43</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251751E+10</td>
    <td align="right">     3129.10</td>
    <td align="right">14-SEP-16:10</td>
    <td align="right">       16.83</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.131515E+10</td>
    <td align="right">     2615.72</td>
    <td align="right">03-OCT-16:10</td>
    <td align="right">       13.83</td>
    <td align="right">        8.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        7.57</td>
    <td align="right">        5.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.595940E+09</td>
    <td align="right">     2021.12</td>
    <td align="right">17-NOV-18:01</td>
    <td align="right">        4.17</td>
    <td align="right">        3.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">        6.57</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250183E+09</td>
    <td align="right">     1631.69</td>
    <td align="right">21-DEC-18:01</td>
    <td align="right">        2.83</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        4.00</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191767E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250183E+09</td>
    <td align="right">     1631.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.92</td>
    <td align="right">        1.45</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.308210E+10</td>
    <td align="right">     3129.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       17.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.43</td>
    <td align="right">       10.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_MID></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.829946E+10</td>
    <td align="right">     8317.90</td>
    <td align="right">20-JAN-16:50</td>
    <td align="right">        5.33</td>
    <td align="right">        4.76</td>
    <td align="right">0.176830E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.791338E+10</td>
    <td align="right">     8269.20</td>
    <td align="right">24-FEB-17:00</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
    <td align="right">0.164319E+10</td>
    <td align="right">     2587.51</td>
    <td align="right">10-FEB-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.964181E+10</td>
    <td align="right">     8690.76</td>
    <td align="right">31-MAR-16:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.94</td>
    <td align="right">0.200018E+10</td>
    <td align="right">     2606.57</td>
    <td align="right">24-MAR-13:50</td>
    <td align="right">        9.00</td>
    <td align="right">        7.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.120775E+11</td>
    <td align="right">    17783.76</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">        6.17</td>
    <td align="right">        4.36</td>
    <td align="right">0.188588E+10</td>
    <td align="right">     2607.99</td>
    <td align="right">10-APR-13:09</td>
    <td align="right">        7.00</td>
    <td align="right">        5.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.135625E+11</td>
    <td align="right">    22502.14</td>
    <td align="right">24-MAY-05:02</td>
    <td align="right">        8.42</td>
    <td align="right">        8.35</td>
    <td align="right">0.205291E+10</td>
    <td align="right">     2606.62</td>
    <td align="right">19-MAY-09:09</td>
    <td align="right">        9.75</td>
    <td align="right">        8.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155572E+11</td>
    <td align="right">    26039.28</td>
    <td align="right">27-JUN-05:02</td>
    <td align="right">       14.17</td>
    <td align="right">       14.17</td>
    <td align="right">0.205620E+10</td>
    <td align="right">     2606.68</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158207E+11</td>
    <td align="right">    26596.96</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">       16.00</td>
    <td align="right">       14.13</td>
    <td align="right">0.190962E+10</td>
    <td align="right">     2606.64</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171818E+11</td>
    <td align="right">    25688.53</td>
    <td align="right">15-AUG-05:02</td>
    <td align="right">       14.50</td>
    <td align="right">       11.06</td>
    <td align="right">0.214379E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">15-AUG-09:09</td>
    <td align="right">       16.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143989E+11</td>
    <td align="right">    23676.44</td>
    <td align="right">14-SEP-05:02</td>
    <td align="right">       11.17</td>
    <td align="right">       10.03</td>
    <td align="right">0.189783E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.105777E+11</td>
    <td align="right">    13129.66</td>
    <td align="right">04-OCT-16:00</td>
    <td align="right">       14.00</td>
    <td align="right">       10.27</td>
    <td align="right">0.191475E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">12-OCT-09:09</td>
    <td align="right">        9.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.865726E+10</td>
    <td align="right">     9032.31</td>
    <td align="right">10-NOV-16:30</td>
    <td align="right">        9.00</td>
    <td align="right">        7.51</td>
    <td align="right">0.181756E+10</td>
    <td align="right">     2606.54</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        9.00</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.793239E+10</td>
    <td align="right">     7184.26</td>
    <td align="right">21-DEC-15:10</td>
    <td align="right">        7.83</td>
    <td align="right">        6.89</td>
    <td align="right">0.167738E+10</td>
    <td align="right">     2532.82</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141621E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227676E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.791338E+10</td>
    <td align="right">     7184.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.33</td>
    <td align="right">        4.36</td>
    <td align="right">0.164319E+10</td>
    <td align="right">     2532.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171818E+11</td>
    <td align="right">    26596.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.17</td>
    <td align="right">0.214379E+10</td>
    <td align="right">     2607.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::CORE_TOP></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.691578E+10</td>
    <td align="right">     7341.79</td>
    <td align="right">20-JAN-16:40</td>
    <td align="right">        5.67</td>
    <td align="right">        5.02</td>
    <td align="right">0.163915E+10</td>
    <td align="right">     2505.69</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.692792E+10</td>
    <td align="right">     7408.21</td>
    <td align="right">09-FEB-16:40</td>
    <td align="right">        6.67</td>
    <td align="right">        4.97</td>
    <td align="right">0.152616E+10</td>
    <td align="right">     2477.26</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.875968E+10</td>
    <td align="right">     7770.03</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.187099E+10</td>
    <td align="right">     2518.77</td>
    <td align="right">10-MAR-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.113757E+11</td>
    <td align="right">    15863.94</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.30</td>
    <td align="right">0.183829E+10</td>
    <td align="right">     2606.71</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127951E+11</td>
    <td align="right">    16345.46</td>
    <td align="right">23-MAY-16:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
    <td align="right">0.201933E+10</td>
    <td align="right">     2606.61</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151705E+11</td>
    <td align="right">    17865.26</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">0.204148E+10</td>
    <td align="right">     2606.67</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156308E+11</td>
    <td align="right">    17442.41</td>
    <td align="right">24-JUL-16:00</td>
    <td align="right">       20.00</td>
    <td align="right">       16.17</td>
    <td align="right">0.189717E+10</td>
    <td align="right">     2606.63</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165039E+11</td>
    <td align="right">    16587.95</td>
    <td align="right">18-AUG-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.53</td>
    <td align="right">0.212587E+10</td>
    <td align="right">     2606.66</td>
    <td align="right">15-AUG-09:09</td>
    <td align="right">       16.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131743E+11</td>
    <td align="right">    16023.67</td>
    <td align="right">13-SEP-16:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">0.186573E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.942987E+10</td>
    <td align="right">    12155.07</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       14.00</td>
    <td align="right">        8.95</td>
    <td align="right">0.180321E+10</td>
    <td align="right">     2606.55</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756923E+10</td>
    <td align="right">     7809.63</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
    <td align="right">0.167870E+10</td>
    <td align="right">     2533.02</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.614609E+10</td>
    <td align="right">     6923.10</td>
    <td align="right">21-DEC-15:20</td>
    <td align="right">        7.67</td>
    <td align="right">        6.81</td>
    <td align="right">0.154953E+10</td>
    <td align="right">     2409.55</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130399E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.218556E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614609E+10</td>
    <td align="right">     6923.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.67</td>
    <td align="right">        4.97</td>
    <td align="right">0.152616E+10</td>
    <td align="right">     2409.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165039E+11</td>
    <td align="right">    17865.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">0.212587E+10</td>
    <td align="right">     2606.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.629435E+09</td>
    <td align="right">     1335.96</td>
    <td align="right">19-JAN-15:50</td>
    <td align="right">        8.17</td>
    <td align="right">        7.45</td>
    <td align="right">0.316379E+09</td>
    <td align="right">      475.66</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.741450E+09</td>
    <td align="right">     1324.02</td>
    <td align="right">09-FEB-16:40</td>
    <td align="right">        6.67</td>
    <td align="right">        4.97</td>
    <td align="right">0.291619E+09</td>
    <td align="right">      467.63</td>
    <td align="right">24-FEB-14:09</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128807E+10</td>
    <td align="right">     1570.16</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.362448E+09</td>
    <td align="right">      503.14</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218106E+10</td>
    <td align="right">     3874.31</td>
    <td align="right">28-APR-15:40</td>
    <td align="right">       20.03</td>
    <td align="right">       12.77</td>
    <td align="right">0.370668E+09</td>
    <td align="right">      549.51</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.253272E+10</td>
    <td align="right">     4152.98</td>
    <td align="right">22-MAY-15:40</td>
    <td align="right">       23.33</td>
    <td align="right">       15.53</td>
    <td align="right">0.410945E+09</td>
    <td align="right">      549.48</td>
    <td align="right">30-MAY-13:09</td>
    <td align="right">       11.00</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334247E+10</td>
    <td align="right">     5131.27</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">0.425263E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357894E+10</td>
    <td align="right">     4911.43</td>
    <td align="right">21-JUL-15:50</td>
    <td align="right">       27.83</td>
    <td align="right">       16.04</td>
    <td align="right">0.396687E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-JUL-09:39</td>
    <td align="right">       13.00</td>
    <td align="right">       10.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363105E+10</td>
    <td align="right">     4458.91</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.84</td>
    <td align="right">0.442083E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-AUG-09:30</td>
    <td align="right">       16.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263995E+10</td>
    <td align="right">     3985.64</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">0.380946E+09</td>
    <td align="right">      549.51</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158654E+10</td>
    <td align="right">     2143.04</td>
    <td align="right">06-OCT-15:50</td>
    <td align="right">       17.00</td>
    <td align="right">        9.19</td>
    <td align="right">0.351787E+09</td>
    <td align="right">      543.75</td>
    <td align="right">04-OCT-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.928030E+09</td>
    <td align="right">     1484.47</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
    <td align="right">0.320750E+09</td>
    <td align="right">      492.45</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445414E+09</td>
    <td align="right">     1195.47</td>
    <td align="right">21-DEC-16:10</td>
    <td align="right">        6.83</td>
    <td align="right">        6.31</td>
    <td align="right">0.298510E+09</td>
    <td align="right">      443.94</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.235251E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436808E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.445414E+09</td>
    <td align="right">     1195.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.67</td>
    <td align="right">        4.97</td>
    <td align="right">0.291619E+09</td>
    <td align="right">      443.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.363105E+10</td>
    <td align="right">     5131.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.83</td>
    <td align="right">       17.68</td>
    <td align="right">0.442083E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.655611E+09</td>
    <td align="right">     1663.35</td>
    <td align="right">20-JAN-10:00</td>
    <td align="right">        4.00</td>
    <td align="right">        3.60</td>
    <td align="right">0.196033E+09</td>
    <td align="right">      290.87</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">        4.33</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.825275E+09</td>
    <td align="right">     1779.94</td>
    <td align="right">24-FEB-10:00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.65</td>
    <td align="right">0.180663E+09</td>
    <td align="right">      304.75</td>
    <td align="right">24-FEB-10:09</td>
    <td align="right">        5.17</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132610E+10</td>
    <td align="right">     1862.33</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.219138E+09</td>
    <td align="right">      302.60</td>
    <td align="right">31-MAR-09:50</td>
    <td align="right">        8.33</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295778E+10</td>
    <td align="right">     8906.70</td>
    <td align="right">30-APR-08:32</td>
    <td align="right">       17.80</td>
    <td align="right">       12.18</td>
    <td align="right">0.238043E+09</td>
    <td align="right">      347.89</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325456E+10</td>
    <td align="right">     6599.04</td>
    <td align="right">23-MAY-08:40</td>
    <td align="right">       18.33</td>
    <td align="right">       14.51</td>
    <td align="right">0.258146E+09</td>
    <td align="right">      347.88</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">        9.00</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386624E+10</td>
    <td align="right">     7066.60</td>
    <td align="right">13-JUN-08:40</td>
    <td align="right">       21.40</td>
    <td align="right">       15.96</td>
    <td align="right">0.264730E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-JUN-09:09</td>
    <td align="right">       16.33</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.401371E+10</td>
    <td align="right">     7575.04</td>
    <td align="right">23-JUL-08:23</td>
    <td align="right">       19.50</td>
    <td align="right">       15.46</td>
    <td align="right">0.248898E+09</td>
    <td align="right">      347.88</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.432737E+10</td>
    <td align="right">     7434.56</td>
    <td align="right">20-AUG-08:43</td>
    <td align="right">       16.83</td>
    <td align="right">       13.41</td>
    <td align="right">0.275307E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       16.17</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335689E+10</td>
    <td align="right">     5731.10</td>
    <td align="right">12-SEP-09:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
    <td align="right">0.241192E+09</td>
    <td align="right">      347.89</td>
    <td align="right">06-SEP-09:09</td>
    <td align="right">       13.33</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.181724E+10</td>
    <td align="right">     2937.24</td>
    <td align="right">04-OCT-09:10</td>
    <td align="right">       12.17</td>
    <td align="right">        9.39</td>
    <td align="right">0.214832E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-OCT-09:09</td>
    <td align="right">       12.17</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.900014E+09</td>
    <td align="right">     1759.37</td>
    <td align="right">10-NOV-14:20</td>
    <td align="right">       12.00</td>
    <td align="right">        8.74</td>
    <td align="right">0.195958E+09</td>
    <td align="right">      291.49</td>
    <td align="right">03-NOV-09:50</td>
    <td align="right">        6.83</td>
    <td align="right">        4.99</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.423071E+09</td>
    <td align="right">     1428.12</td>
    <td align="right">06-DEC-09:50</td>
    <td align="right">        3.67</td>
    <td align="right">        2.86</td>
    <td align="right">0.187366E+09</td>
    <td align="right">      262.95</td>
    <td align="right">06-DEC-10:09</td>
    <td align="right">        4.50</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.277238E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.272031E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.423071E+09</td>
    <td align="right">     1428.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.67</td>
    <td align="right">        2.86</td>
    <td align="right">0.180663E+09</td>
    <td align="right">      262.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.33</td>
    <td align="right">        3.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.432737E+10</td>
    <td align="right">     8906.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.40</td>
    <td align="right">       15.96</td>
    <td align="right">0.275307E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.33</td>
    <td align="right">       13.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168433E+10</td>
    <td align="right">     6502.98</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.07</td>
    <td align="right">0.333636E+09</td>
    <td align="right">      549.49</td>
    <td align="right">20-JAN-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.191118E+10</td>
    <td align="right">     7406.82</td>
    <td align="right">17-FEB-13:35</td>
    <td align="right">        6.00</td>
    <td align="right">        3.24</td>
    <td align="right">0.310985E+09</td>
    <td align="right">      549.49</td>
    <td align="right">24-FEB-14:20</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213533E+10</td>
    <td align="right">     3659.07</td>
    <td align="right">28-MAR-12:07</td>
    <td align="right">       11.67</td>
    <td align="right">        7.17</td>
    <td align="right">0.362152E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       10.17</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.438728E+10</td>
    <td align="right">    15670.07</td>
    <td align="right">30-APR-14:12</td>
    <td align="right">       23.33</td>
    <td align="right">       12.87</td>
    <td align="right">0.366913E+09</td>
    <td align="right">      549.53</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.415623E+10</td>
    <td align="right">     7104.59</td>
    <td align="right">23-MAY-12:50</td>
    <td align="right">       18.33</td>
    <td align="right">       14.51</td>
    <td align="right">0.396597E+09</td>
    <td align="right">      549.50</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.475495E+10</td>
    <td align="right">     6785.94</td>
    <td align="right">13-JUN-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.409657E+09</td>
    <td align="right">      549.52</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.520450E+10</td>
    <td align="right">     7482.77</td>
    <td align="right">31-JUL-12:50</td>
    <td align="right">       18.00</td>
    <td align="right">       12.00</td>
    <td align="right">0.384600E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-JUL-13:00</td>
    <td align="right">       17.00</td>
    <td align="right">       11.92</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.623521E+10</td>
    <td align="right">     9565.64</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.44</td>
    <td align="right">0.429068E+09</td>
    <td align="right">      549.49</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">       19.00</td>
    <td align="right">       15.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.581137E+10</td>
    <td align="right">    10696.06</td>
    <td align="right">11-SEP-13:10</td>
    <td align="right">       20.17</td>
    <td align="right">       15.71</td>
    <td align="right">0.378207E+09</td>
    <td align="right">      549.51</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.352304E+10</td>
    <td align="right">     9989.19</td>
    <td align="right">03-OCT-13:10</td>
    <td align="right">       13.17</td>
    <td align="right">        9.31</td>
    <td align="right">0.356401E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-OCT-13:09</td>
    <td align="right">       16.00</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.191382E+10</td>
    <td align="right">     6629.29</td>
    <td align="right">03-NOV-12:25</td>
    <td align="right">        9.00</td>
    <td align="right">        5.53</td>
    <td align="right">0.330933E+09</td>
    <td align="right">      549.49</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">        9.00</td>
    <td align="right">        5.71</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107757E+10</td>
    <td align="right">     5252.63</td>
    <td align="right">18-DEC-13:30</td>
    <td align="right">        8.00</td>
    <td align="right">        5.45</td>
    <td align="right">0.311835E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.427948E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.437098E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107757E+10</td>
    <td align="right">     3659.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        3.24</td>
    <td align="right">0.310985E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        4.59</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.623521E+10</td>
    <td align="right">    15670.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.00</td>
    <td align="right">       17.03</td>
    <td align="right">0.429068E+09</td>
    <td align="right">      549.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.00</td>
    <td align="right">       15.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.654984E+09</td>
    <td align="right">     2058.90</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">0.196815E+09</td>
    <td align="right">      312.00</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        7.67</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.869968E+09</td>
    <td align="right">     2414.05</td>
    <td align="right">27-FEB-16:40</td>
    <td align="right">        8.00</td>
    <td align="right">        6.80</td>
    <td align="right">0.182570E+09</td>
    <td align="right">      338.68</td>
    <td align="right">27-FEB-16:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.96</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134737E+10</td>
    <td align="right">     2821.65</td>
    <td align="right">23-MAR-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
    <td align="right">0.217948E+09</td>
    <td align="right">      335.65</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292975E+10</td>
    <td align="right">    12910.68</td>
    <td align="right">30-APR-17:32</td>
    <td align="right">       24.00</td>
    <td align="right">       12.93</td>
    <td align="right">0.217527E+09</td>
    <td align="right">      343.65</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334803E+10</td>
    <td align="right">    12603.69</td>
    <td align="right">21-MAY-16:42</td>
    <td align="right">       19.67</td>
    <td align="right">       12.36</td>
    <td align="right">0.240728E+09</td>
    <td align="right">      347.41</td>
    <td align="right">23-MAY-13:00</td>
    <td align="right">       19.00</td>
    <td align="right">       14.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411961E+10</td>
    <td align="right">    11690.24</td>
    <td align="right">11-JUN-17:12</td>
    <td align="right">       14.00</td>
    <td align="right">       12.24</td>
    <td align="right">0.250767E+09</td>
    <td align="right">      347.83</td>
    <td align="right">13-JUN-13:50</td>
    <td align="right">       24.92</td>
    <td align="right">       17.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.432583E+10</td>
    <td align="right">    13020.20</td>
    <td align="right">22-JUL-17:42</td>
    <td align="right">       29.83</td>
    <td align="right">       16.74</td>
    <td align="right">0.235637E+09</td>
    <td align="right">      347.83</td>
    <td align="right">24-JUL-13:00</td>
    <td align="right">       19.00</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437360E+10</td>
    <td align="right">    12780.65</td>
    <td align="right">20-AUG-16:42</td>
    <td align="right">       22.33</td>
    <td align="right">       14.80</td>
    <td align="right">0.258356E+09</td>
    <td align="right">      345.01</td>
    <td align="right">14-AUG-13:00</td>
    <td align="right">       24.00</td>
    <td align="right">       16.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336013E+10</td>
    <td align="right">     7007.58</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.98</td>
    <td align="right">0.221045E+09</td>
    <td align="right">      341.51</td>
    <td align="right">13-SEP-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182324E+10</td>
    <td align="right">     4554.75</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       14.00</td>
    <td align="right">        8.95</td>
    <td align="right">0.207881E+09</td>
    <td align="right">      338.70</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.893187E+09</td>
    <td align="right">     2148.26</td>
    <td align="right">10-NOV-15:40</td>
    <td align="right">       11.33</td>
    <td align="right">        8.40</td>
    <td align="right">0.196047E+09</td>
    <td align="right">      312.51</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       11.00</td>
    <td align="right">        8.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363427E+09</td>
    <td align="right">     1692.58</td>
    <td align="right">21-DEC-14:50</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
    <td align="right">0.187421E+09</td>
    <td align="right">      280.09</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284091E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.261274E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363427E+09</td>
    <td align="right">     1692.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        6.64</td>
    <td align="right">0.182570E+09</td>
    <td align="right">      280.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.67</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.437360E+10</td>
    <td align="right">    13020.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.83</td>
    <td align="right">       16.74</td>
    <td align="right">0.258356E+09</td>
    <td align="right">      347.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.92</td>
    <td align="right">       17.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.844371E+09</td>
    <td align="right">     1388.13</td>
    <td align="right">18-JAN-13:30</td>
    <td align="right">       12.50</td>
    <td align="right">       10.54</td>
    <td align="right">0.318053E+09</td>
    <td align="right">      460.64</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.912664E+09</td>
    <td align="right">     1329.70</td>
    <td align="right">07-FEB-15:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.86</td>
    <td align="right">0.291225E+09</td>
    <td align="right">      453.72</td>
    <td align="right">10-FEB-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140049E+10</td>
    <td align="right">     1561.31</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.357884E+09</td>
    <td align="right">      477.85</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.201788E+10</td>
    <td align="right">     2247.72</td>
    <td align="right">30-APR-15:13</td>
    <td align="right">       24.00</td>
    <td align="right">       13.10</td>
    <td align="right">0.356518E+09</td>
    <td align="right">      543.16</td>
    <td align="right">21-APR-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">        9.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225167E+10</td>
    <td align="right">     2316.65</td>
    <td align="right">23-MAY-15:50</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
    <td align="right">0.400523E+09</td>
    <td align="right">      549.47</td>
    <td align="right">24-MAY-13:09</td>
    <td align="right">       16.00</td>
    <td align="right">       12.96</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277237E+10</td>
    <td align="right">     3489.88</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">0.421476E+09</td>
    <td align="right">      549.49</td>
    <td align="right">23-JUN-13:09</td>
    <td align="right">       14.17</td>
    <td align="right">       13.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300644E+10</td>
    <td align="right">     3543.74</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">       28.00</td>
    <td align="right">       16.09</td>
    <td align="right">0.395720E+09</td>
    <td align="right">      549.48</td>
    <td align="right">27-JUL-13:09</td>
    <td align="right">       15.17</td>
    <td align="right">       13.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.316023E+10</td>
    <td align="right">     3067.36</td>
    <td align="right">17-AUG-15:30</td>
    <td align="right">       21.50</td>
    <td align="right">       16.42</td>
    <td align="right">0.441355E+09</td>
    <td align="right">      549.48</td>
    <td align="right">22-AUG-13:09</td>
    <td align="right">       17.17</td>
    <td align="right">       11.99</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.253608E+10</td>
    <td align="right">     2930.25</td>
    <td align="right">13-SEP-15:50</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">0.382913E+09</td>
    <td align="right">      549.48</td>
    <td align="right">28-SEP-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192617E+10</td>
    <td align="right">     1995.71</td>
    <td align="right">06-OCT-16:00</td>
    <td align="right">       17.00</td>
    <td align="right">        9.19</td>
    <td align="right">0.361769E+09</td>
    <td align="right">      527.63</td>
    <td align="right">06-OCT-13:00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.140415E+10</td>
    <td align="right">     1591.91</td>
    <td align="right">24-NOV-12:00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.00</td>
    <td align="right">0.332300E+09</td>
    <td align="right">      490.53</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805968E+09</td>
    <td align="right">     1288.89</td>
    <td align="right">22-DEC-14:10</td>
    <td align="right">        7.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.303353E+09</td>
    <td align="right">      448.23</td>
    <td align="right">22-DEC-14:09</td>
    <td align="right">        7.00</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.230385E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.436309E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.805968E+09</td>
    <td align="right">     1288.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.291225E+09</td>
    <td align="right">      448.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.316023E+10</td>
    <td align="right">     3543.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       17.68</td>
    <td align="right">0.441355E+09</td>
    <td align="right">      549.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.17</td>
    <td align="right">       13.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.766609E+09</td>
    <td align="right">     1467.62</td>
    <td align="right">20-JAN-09:45</td>
    <td align="right">        3.67</td>
    <td align="right">        3.26</td>
    <td align="right">0.197720E+09</td>
    <td align="right">      296.90</td>
    <td align="right">20-JAN-10:09</td>
    <td align="right">        4.33</td>
    <td align="right">        3.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.868074E+09</td>
    <td align="right">     1508.52</td>
    <td align="right">23-FEB-09:30</td>
    <td align="right">        6.00</td>
    <td align="right">        4.17</td>
    <td align="right">0.182113E+09</td>
    <td align="right">      301.82</td>
    <td align="right">24-FEB-10:09</td>
    <td align="right">        5.17</td>
    <td align="right">        3.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.123451E+10</td>
    <td align="right">     1538.64</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.219200E+09</td>
    <td align="right">      296.44</td>
    <td align="right">31-MAR-09:50</td>
    <td align="right">        8.33</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.242221E+10</td>
    <td align="right">     4041.16</td>
    <td align="right">28-APR-09:20</td>
    <td align="right">       16.67</td>
    <td align="right">       11.54</td>
    <td align="right">0.237137E+09</td>
    <td align="right">      347.88</td>
    <td align="right">19-APR-09:09</td>
    <td align="right">       12.00</td>
    <td align="right">        7.16</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267447E+10</td>
    <td align="right">     4885.94</td>
    <td align="right">23-MAY-08:50</td>
    <td align="right">       18.67</td>
    <td align="right">       14.64</td>
    <td align="right">0.259752E+09</td>
    <td align="right">      347.87</td>
    <td align="right">02-MAY-09:09</td>
    <td align="right">        9.00</td>
    <td align="right">        6.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.317770E+10</td>
    <td align="right">     5226.62</td>
    <td align="right">13-JUN-08:50</td>
    <td align="right">       21.50</td>
    <td align="right">       15.95</td>
    <td align="right">0.266220E+09</td>
    <td align="right">      347.88</td>
    <td align="right">20-JUN-09:09</td>
    <td align="right">       16.33</td>
    <td align="right">       13.19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335142E+10</td>
    <td align="right">     4997.37</td>
    <td align="right">16-JUL-07:50</td>
    <td align="right">       15.67</td>
    <td align="right">       13.47</td>
    <td align="right">0.251653E+09</td>
    <td align="right">      347.88</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370285E+10</td>
    <td align="right">     4892.15</td>
    <td align="right">21-AUG-08:50</td>
    <td align="right">       16.83</td>
    <td align="right">       13.40</td>
    <td align="right">0.279741E+09</td>
    <td align="right">      347.88</td>
    <td align="right">23-AUG-09:09</td>
    <td align="right">       16.17</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.301989E+10</td>
    <td align="right">     4651.97</td>
    <td align="right">12-SEP-08:70</td>
    <td align="right">       16.33</td>
    <td align="right">       13.26</td>
    <td align="right">0.247941E+09</td>
    <td align="right">      347.89</td>
    <td align="right">06-SEP-09:09</td>
    <td align="right">       13.33</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192477E+10</td>
    <td align="right">     2673.81</td>
    <td align="right">03-OCT-08:30</td>
    <td align="right">       10.00</td>
    <td align="right">        8.20</td>
    <td align="right">0.224314E+09</td>
    <td align="right">      347.87</td>
    <td align="right">03-OCT-09:09</td>
    <td align="right">       12.17</td>
    <td align="right">        9.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123964E+10</td>
    <td align="right">     1544.10</td>
    <td align="right">10-NOV-14:10</td>
    <td align="right">       12.00</td>
    <td align="right">        8.82</td>
    <td align="right">0.201775E+09</td>
    <td align="right">      303.98</td>
    <td align="right">03-NOV-09:30</td>
    <td align="right">        6.50</td>
    <td align="right">        4.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.656695E+09</td>
    <td align="right">     1320.03</td>
    <td align="right">06-DEC-09:35</td>
    <td align="right">        3.33</td>
    <td align="right">        2.61</td>
    <td align="right">0.188989E+09</td>
    <td align="right">      274.56</td>
    <td align="right">08-DEC-10:09</td>
    <td align="right">        4.33</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.250388E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.275655E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.656695E+09</td>
    <td align="right">     1320.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.33</td>
    <td align="right">        2.61</td>
    <td align="right">0.182113E+09</td>
    <td align="right">      274.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        4.33</td>
    <td align="right">        3.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.370285E+10</td>
    <td align="right">     5226.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.50</td>
    <td align="right">       15.95</td>
    <td align="right">0.279741E+09</td>
    <td align="right">      347.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.33</td>
    <td align="right">       13.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.536049E+09</td>
    <td align="right">     3050.89</td>
    <td align="right">21-JAN-11:30</td>
    <td align="right">        6.00</td>
    <td align="right">        5.05</td>
    <td align="right">0.298947E+09</td>
    <td align="right">      502.31</td>
    <td align="right">17-JAN-14:09</td>
    <td align="right">       11.07</td>
    <td align="right">        7.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.654658E+09</td>
    <td align="right">     2989.81</td>
    <td align="right">04-FEB-13:40</td>
    <td align="right">        9.00</td>
    <td align="right">        6.12</td>
    <td align="right">0.274192E+09</td>
    <td align="right">      479.74</td>
    <td align="right">03-FEB-14:39</td>
    <td align="right">        9.00</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493715E+09</td>
    <td align="right">     2057.96</td>
    <td align="right">25-MAR-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       11.21</td>
    <td align="right">0.321851E+09</td>
    <td align="right">      441.81</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       10.17</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.209084E+10</td>
    <td align="right">     6524.74</td>
    <td align="right">30-APR-13:05</td>
    <td align="right">       22.17</td>
    <td align="right">       13.00</td>
    <td align="right">0.324331E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.212355E+10</td>
    <td align="right">     3654.58</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.74</td>
    <td align="right">0.347485E+09</td>
    <td align="right">      549.49</td>
    <td align="right">22-MAY-13:00</td>
    <td align="right">       23.00</td>
    <td align="right">       15.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.286524E+10</td>
    <td align="right">     6889.99</td>
    <td align="right">13-JUN-17:00</td>
    <td align="right">       27.00</td>
    <td align="right">       17.51</td>
    <td align="right">0.369627E+09</td>
    <td align="right">      549.48</td>
    <td align="right">21-JUN-13:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.335691E+10</td>
    <td align="right">     9447.42</td>
    <td align="right">21-JUL-17:00</td>
    <td align="right">       29.00</td>
    <td align="right">       16.57</td>
    <td align="right">0.362618E+09</td>
    <td align="right">      549.49</td>
    <td align="right">31-JUL-13:09</td>
    <td align="right">       18.17</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.412380E+10</td>
    <td align="right">     7675.05</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       27.00</td>
    <td align="right">       14.36</td>
    <td align="right">0.418349E+09</td>
    <td align="right">      549.49</td>
    <td align="right">21-AUG-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.391661E+10</td>
    <td align="right">     8194.05</td>
    <td align="right">11-SEP-12:10</td>
    <td align="right">       19.17</td>
    <td align="right">       15.34</td>
    <td align="right">0.371001E+09</td>
    <td align="right">      549.51</td>
    <td align="right">25-SEP-13:00</td>
    <td align="right">       21.00</td>
    <td align="right">       13.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.209890E+10</td>
    <td align="right">     6890.93</td>
    <td align="right">01-OCT-13:32</td>
    <td align="right">       12.67</td>
    <td align="right">        9.46</td>
    <td align="right">0.336979E+09</td>
    <td align="right">      549.50</td>
    <td align="right">11-OCT-13:09</td>
    <td align="right">       16.00</td>
    <td align="right">       10.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.880032E+09</td>
    <td align="right">     2294.29</td>
    <td align="right">25-NOV-12:40</td>
    <td align="right">       10.00</td>
    <td align="right">        5.89</td>
    <td align="right">0.304067E+09</td>
    <td align="right">      513.41</td>
    <td align="right">15-NOV-14:39</td>
    <td align="right">       12.00</td>
    <td align="right">        8.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.229444E+09</td>
    <td align="right">     2037.47</td>
    <td align="right">18-DEC-14:10</td>
    <td align="right">        8.00</td>
    <td align="right">        5.66</td>
    <td align="right">0.284952E+09</td>
    <td align="right">      498.08</td>
    <td align="right">18-DEC-14:09</td>
    <td align="right">        8.00</td>
    <td align="right">        5.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.233698E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.401440E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.229444E+09</td>
    <td align="right">     2037.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
    <td align="right">        5.05</td>
    <td align="right">0.274192E+09</td>
    <td align="right">      441.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        5.20</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.412380E+10</td>
    <td align="right">     9447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.00</td>
    <td align="right">       17.51</td>
    <td align="right">0.418349E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.00</td>
    <td align="right">       15.84</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.761824E+09</td>
    <td align="right">     1710.89</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">0.197617E+09</td>
    <td align="right">      304.85</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">        7.67</td>
    <td align="right">        7.22</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.937258E+09</td>
    <td align="right">     1874.47</td>
    <td align="right">27-FEB-16:40</td>
    <td align="right">        8.00</td>
    <td align="right">        6.80</td>
    <td align="right">0.182127E+09</td>
    <td align="right">      325.97</td>
    <td align="right">27-FEB-16:49</td>
    <td align="right">        8.00</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127566E+10</td>
    <td align="right">     1910.30</td>
    <td align="right">23-MAR-17:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
    <td align="right">0.216970E+09</td>
    <td align="right">      308.56</td>
    <td align="right">23-MAR-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235970E+10</td>
    <td align="right">     7913.71</td>
    <td align="right">30-APR-17:22</td>
    <td align="right">       24.00</td>
    <td align="right">       12.83</td>
    <td align="right">0.216734E+09</td>
    <td align="right">      338.69</td>
    <td align="right">26-APR-15:00</td>
    <td align="right">       14.00</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273252E+10</td>
    <td align="right">     5552.16</td>
    <td align="right">21-MAY-17:14</td>
    <td align="right">       20.00</td>
    <td align="right">       12.91</td>
    <td align="right">0.244565E+09</td>
    <td align="right">      338.69</td>
    <td align="right">01-MAY-15:20</td>
    <td align="right">        8.00</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335409E+10</td>
    <td align="right">     5948.49</td>
    <td align="right">13-JUN-17:00</td>
    <td align="right">       27.00</td>
    <td align="right">       17.51</td>
    <td align="right">0.256531E+09</td>
    <td align="right">      347.72</td>
    <td align="right">13-JUN-13:00</td>
    <td align="right">       25.10</td>
    <td align="right">       17.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359036E+10</td>
    <td align="right">     6193.32</td>
    <td align="right">09-JUL-16:40</td>
    <td align="right">       21.00</td>
    <td align="right">       15.02</td>
    <td align="right">0.242795E+09</td>
    <td align="right">      347.84</td>
    <td align="right">24-JUL-13:00</td>
    <td align="right">       19.00</td>
    <td align="right">       15.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366261E+10</td>
    <td align="right">     5962.30</td>
    <td align="right">20-AUG-16:34</td>
    <td align="right">       22.67</td>
    <td align="right">       14.80</td>
    <td align="right">0.267664E+09</td>
    <td align="right">      343.60</td>
    <td align="right">01-AUG-13:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.294486E+10</td>
    <td align="right">     5112.20</td>
    <td align="right">12-SEP-16:00</td>
    <td align="right">       21.00</td>
    <td align="right">       15.98</td>
    <td align="right">0.231141E+09</td>
    <td align="right">      339.13</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.198286E+10</td>
    <td align="right">     3846.65</td>
    <td align="right">03-OCT-16:00</td>
    <td align="right">       14.00</td>
    <td align="right">        8.95</td>
    <td align="right">0.215944E+09</td>
    <td align="right">      338.68</td>
    <td align="right">11-OCT-15:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125633E+10</td>
    <td align="right">     1836.11</td>
    <td align="right">10-NOV-15:40</td>
    <td align="right">       11.33</td>
    <td align="right">        8.40</td>
    <td align="right">0.199798E+09</td>
    <td align="right">      312.01</td>
    <td align="right">03-NOV-15:50</td>
    <td align="right">        8.17</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.576912E+09</td>
    <td align="right">     1473.14</td>
    <td align="right">21-DEC-15:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
    <td align="right">0.188348E+09</td>
    <td align="right">      282.25</td>
    <td align="right">21-DEC-14:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.254350E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266023E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.576912E+09</td>
    <td align="right">     1473.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        6.64</td>
    <td align="right">0.182127E+09</td>
    <td align="right">      282.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.67</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366261E+10</td>
    <td align="right">     7913.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.00</td>
    <td align="right">       17.51</td>
    <td align="right">0.267664E+09</td>
    <td align="right">      347.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.10</td>
    <td align="right">       17.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.108175E+10</td>
    <td align="right">     1402.60</td>
    <td align="right">18-JAN-13:30</td>
    <td align="right">       12.50</td>
    <td align="right">       10.54</td>
    <td align="right">0.328587E+09</td>
    <td align="right">      495.48</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.43</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118222E+10</td>
    <td align="right">     1373.72</td>
    <td align="right">10-FEB-16:00</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
    <td align="right">0.306253E+09</td>
    <td align="right">      490.11</td>
    <td align="right">10-FEB-14:00</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166574E+10</td>
    <td align="right">     1609.54</td>
    <td align="right">30-MAR-14:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
    <td align="right">0.382090E+09</td>
    <td align="right">      523.22</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.229595E+10</td>
    <td align="right">     3611.25</td>
    <td align="right">28-APR-15:40</td>
    <td align="right">       20.03</td>
    <td align="right">       12.77</td>
    <td align="right">0.383229E+09</td>
    <td align="right">      549.51</td>
    <td align="right">14-APR-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262522E+10</td>
    <td align="right">     3680.98</td>
    <td align="right">22-MAY-15:50</td>
    <td align="right">       23.17</td>
    <td align="right">       15.40</td>
    <td align="right">0.422689E+09</td>
    <td align="right">      549.49</td>
    <td align="right">05-MAY-13:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339118E+10</td>
    <td align="right">     4656.95</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       26.50</td>
    <td align="right">       17.68</td>
    <td align="right">0.430600E+09</td>
    <td align="right">      549.50</td>
    <td align="right">08-JUN-13:09</td>
    <td align="right">       13.50</td>
    <td align="right">       10.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.359132E+10</td>
    <td align="right">     4484.47</td>
    <td align="right">21-JUL-15:50</td>
    <td align="right">       27.83</td>
    <td align="right">       16.04</td>
    <td align="right">0.400518E+09</td>
    <td align="right">      549.50</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">       14.00</td>
    <td align="right">       10.69</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372797E+10</td>
    <td align="right">     4119.40</td>
    <td align="right">14-AUG-16:00</td>
    <td align="right">       26.00</td>
    <td align="right">       15.84</td>
    <td align="right">0.448512E+09</td>
    <td align="right">      549.50</td>
    <td align="right">15-AUG-09:09</td>
    <td align="right">       16.00</td>
    <td align="right">       13.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281732E+10</td>
    <td align="right">     3845.78</td>
    <td align="right">13-SEP-15:30</td>
    <td align="right">       23.00</td>
    <td align="right">       16.21</td>
    <td align="right">0.392034E+09</td>
    <td align="right">      549.51</td>
    <td align="right">19-SEP-13:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188151E+10</td>
    <td align="right">     2441.46</td>
    <td align="right">06-OCT-15:40</td>
    <td align="right">       17.00</td>
    <td align="right">        9.19</td>
    <td align="right">0.373877E+09</td>
    <td align="right">      549.48</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       13.00</td>
    <td align="right">       10.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137060E+10</td>
    <td align="right">     1525.44</td>
    <td align="right">10-NOV-15:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
    <td align="right">0.339835E+09</td>
    <td align="right">      512.03</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.859534E+09</td>
    <td align="right">     1259.40</td>
    <td align="right">21-DEC-16:10</td>
    <td align="right">        6.83</td>
    <td align="right">        6.31</td>
    <td align="right">0.308738E+09</td>
    <td align="right">      468.57</td>
    <td align="right">22-DEC-14:09</td>
    <td align="right">        7.00</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264903E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.451696E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.859534E+09</td>
    <td align="right">     1259.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.83</td>
    <td align="right">        5.14</td>
    <td align="right">0.306253E+09</td>
    <td align="right">      468.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.00</td>
    <td align="right">        5.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.372797E+10</td>
    <td align="right">     4656.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.83</td>
    <td align="right">       17.68</td>
    <td align="right">0.448512E+09</td>
    <td align="right">      549.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103938E+10</td>
    <td align="right">     1883.10</td>
    <td align="right">20-JAN-09:55</td>
    <td align="right">        4.00</td>
    <td align="right">        3.60</td>
    <td align="right">0.146437E+09</td>
    <td align="right">      302.21</td>
    <td align="right">20-JAN-09:00</td>
    <td align="right">        4.00</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120528E+10</td>
    <td align="right">     2022.28</td>
    <td align="right">17-FEB-09:50</td>
    <td align="right">        2.67</td>
    <td align="right">        1.90</td>
    <td align="right">0.135819E+09</td>
    <td align="right">      319.39</td>
    <td align="right">17-FEB-09:00</td>
    <td align="right">        3.00</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176815E+10</td>
    <td align="right">     1942.63</td>
    <td align="right">25-MAR-09:50</td>
    <td align="right">       10.67</td>
    <td align="right">        7.60</td>
    <td align="right">0.164412E+09</td>
    <td align="right">      302.83</td>
    <td align="right">30-MAR-10:39</td>
    <td align="right">        9.67</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318558E+10</td>
    <td align="right">     6143.44</td>
    <td align="right">28-APR-08:50</td>
    <td align="right">       16.00</td>
    <td align="right">       12.21</td>
    <td align="right">0.176303E+09</td>
    <td align="right">      338.80</td>
    <td align="right">28-APR-07:49</td>
    <td align="right">       15.22</td>
    <td align="right">       14.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344925E+10</td>
    <td align="right">     6908.69</td>
    <td align="right">23-MAY-08:30</td>
    <td align="right">       18.00</td>
    <td align="right">       14.37</td>
    <td align="right">0.191348E+09</td>
    <td align="right">      338.72</td>
    <td align="right">11-MAY-10:09</td>
    <td align="right">       13.17</td>
    <td align="right">        8.94</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396085E+10</td>
    <td align="right">     7220.16</td>
    <td align="right">13-JUN-08:30</td>
    <td align="right">       21.30</td>
    <td align="right">       15.96</td>
    <td align="right">0.195148E+09</td>
    <td align="right">      338.75</td>
    <td align="right">09-JUN-07:10</td>
    <td align="right">       12.17</td>
    <td align="right">       10.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.410049E+10</td>
    <td align="right">    12404.43</td>
    <td align="right">23-JUL-08:52</td>
    <td align="right">       20.00</td>
    <td align="right">       15.65</td>
    <td align="right">0.183688E+09</td>
    <td align="right">      338.73</td>
    <td align="right">31-JUL-08:09</td>
    <td align="right">       14.83</td>
    <td align="right">       10.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.447515E+10</td>
    <td align="right">     6749.12</td>
    <td align="right">18-AUG-08:30</td>
    <td align="right">       19.00</td>
    <td align="right">       15.27</td>
    <td align="right">0.202694E+09</td>
    <td align="right">      338.74</td>
    <td align="right">21-AUG-07:10</td>
    <td align="right">       14.33</td>
    <td align="right">       12.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.363581E+10</td>
    <td align="right">     6289.34</td>
    <td align="right">12-SEP-08:30</td>
    <td align="right">       17.00</td>
    <td align="right">       13.71</td>
    <td align="right">0.178462E+09</td>
    <td align="right">      338.74</td>
    <td align="right">21-SEP-08:09</td>
    <td align="right">       13.00</td>
    <td align="right">       11.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.224386E+10</td>
    <td align="right">     3858.39</td>
    <td align="right">04-OCT-09:00</td>
    <td align="right">       12.00</td>
    <td align="right">        9.30</td>
    <td align="right">0.162336E+09</td>
    <td align="right">      338.72</td>
    <td align="right">04-OCT-10:09</td>
    <td align="right">       13.02</td>
    <td align="right">        9.82</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.137813E+10</td>
    <td align="right">     1863.47</td>
    <td align="right">10-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">        8.90</td>
    <td align="right">0.147540E+09</td>
    <td align="right">      295.98</td>
    <td align="right">17-NOV-09:50</td>
    <td align="right">        5.50</td>
    <td align="right">        3.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.728086E+09</td>
    <td align="right">     1619.17</td>
    <td align="right">06-DEC-09:50</td>
    <td align="right">        3.67</td>
    <td align="right">        2.86</td>
    <td align="right">0.139315E+09</td>
    <td align="right">      273.42</td>
    <td align="right">06-DEC-09:00</td>
    <td align="right">        4.00</td>
    <td align="right">        3.11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.311700E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.202350E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.728086E+09</td>
    <td align="right">     1619.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.67</td>
    <td align="right">        1.90</td>
    <td align="right">0.135819E+09</td>
    <td align="right">      273.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.00</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.447515E+10</td>
    <td align="right">    12404.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.30</td>
    <td align="right">       15.96</td>
    <td align="right">0.202694E+09</td>
    <td align="right">      338.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.22</td>
    <td align="right">       14.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZoneCoolingSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ZoneCoolingSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ZoneCoolingSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE AIR SYSTEM SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN ENERGY [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN RATE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232871E+10</td>
    <td align="right">     7536.83</td>
    <td align="right">20-JAN-12:00</td>
    <td align="right">        8.00</td>
    <td align="right">        6.07</td>
    <td align="right">0.345234E+09</td>
    <td align="right">      549.50</td>
    <td align="right">20-JAN-10:30</td>
    <td align="right">        5.00</td>
    <td align="right">        4.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.255867E+10</td>
    <td align="right">     8214.91</td>
    <td align="right">17-FEB-13:30</td>
    <td align="right">        6.00</td>
    <td align="right">        3.37</td>
    <td align="right">0.321998E+09</td>
    <td align="right">      549.50</td>
    <td align="right">24-FEB-10:39</td>
    <td align="right">        5.67</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.271353E+10</td>
    <td align="right">     4363.33</td>
    <td align="right">28-MAR-12:07</td>
    <td align="right">       11.67</td>
    <td align="right">        7.17</td>
    <td align="right">0.377493E+09</td>
    <td align="right">      549.50</td>
    <td align="right">28-MAR-13:09</td>
    <td align="right">       10.17</td>
