    <td align="right">0.189175E+10</td>
    <td align="right">0.292492E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">0.498019E+10</td>
    <td align="right">0.248980E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">0.340520E+10</td>
    <td align="right">0.224249E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">0.311473E+10</td>
    <td align="right">0.167624E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.383479E+10</td>
    <td align="right">0.159554E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">0.526720E+10</td>
    <td align="right">0.171557E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">0.661807E+10</td>
    <td align="right">0.211060E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">0.452821E+10</td>
    <td align="right">0.277090E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">0.296044E+10</td>
    <td align="right">0.312788E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.239610E+10</td>
    <td align="right">0.388001E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">0.463312E+11</td>
    <td align="right">0.311307E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.189175E+10</td>
    <td align="right">0.159554E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.661807E+10</td>
    <td align="right">0.388001E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">0.392494E+09</td>
    <td align="right">0.246491E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">0.890107E+09</td>
    <td align="right">0.213419E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">0.692284E+09</td>
    <td align="right">0.193103E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">0.281109E+10</td>
    <td align="right">0.160869E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">0.339967E+10</td>
    <td align="right">0.143002E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">0.387683E+10</td>
    <td align="right">0.109274E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.428535E+10</td>
    <td align="right">0.104534E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">0.363302E+10</td>
    <td align="right">0.112500E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">0.266797E+10</td>
    <td align="right">0.138012E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">0.111537E+10</td>
    <td align="right">0.184155E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">0.361994E+09</td>
    <td align="right">0.215230E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 98148542.19</td>
    <td align="right">0.271274E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">0.242243E+11</td>
    <td align="right">0.209187E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 98148542.19</td>
    <td align="right">0.104534E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.428535E+10</td>
    <td align="right">0.271274E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223631E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223631E+09</td>
    <td align="right">  7719369.72</td>
    <td align="right">0.134199E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315415E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315415E+09</td>
    <td align="right"> 23580501.08</td>
    <td align="right">0.113487E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483244E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483244E+09</td>
    <td align="right">0.113130E+09</td>
    <td align="right">0.102548E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761372E+09</td>
    <td align="right">  3365529.08</td>
    <td align="right">0.758007E+09</td>
    <td align="right">0.386749E+09</td>
    <td align="right">0.807271E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983598E+09</td>
    <td align="right"> 47362239.56</td>
    <td align="right">0.936236E+09</td>
    <td align="right">0.466022E+09</td>
    <td align="right">0.682232E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105221E+10</td>
    <td align="right"> 65867536.41</td>
    <td align="right">0.986346E+09</td>
    <td align="right">0.654333E+09</td>
    <td align="right">0.510175E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103135E+10</td>
    <td align="right"> 58691773.21</td>
    <td align="right">0.972660E+09</td>
    <td align="right">0.697739E+09</td>
    <td align="right">0.488750E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810728E+09</td>
    <td align="right"> 12642724.32</td>
    <td align="right">0.798085E+09</td>
    <td align="right">0.569734E+09</td>
    <td align="right">0.554821E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597209E+09</td>
    <td align="right">   127196.97</td>
    <td align="right">0.597082E+09</td>
    <td align="right">0.351110E+09</td>
    <td align="right">0.719031E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395447E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395447E+09</td>
    <td align="right">0.110845E+09</td>
    <td align="right">0.994775E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229940E+09</td>
    <td align="right">  9815507.22</td>
    <td align="right">0.118015E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161808E+09</td>
    <td align="right">     9167.97</td>
    <td align="right">0.145676E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704596E+10</td>
    <td align="right">0.188057E+09</td>
    <td align="right">0.685790E+10</td>
    <td align="right">0.339079E+10</td>
    <td align="right">0.108963E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161808E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161808E+09</td>
    <td align="right">     9167.97</td>
    <td align="right">0.488750E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105221E+10</td>
    <td align="right"> 65867536.41</td>
    <td align="right">0.986346E+09</td>
    <td align="right">0.697739E+09</td>
    <td align="right">0.145676E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+09</td>
    <td align="right">  7719857.57</td>
    <td align="right">0.134208E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315435E+09</td>
    <td align="right"> 23581991.33</td>
    <td align="right">0.113494E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483274E+09</td>
    <td align="right">0.113137E+09</td>
    <td align="right">0.102555E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761420E+09</td>
    <td align="right">  3365741.77</td>
    <td align="right">0.758054E+09</td>
    <td align="right">0.386773E+09</td>
    <td align="right">0.807322E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983660E+09</td>
    <td align="right"> 47365232.78</td>
    <td align="right">0.936295E+09</td>
    <td align="right">0.466051E+09</td>
    <td align="right">0.682275E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.654374E+09</td>
    <td align="right">0.510207E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103142E+10</td>
    <td align="right"> 58695482.43</td>
    <td align="right">0.972721E+09</td>
    <td align="right">0.697783E+09</td>
    <td align="right">0.488781E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810779E+09</td>
    <td align="right"> 12643523.32</td>
    <td align="right">0.798135E+09</td>
    <td align="right">0.569770E+09</td>
    <td align="right">0.554856E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597247E+09</td>
    <td align="right">   127205.01</td>
    <td align="right">0.597119E+09</td>
    <td align="right">0.351132E+09</td>
    <td align="right">0.719077E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395472E+09</td>
    <td align="right">0.110852E+09</td>
    <td align="right">0.994838E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229955E+09</td>
    <td align="right">  9816127.55</td>
    <td align="right">0.118023E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     9168.55</td>
    <td align="right">0.145685E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704640E+10</td>
    <td align="right">0.188069E+09</td>
    <td align="right">0.685833E+10</td>
    <td align="right">0.339100E+10</td>
    <td align="right">0.108970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     9168.55</td>
    <td align="right">0.488781E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.697783E+09</td>
    <td align="right">0.145685E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223645E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223645E+09</td>
    <td align="right">  7719857.57</td>
    <td align="right">0.134208E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.315435E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.315435E+09</td>
    <td align="right"> 23581991.33</td>
    <td align="right">0.113494E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.483274E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.483274E+09</td>
    <td align="right">0.113137E+09</td>
    <td align="right">0.102555E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.761420E+09</td>
    <td align="right">  3365741.77</td>
    <td align="right">0.758054E+09</td>
    <td align="right">0.386773E+09</td>
    <td align="right">0.807322E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.983660E+09</td>
    <td align="right"> 47365232.78</td>
    <td align="right">0.936295E+09</td>
    <td align="right">0.466051E+09</td>
    <td align="right">0.682275E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.654374E+09</td>
    <td align="right">0.510207E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.103142E+10</td>
    <td align="right"> 58695482.43</td>
    <td align="right">0.972721E+09</td>
    <td align="right">0.697783E+09</td>
    <td align="right">0.488781E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.810779E+09</td>
    <td align="right"> 12643523.32</td>
    <td align="right">0.798135E+09</td>
    <td align="right">0.569770E+09</td>
    <td align="right">0.554856E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597247E+09</td>
    <td align="right">   127205.01</td>
    <td align="right">0.597119E+09</td>
    <td align="right">0.351132E+09</td>
    <td align="right">0.719077E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.395472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.395472E+09</td>
    <td align="right">0.110852E+09</td>
    <td align="right">0.994838E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.229955E+09</td>
    <td align="right">  9816127.55</td>
    <td align="right">0.118023E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     9168.55</td>
    <td align="right">0.145685E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.704640E+10</td>
    <td align="right">0.188069E+09</td>
    <td align="right">0.685833E+10</td>
    <td align="right">0.339100E+10</td>
    <td align="right">0.108970E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.161819E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.161819E+09</td>
    <td align="right">     9168.55</td>
    <td align="right">0.488781E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105228E+10</td>
    <td align="right"> 65871699.13</td>
    <td align="right">0.986409E+09</td>
    <td align="right">0.697783E+09</td>
    <td align="right">0.145685E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.879544E+09</td>
    <td align="right">0.353374E+09</td>
    <td align="right">0.526170E+09</td>
    <td align="right">0.355398E+09</td>
    <td align="right">0.241142E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118450E+10</td>
    <td align="right">0.437565E+09</td>
    <td align="right">0.746934E+09</td>
    <td align="right">0.605116E+09</td>
    <td align="right">0.205648E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.137046E+10</td>
    <td align="right">0.270081E+09</td>
    <td align="right">0.110038E+10</td>
    <td align="right">0.656115E+09</td>
    <td align="right">0.185573E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.356140E+10</td>
    <td align="right">0.167370E+10</td>
    <td align="right">0.188770E+10</td>
    <td align="right">0.319185E+10</td>
    <td align="right">0.148864E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.386860E+10</td>
    <td align="right">0.168672E+10</td>
    <td align="right">0.218189E+10</td>
    <td align="right">0.335873E+10</td>
    <td align="right">0.133845E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.370566E+10</td>
    <td align="right">0.147967E+10</td>
    <td align="right">0.222599E+10</td>
    <td align="right">0.342112E+10</td>
    <td align="right">0.101041E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.390887E+10</td>
    <td align="right">0.166095E+10</td>
    <td align="right">0.224792E+10</td>
    <td align="right">0.376781E+10</td>
    <td align="right">0.972120E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.370324E+10</td>
    <td align="right">0.176933E+10</td>
    <td align="right">0.193391E+10</td>
    <td align="right">0.368489E+10</td>
    <td align="right">0.105855E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322780E+10</td>
    <td align="right">0.171659E+10</td>
    <td align="right">0.151121E+10</td>
    <td align="right">0.310122E+10</td>
    <td align="right">0.132879E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160982E+10</td>
    <td align="right">0.667139E+09</td>
    <td align="right">0.942677E+09</td>
    <td align="right">0.114536E+10</td>
    <td align="right">0.182619E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.812239E+09</td>
    <td align="right">0.276861E+09</td>
    <td align="right">0.535378E+09</td>
    <td align="right">0.333437E+09</td>
    <td align="right">0.213346E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.622047E+09</td>
    <td align="right">0.231305E+09</td>
    <td align="right">0.390742E+09</td>
    <td align="right">0.201009E+09</td>
    <td align="right">0.264215E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284542E+11</td>
    <td align="right">0.122233E+11</td>
    <td align="right">0.162309E+11</td>
    <td align="right">0.238221E+11</td>
    <td align="right">0.201224E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.622047E+09</td>
    <td align="right">0.231305E+09</td>
    <td align="right">0.390742E+09</td>
    <td align="right">0.201009E+09</td>
    <td align="right">0.972120E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.390887E+10</td>
    <td align="right">0.176933E+10</td>
    <td align="right">0.224792E+10</td>
    <td align="right">0.376781E+10</td>
    <td align="right">0.264215E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 34776387.27</td>
    <td align="right"> 13972095.27</td>
    <td align="right"> 20804292.00</td>
    <td align="right"> 14052111.87</td>
    <td align="right"> 95345456.53</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46833997.15</td>
    <td align="right"> 17300918.11</td>
    <td align="right"> 29533079.04</td>
    <td align="right"> 23925758.27</td>
    <td align="right"> 81311420.89</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54186839.50</td>
    <td align="right"> 10678770.21</td>
    <td align="right"> 43508069.29</td>
    <td align="right"> 25942195.78</td>
    <td align="right"> 73373933.74</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.140815E+09</td>
    <td align="right"> 66176762.87</td>
    <td align="right"> 74637825.00</td>
    <td align="right">0.126203E+09</td>
    <td align="right"> 58859331.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.152961E+09</td>
    <td align="right"> 66691214.12</td>
    <td align="right"> 86269808.33</td>
    <td align="right">0.132801E+09</td>
    <td align="right"> 52921069.69</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146519E+09</td>
    <td align="right"> 58504878.01</td>
    <td align="right"> 88013759.83</td>
    <td align="right">0.135268E+09</td>
    <td align="right"> 39950540.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154553E+09</td>
    <td align="right"> 65672316.97</td>
    <td align="right"> 88880874.67</td>
    <td align="right">0.148976E+09</td>
    <td align="right"> 38436768.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146423E+09</td>
    <td align="right"> 69957618.23</td>
    <td align="right"> 76465248.31</td>
    <td align="right">0.145697E+09</td>
    <td align="right"> 41854261.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.127624E+09</td>
    <td align="right"> 67872463.63</td>
    <td align="right"> 59752034.01</td>
    <td align="right">0.122619E+09</td>
    <td align="right"> 52539198.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 63650686.55</td>
    <td align="right"> 26378077.33</td>
    <td align="right"> 37272609.22</td>
    <td align="right"> 45286547.06</td>
    <td align="right"> 72205713.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 32115183.09</td>
    <td align="right"> 10946821.10</td>
    <td align="right"> 21168361.99</td>
    <td align="right"> 13183810.99</td>
    <td align="right"> 84354958.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 24595172.84</td>
    <td align="right">  9145580.22</td>
    <td align="right"> 15449592.62</td>
    <td align="right">  7947729.70</td>
    <td align="right">0.104468E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112505E+10</td>
    <td align="right">0.483298E+09</td>
    <td align="right">0.641756E+09</td>
    <td align="right">0.941903E+09</td>
    <td align="right">0.795621E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 24595172.84</td>
    <td align="right">  9145580.22</td>
    <td align="right"> 15449592.62</td>
    <td align="right">  7947729.70</td>
    <td align="right"> 38436768.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154553E+09</td>
    <td align="right"> 69957618.23</td>
    <td align="right"> 88880874.67</td>
    <td align="right">0.148976E+09</td>
    <td align="right">0.104468E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126936E+10</td>
    <td align="right">0.821585E+09</td>
    <td align="right">0.447773E+09</td>
    <td align="right">0.118682E+10</td>
    <td align="right">0.118064E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140071E+10</td>
    <td align="right">0.854756E+09</td>
    <td align="right">0.545951E+09</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.105795E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958949E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.679606E+09</td>
    <td align="right">0.656920E+09</td>
    <td align="right">0.963997E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192689E+10</td>
    <td align="right">0.871036E+09</td>
    <td align="right">0.105586E+10</td>
    <td align="right">0.170214E+10</td>
    <td align="right">0.823358E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164643E+10</td>
    <td align="right">0.535859E+09</td>
    <td align="right">0.111058E+10</td>
    <td align="right">0.118203E+10</td>
    <td align="right">0.732562E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146780E+10</td>
    <td align="right">0.355133E+09</td>
    <td align="right">0.111267E+10</td>
    <td align="right">0.108252E+10</td>
    <td align="right">0.544340E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164333E+10</td>
    <td align="right">0.514455E+09</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.130935E+10</td>
    <td align="right">0.530244E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192587E+10</td>
    <td align="right">0.866300E+09</td>
    <td align="right">0.105957E+10</td>
    <td align="right">0.177368E+10</td>
    <td align="right">0.589602E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.912244E+09</td>
    <td align="right">0.221556E+10</td>
    <td align="right">0.744764E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156401E+10</td>
    <td align="right">0.914243E+09</td>
    <td align="right">0.649770E+09</td>
    <td align="right">0.151697E+10</td>
    <td align="right">0.973062E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.652397E+09</td>
    <td align="right">0.420216E+09</td>
    <td align="right">0.995042E+09</td>
    <td align="right">0.108626E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.562661E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.805835E+09</td>
    <td align="right">0.132591E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179576E+11</td>
    <td align="right">0.851883E+10</td>
    <td align="right">0.943881E+10</td>
    <td align="right">0.157180E+11</td>
    <td align="right">0.105527E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.656920E+09</td>
    <td align="right">0.530244E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.221556E+10</td>
    <td align="right">0.132591E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126936E+10</td>
    <td align="right">0.821585E+09</td>
    <td align="right">0.447773E+09</td>
    <td align="right">0.118682E+10</td>
    <td align="right">0.118064E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140071E+10</td>
    <td align="right">0.854756E+09</td>
    <td align="right">0.545951E+09</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.105795E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958949E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.679606E+09</td>
    <td align="right">0.656920E+09</td>
    <td align="right">0.963997E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192689E+10</td>
    <td align="right">0.871036E+09</td>
    <td align="right">0.105586E+10</td>
    <td align="right">0.170214E+10</td>
    <td align="right">0.823358E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164643E+10</td>
    <td align="right">0.535859E+09</td>
    <td align="right">0.111058E+10</td>
    <td align="right">0.118203E+10</td>
    <td align="right">0.732562E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146780E+10</td>
    <td align="right">0.355133E+09</td>
    <td align="right">0.111267E+10</td>
    <td align="right">0.108252E+10</td>
    <td align="right">0.544340E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164333E+10</td>
    <td align="right">0.514455E+09</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.130935E+10</td>
    <td align="right">0.530244E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192587E+10</td>
    <td align="right">0.866300E+09</td>
    <td align="right">0.105957E+10</td>
    <td align="right">0.177368E+10</td>
    <td align="right">0.589602E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.912244E+09</td>
    <td align="right">0.221556E+10</td>
    <td align="right">0.744764E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156401E+10</td>
    <td align="right">0.914243E+09</td>
    <td align="right">0.649770E+09</td>
    <td align="right">0.151697E+10</td>
    <td align="right">0.973062E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107261E+10</td>
    <td align="right">0.652397E+09</td>
    <td align="right">0.420216E+09</td>
    <td align="right">0.995042E+09</td>
    <td align="right">0.108626E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.562661E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.805835E+09</td>
    <td align="right">0.132591E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179576E+11</td>
    <td align="right">0.851883E+10</td>
    <td align="right">0.943881E+10</td>
    <td align="right">0.157180E+11</td>
    <td align="right">0.105527E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878371E+09</td>
    <td align="right">0.279343E+09</td>
    <td align="right">0.315710E+09</td>
    <td align="right">0.656920E+09</td>
    <td align="right">0.530244E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220330E+10</td>
    <td align="right">0.129106E+10</td>
    <td align="right">0.112888E+10</td>
    <td align="right">0.221556E+10</td>
    <td align="right">0.132591E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.126928E+10</td>
    <td align="right">0.821533E+09</td>
    <td align="right">0.447744E+09</td>
    <td align="right">0.118675E+10</td>
    <td align="right">0.118057E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.140062E+10</td>
    <td align="right">0.854702E+09</td>
    <td align="right">0.545917E+09</td>
    <td align="right">0.129102E+10</td>
    <td align="right">0.105788E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.958889E+09</td>
    <td align="right">0.279325E+09</td>
    <td align="right">0.679563E+09</td>
    <td align="right">0.656878E+09</td>
    <td align="right">0.963936E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192677E+10</td>
    <td align="right">0.870981E+09</td>
    <td align="right">0.105579E+10</td>
    <td align="right">0.170204E+10</td>
    <td align="right">0.823306E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.164633E+10</td>
    <td align="right">0.535825E+09</td>
    <td align="right">0.111051E+10</td>
    <td align="right">0.118196E+10</td>
    <td align="right">0.732515E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.146771E+10</td>
    <td align="right">0.355110E+09</td>
    <td align="right">0.111260E+10</td>
    <td align="right">0.108245E+10</td>
    <td align="right">0.544305E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164323E+10</td>
    <td align="right">0.514422E+09</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.130927E+10</td>
    <td align="right">0.530210E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192575E+10</td>
    <td align="right">0.866246E+09</td>
    <td align="right">0.105950E+10</td>
    <td align="right">0.177357E+10</td>
    <td align="right">0.589564E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.220316E+10</td>
    <td align="right">0.129098E+10</td>
    <td align="right">0.912187E+09</td>
    <td align="right">0.221542E+10</td>
    <td align="right">0.744717E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156391E+10</td>
    <td align="right">0.914185E+09</td>
    <td align="right">0.649729E+09</td>
    <td align="right">0.151687E+10</td>
    <td align="right">0.973000E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107255E+10</td>
    <td align="right">0.652356E+09</td>
    <td align="right">0.420190E+09</td>
    <td align="right">0.994979E+09</td>
    <td align="right">0.108619E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.878316E+09</td>
    <td align="right">0.562625E+09</td>
    <td align="right">0.315690E+09</td>
    <td align="right">0.805785E+09</td>
    <td align="right">0.132583E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.179565E+11</td>
    <td align="right">0.851829E+10</td>
    <td align="right">0.943822E+10</td>
    <td align="right">0.157170E+11</td>
    <td align="right">0.105520E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.878316E+09</td>
    <td align="right">0.279325E+09</td>
    <td align="right">0.315690E+09</td>
    <td align="right">0.656878E+09</td>
    <td align="right">0.530210E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220316E+10</td>
    <td align="right">0.129098E+10</td>
    <td align="right">0.112880E+10</td>
    <td align="right">0.221542E+10</td>
    <td align="right">0.132583E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.855307E+09</td>
    <td align="right">0.282656E+09</td>
    <td align="right">0.572651E+09</td>
    <td align="right">0.378390E+09</td>
    <td align="right">0.245146E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136773E+10</td>
    <td align="right">0.577532E+09</td>
    <td align="right">0.790197E+09</td>
    <td align="right">0.861602E+09</td>
    <td align="right">0.211637E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136920E+10</td>
    <td align="right">0.261952E+09</td>
    <td align="right">0.110725E+10</td>
    <td align="right">0.683948E+09</td>
    <td align="right">0.188532E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312654E+10</td>
    <td align="right">0.124198E+10</td>
    <td align="right">0.188456E+10</td>
    <td align="right">0.274545E+10</td>
    <td align="right">0.156551E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.378977E+10</td>
    <td align="right">0.154077E+10</td>
    <td align="right">0.224900E+10</td>
    <td align="right">0.330742E+10</td>
    <td align="right">0.140918E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.396039E+10</td>
    <td align="right">0.162997E+10</td>
    <td align="right">0.233042E+10</td>
    <td align="right">0.375913E+10</td>
    <td align="right">0.108149E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416797E+10</td>
    <td align="right">0.183732E+10</td>
    <td align="right">0.233065E+10</td>
    <td align="right">0.414388E+10</td>
    <td align="right">0.104133E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.350120E+10</td>
    <td align="right">0.151583E+10</td>
    <td align="right">0.198536E+10</td>
    <td align="right">0.350477E+10</td>
    <td align="right">0.112998E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271845E+10</td>
    <td align="right">0.121904E+10</td>
    <td align="right">0.149941E+10</td>
    <td align="right">0.256211E+10</td>
    <td align="right">0.139927E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149854E+10</td>
    <td align="right">0.538895E+09</td>
    <td align="right">0.959644E+09</td>
    <td align="right">0.106349E+10</td>
    <td align="right">0.187395E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.784797E+09</td>
    <td align="right">0.229108E+09</td>
    <td align="right">0.555689E+09</td>
    <td align="right">0.342963E+09</td>
    <td align="right">0.218930E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.458989E+09</td>
    <td align="right"> 96838230.54</td>
    <td align="right">0.362151E+09</td>
    <td align="right"> 91717263.50</td>
    <td align="right">0.273470E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.275989E+11</td>
    <td align="right">0.109719E+11</td>
    <td align="right">0.166270E+11</td>
    <td align="right">0.234449E+11</td>
    <td align="right">0.208779E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458989E+09</td>
    <td align="right"> 96838230.54</td>
    <td align="right">0.362151E+09</td>
    <td align="right"> 91717263.50</td>
    <td align="right">0.104133E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416797E+10</td>
    <td align="right">0.183732E+10</td>
    <td align="right">0.233065E+10</td>
    <td align="right">0.414388E+10</td>
    <td align="right">0.273470E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 33817985.74</td>
    <td align="right"> 11175940.50</td>
    <td align="right"> 22642045.24</td>
    <td align="right"> 14961121.36</td>
    <td align="right"> 96928366.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 54078613.22</td>
    <td align="right"> 22835032.50</td>
    <td align="right"> 31243580.72</td>
    <td align="right"> 34066837.52</td>
    <td align="right"> 83679546.07</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 54136688.33</td>
    <td align="right"> 10357294.89</td>
    <td align="right"> 43779393.45</td>
    <td align="right"> 27042550.24</td>
    <td align="right"> 74543695.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123620E+09</td>
    <td align="right"> 49106696.03</td>
    <td align="right"> 74513680.63</td>
    <td align="right">0.108552E+09</td>
    <td align="right"> 61899034.58</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149844E+09</td>
    <td align="right"> 60920291.27</td>
    <td align="right"> 88923256.71</td>
    <td align="right">0.130772E+09</td>
    <td align="right"> 55717690.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156590E+09</td>
    <td align="right"> 64447291.97</td>
    <td align="right"> 92142528.97</td>
    <td align="right">0.148632E+09</td>
    <td align="right"> 42761022.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164798E+09</td>
    <td align="right"> 72645793.11</td>
    <td align="right"> 92151719.75</td>
    <td align="right">0.163845E+09</td>
    <td align="right"> 41173148.06</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.138434E+09</td>
    <td align="right"> 59934546.35</td>
    <td align="right"> 78499256.31</td>
    <td align="right">0.138575E+09</td>
    <td align="right"> 44678385.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107485E+09</td>
    <td align="right"> 48199769.24</td>
    <td align="right"> 59285050.98</td>
    <td align="right">0.101303E+09</td>
    <td align="right"> 55326014.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59250701.35</td>
    <td align="right"> 21307345.86</td>
    <td align="right"> 37943355.49</td>
    <td align="right"> 42049262.59</td>
    <td align="right"> 74094171.52</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31030087.43</td>
    <td align="right">  9058694.52</td>
    <td align="right"> 21971392.91</td>
    <td align="right"> 13560378.14</td>
    <td align="right"> 86563111.58</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18147970.15</td>
    <td align="right">  3828884.03</td>
    <td align="right"> 14319086.12</td>
    <td align="right">  3626394.69</td>
    <td align="right">0.108127E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109123E+10</td>
    <td align="right">0.433818E+09</td>
    <td align="right">0.657414E+09</td>
    <td align="right">0.926986E+09</td>
    <td align="right">0.825492E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 18147970.15</td>
    <td align="right">  3828884.03</td>
    <td align="right"> 14319086.12</td>
    <td align="right">  3626394.69</td>
    <td align="right"> 41173148.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164798E+09</td>
    <td align="right"> 72645793.11</td>
    <td align="right"> 92151719.75</td>
    <td align="right">0.163845E+09</td>
    <td align="right">0.108127E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right"> 16564311.04</td>
    <td align="right">0.414267E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right"> 53042160.76</td>
    <td align="right">0.353453E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">0.283432E+09</td>
    <td align="right">0.322691E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">0.104761E+10</td>
    <td align="right">0.257235E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">0.127558E+10</td>
    <td align="right">0.216112E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">0.186354E+10</td>
    <td align="right">0.159924E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">0.201587E+10</td>
    <td align="right">0.151918E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">0.164704E+10</td>
    <td align="right">0.172383E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">0.100881E+10</td>
    <td align="right">0.221122E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">0.304361E+09</td>
    <td align="right">0.303929E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right"> 24766056.59</td>
    <td align="right">0.358117E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">    12106.00</td>
    <td align="right">0.441142E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">0.954063E+10</td>
    <td align="right">0.337229E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">    12106.00</td>
    <td align="right">0.151918E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">0.201587E+10</td>
    <td align="right">0.441142E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">0.359298E+09</td>
    <td align="right">0.255766E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">0.611157E+09</td>
    <td align="right">0.219255E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">0.647495E+09</td>
    <td align="right">0.199641E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">0.326825E+10</td>
    <td align="right">0.157576E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">0.344547E+10</td>
    <td align="right">0.140353E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">0.352092E+10</td>
    <td align="right">0.105673E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">0.389269E+10</td>
    <td align="right">0.100361E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">0.381754E+10</td>
    <td align="right">0.108346E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">0.321683E+10</td>
    <td align="right">0.135251E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">0.118133E+10</td>
    <td align="right">0.189342E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">0.341759E+09</td>
    <td align="right">0.222343E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">0.205878E+09</td>
    <td align="right">0.276485E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">0.245086E+11</td>
    <td align="right">0.211039E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">0.205878E+09</td>
    <td align="right">0.100361E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">0.389269E+10</td>
    <td align="right">0.276485E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">0.347665E+10</td>
    <td align="right">0.367350E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">0.377258E+10</td>
    <td align="right">0.328906E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">0.184768E+10</td>
    <td align="right">0.308060E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">0.495130E+10</td>
    <td align="right">0.259706E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">0.337363E+10</td>
    <td align="right">0.234158E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">0.309454E+10</td>
    <td align="right">0.173872E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.381661E+10</td>
    <td align="right">0.165554E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">0.524823E+10</td>
    <td align="right">0.178833E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">0.659136E+10</td>
    <td align="right">0.221393E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">0.448699E+10</td>
    <td align="right">0.294832E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">0.292216E+10</td>
    <td align="right">0.333126E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.236208E+10</td>
    <td align="right">0.410091E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">0.459438E+11</td>
    <td align="right">0.327588E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">0.184768E+10</td>
    <td align="right">0.165554E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">0.659136E+10</td>
    <td align="right">0.410091E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">0.380450E+09</td>
    <td align="right">0.260214E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">0.872643E+09</td>
    <td align="right">0.225293E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">0.670419E+09</td>
    <td align="right">0.203174E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">0.279254E+10</td>
    <td align="right">0.168001E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">0.338094E+10</td>
    <td align="right">0.149409E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">0.386652E+10</td>
    <td align="right">0.113519E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.427603E+10</td>
    <td align="right">0.108627E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">0.362045E+10</td>
    <td align="right">0.117461E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">0.264773E+10</td>
    <td align="right">0.145170E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">0.109060E+10</td>
    <td align="right">0.195844E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">0.349495E+09</td>
    <td align="right">0.228927E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 92542048.60</td>
    <td align="right">0.286805E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">0.240404E+11</td>
    <td align="right">0.220245E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right"> 92542048.60</td>
    <td align="right">0.108627E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">0.427603E+10</td>
    <td align="right">0.286805E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.84</td>
    <td align="right">     1456.25</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.64</td>
    <td align="right">     1373.86</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      119.04</td>
    <td align="right">     1135.67</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      414.68</td>
    <td align="right">      946.93</td>
    <td align="right">      881.26</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      487.46</td>
    <td align="right">      769.38</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      725.33</td>
    <td align="right">      595.04</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      757.97</td>
    <td align="right">      546.70</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      619.95</td>
    <td align="right">      616.30</td>
    <td align="right">      908.12</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      400.08</td>
    <td align="right">      809.17</td>
    <td align="right">      691.25</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.19</td>
    <td align="right">     1056.38</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.97</td>
    <td align="right">     1284.95</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.13</td>
    <td align="right">     1547.81</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      310.19</td>
    <td align="right">     1009.68</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.13</td>
    <td align="right">      546.70</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      757.97</td>
    <td align="right">     1547.81</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.73</td>
    <td align="right">      905.44</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      261.73</td>
    <td align="right">      859.88</td>
    <td align="right">      508.99</td>
    <td align="right">      188.03</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      250.83</td>
    <td align="right">      710.36</td>
    <td align="right">      531.91</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1268.30</td>
    <td align="right">      586.12</td>
    <td align="right">     1428.34</td>
    <td align="right">      671.26</td>
    <td align="right">      757.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1293.10</td>
    <td align="right">      505.94</td>
    <td align="right">     1501.49</td>
    <td align="right">      654.65</td>
    <td align="right">      846.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1360.74</td>
    <td align="right">      396.18</td>
    <td align="right">     1486.19</td>
    <td align="right">      593.44</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1455.01</td>
    <td align="right">      364.26</td>
    <td align="right">     1517.12</td>
    <td align="right">      644.65</td>
    <td align="right">      872.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1427.82</td>
    <td align="right">      391.48</td>
    <td align="right">     1437.31</td>
    <td align="right">      686.72</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1247.67</td>
    <td align="right">      500.75</td>
    <td align="right">     1294.54</td>
    <td align="right">      688.46</td>
    <td align="right">      606.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      451.39</td>
    <td align="right">      667.08</td>
    <td align="right">      624.81</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      138.16</td>
    <td align="right">      807.64</td>
    <td align="right">      325.76</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       81.08</td>
    <td align="right">      976.42</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      783.13</td>
    <td align="right">      638.21</td>
    <td align="right">      937.96</td>
    <td align="right">      402.93</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.08</td>
    <td align="right">      364.26</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1455.01</td>
    <td align="right">      976.42</td>
    <td align="right">     1517.12</td>
    <td align="right">      688.46</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1313.85</td>
    <td align="right">     1298.58</td>
    <td align="right">     1421.73</td>
    <td align="right">      920.20</td>
    <td align="right">      501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1577.18</td>
    <td align="right">     1289.13</td>
    <td align="right">     1736.93</td>
    <td align="right">     1059.93</td>
    <td align="right">      677.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      706.30</td>
    <td align="right">     1092.04</td>
    <td align="right">     1074.06</td>
    <td align="right">      312.87</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1921.37</td>
    <td align="right">      960.57</td>
    <td align="right">     2230.13</td>
    <td align="right">     1008.11</td>
    <td align="right">     1222.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1271.36</td>
    <td align="right">      837.25</td>
    <td align="right">     1844.07</td>
    <td align="right">      600.18</td>
    <td align="right">     1243.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1201.67</td>
    <td align="right">      646.70</td>
    <td align="right">     1698.79</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1431.75</td>
    <td align="right">      595.71</td>
    <td align="right">     1840.59</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1966.55</td>
    <td align="right">      640.52</td>
    <td align="right">     2157.05</td>
    <td align="right">      970.29</td>
    <td align="right">     1186.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2553.27</td>
    <td align="right">      814.28</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1055.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1690.64</td>
    <td align="right">     1034.54</td>
    <td align="right">     1751.75</td>
    <td align="right">     1023.98</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1142.15</td>
    <td align="right">     1206.74</td>
    <td align="right">     1241.41</td>
    <td align="right">      755.06</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      894.60</td>
    <td align="right">     1448.63</td>
    <td align="right">      983.81</td>
    <td align="right">      630.20</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1469.15</td>
    <td align="right">      987.15</td>
    <td align="right">     1708.25</td>
    <td align="right">      810.36</td>
    <td align="right">      897.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      706.30</td>
    <td align="right">      595.71</td>
    <td align="right">      983.81</td>
    <td align="right">      312.87</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2553.27</td>
    <td align="right">     1448.63</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.54</td>
    <td align="right">      920.29</td>
    <td align="right">      331.96</td>
    <td align="right">      109.71</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      367.93</td>
    <td align="right">      882.19</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.47</td>
    <td align="right">      720.96</td>
    <td align="right">      531.42</td>
    <td align="right">      101.67</td>
    <td align="right">      429.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1084.53</td>
    <td align="right">      620.64</td>
    <td align="right">     1253.93</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1269.29</td>
    <td align="right">      533.91</td>
    <td align="right">     1470.89</td>
    <td align="right">      598.01</td>
    <td align="right">      872.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1495.69</td>
    <td align="right">      421.58</td>
    <td align="right">     1588.35</td>
    <td align="right">      653.72</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1599.97</td>
    <td align="right">      390.29</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      904.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1356.41</td>
    <td align="right">      420.03</td>
    <td align="right">     1358.89</td>
    <td align="right">      588.33</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1029.31</td>
    <td align="right">      532.46</td>
    <td align="right">     1090.26</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      416.43</td>
    <td align="right">      687.56</td>
    <td align="right">      581.62</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.66</td>
    <td align="right">      830.36</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       36.64</td>
    <td align="right">     1012.82</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      768.15</td>
    <td align="right">      663.33</td>
    <td align="right">      909.76</td>
    <td align="right">      361.68</td>
    <td align="right">      548.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       36.64</td>
    <td align="right">      390.29</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1599.97</td>
    <td align="right">     1012.82</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        8.65</td>
    <td align="right">     1503.19</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       29.24</td>
    <td align="right">     1407.39</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      126.72</td>
    <td align="right">     1148.66</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      447.64</td>
    <td align="right">      934.38</td>
    <td align="right">      881.25</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      522.00</td>
    <td align="right">      764.18</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      757.36</td>
    <td align="right">      590.51</td>
    <td align="right">     1217.89</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      781.55</td>
    <td align="right">      547.46</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      638.17</td>
    <td align="right">      621.47</td>
    <td align="right">      908.11</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      406.39</td>
    <td align="right">      832.25</td>
    <td align="right">      691.24</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      124.16</td>
    <td align="right">     1114.27</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.36</td>
    <td align="right">     1365.98</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.01</td>
    <td align="right">     1631.74</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      322.58</td>
    <td align="right">     1036.60</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.01</td>
    <td align="right">      547.46</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">      181.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      781.55</td>
    <td align="right">     1631.74</td>
    <td align="right">     1217.89</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.94</td>
    <td align="right">      935.92</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      260.02</td>
    <td align="right">      883.68</td>
    <td align="right">      508.98</td>
    <td align="right">      188.02</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      254.65</td>
    <td align="right">      720.25</td>
    <td align="right">      531.90</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1280.11</td>
    <td align="right">      597.03</td>
    <td align="right">     1428.32</td>
    <td align="right">      671.25</td>
    <td align="right">      757.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1303.59</td>
    <td align="right">      519.48</td>
    <td align="right">     1501.48</td>
    <td align="right">      654.65</td>
    <td align="right">      846.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1372.06</td>
    <td align="right">      405.23</td>
    <td align="right">     1486.18</td>
    <td align="right">      593.43</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1462.36</td>
    <td align="right">      377.30</td>
    <td align="right">     1517.11</td>
    <td align="right">      644.65</td>
    <td align="right">      872.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1430.18</td>
    <td align="right">      410.85</td>
    <td align="right">     1437.30</td>
    <td align="right">      686.71</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1243.76</td>
    <td align="right">      532.92</td>
    <td align="right">     1294.53</td>
    <td align="right">      688.45</td>
    <td align="right">      606.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      444.54</td>
    <td align="right">      708.78</td>
    <td align="right">      624.80</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      133.73</td>
    <td align="right">      855.64</td>
    <td align="right">      325.75</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       78.02</td>
    <td align="right">     1025.47</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      785.26</td>
    <td align="right">      663.31</td>
    <td align="right">      937.95</td>
    <td align="right">      402.92</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.02</td>
    <td align="right">      377.30</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1462.36</td>
    <td align="right">     1025.47</td>
    <td align="right">     1517.11</td>
    <td align="right">      688.45</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1329.30</td>
    <td align="right">     1322.37</td>
    <td align="right">     1421.74</td>
    <td align="right">      920.21</td>
    <td align="right">      501.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1601.04</td>
    <td align="right">     1311.91</td>
    <td align="right">     1736.95</td>
    <td align="right">     1059.94</td>
    <td align="right">      677.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      735.78</td>
    <td align="right">     1079.72</td>
    <td align="right">     1074.07</td>
    <td align="right">      312.88</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1970.03</td>
    <td align="right">      952.94</td>
    <td align="right">     2230.15</td>
    <td align="right">     1008.12</td>
    <td align="right">     1222.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1323.93</td>
    <td align="right">      820.50</td>
    <td align="right">     1844.09</td>
    <td align="right">      600.19</td>
    <td align="right">     1243.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1252.89</td>
    <td align="right">      630.01</td>
    <td align="right">     1698.81</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1466.53</td>
    <td align="right">      593.90</td>
    <td align="right">     1840.61</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1986.61</td>
    <td align="right">      660.38</td>
    <td align="right">     2157.06</td>
    <td align="right">      970.30</td>
    <td align="right">     1186.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2564.25</td>
    <td align="right">      861.98</td>
    <td align="right">     2550.06</td>
    <td align="right">     1494.25</td>
    <td align="right">     1055.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1699.08</td>
    <td align="right">     1089.88</td>
    <td align="right">     1751.77</td>
    <td align="right">     1024.00</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1151.64</td>
    <td align="right">     1257.22</td>
    <td align="right">     1241.42</td>
    <td align="right">      755.07</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      902.57</td>
    <td align="right">     1485.09</td>
    <td align="right">      983.82</td>
    <td align="right">      630.21</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1495.21</td>
    <td align="right">     1003.85</td>
    <td align="right">     1708.26</td>
    <td align="right">      810.37</td>
    <td align="right">      897.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      735.78</td>
    <td align="right">      593.90</td>
    <td align="right">      983.82</td>
    <td align="right">      312.88</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2564.25</td>
    <td align="right">     1485.09</td>
    <td align="right">     2550.06</td>
    <td align="right">     1494.25</td>
    <td align="right">     1287.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      146.86</td>
    <td align="right">      951.46</td>
    <td align="right">      331.96</td>
    <td align="right">      109.70</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      370.23</td>
    <td align="right">      909.41</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      265.45</td>
    <td align="right">      731.73</td>
    <td align="right">      531.41</td>
    <td align="right">      101.67</td>
    <td align="right">      429.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1101.08</td>
    <td align="right">      627.86</td>
    <td align="right">     1253.92</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1283.68</td>
    <td align="right">      546.93</td>
    <td align="right">     1470.88</td>
    <td align="right">      598.00</td>
    <td align="right">      872.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1507.62</td>
    <td align="right">      433.74</td>
    <td align="right">     1588.34</td>
    <td align="right">      653.71</td>
    <td align="right">      934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1608.32</td>
    <td align="right">      404.16</td>
    <td align="right">     1617.67</td>
    <td align="right">      713.10</td>
    <td align="right">      904.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1360.27</td>
    <td align="right">      438.57</td>
    <td align="right">     1358.88</td>
    <td align="right">      588.32</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.55</td>
    <td align="right">      561.19</td>
    <td align="right">     1090.25</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      412.76</td>
    <td align="right">      727.32</td>
    <td align="right">      581.61</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      137.55</td>
    <td align="right">      878.04</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       35.60</td>
    <td align="right">     1061.39</td>
    <td align="right">      178.14</td>
    <td align="right">       37.58</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      772.83</td>
    <td align="right">      688.21</td>
    <td align="right">      909.76</td>
    <td align="right">      361.67</td>
    <td align="right">      548.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.60</td>
    <td align="right">      404.16</td>
    <td align="right">      178.14</td>
    <td align="right">       37.58</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1608.32</td>
    <td align="right">     1061.39</td>
    <td align="right">     1617.67</td>
    <td align="right">      713.10</td>
    <td align="right">      934.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.18</td>
    <td align="right">     1546.70</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">      250.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.93</td>
    <td align="right">     1461.03</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">      391.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      105.82</td>
    <td align="right">     1204.79</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">      541.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      404.17</td>
    <td align="right">      992.42</td>
    <td align="right">      881.26</td>
    <td align="right">        3.90</td>
    <td align="right">      877.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      476.25</td>
    <td align="right">      806.87</td>
    <td align="right">     1101.75</td>
    <td align="right">       53.05</td>
    <td align="right">     1048.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      718.96</td>
    <td align="right">      616.99</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      752.64</td>
    <td align="right">      567.20</td>
    <td align="right">     1155.24</td>
    <td align="right">       65.74</td>
    <td align="right">     1089.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      614.94</td>
    <td align="right">      643.60</td>
    <td align="right">      908.12</td>
    <td align="right">       14.16</td>
    <td align="right">      893.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      389.20</td>
    <td align="right">      853.10</td>
    <td align="right">      691.25</td>
    <td align="right">        0.15</td>
    <td align="right">      691.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      113.64</td>
    <td align="right">     1134.74</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">      442.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        9.55</td>
    <td align="right">     1381.63</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">      266.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     1647.04</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      302.53</td>
    <td align="right">     1069.35</td>
    <td align="right">      670.31</td>
    <td align="right">       17.89</td>
    <td align="right">      652.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      567.20</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">      181.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      752.64</td>
    <td align="right">     1647.04</td>
    <td align="right">     1217.90</td>
    <td align="right">       76.24</td>
    <td align="right">     1141.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.15</td>
    <td align="right">      954.92</td>
    <td align="right">      341.37</td>
    <td align="right">      137.15</td>
    <td align="right">      204.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      252.63</td>
    <td align="right">      906.31</td>
    <td align="right">      508.99</td>
    <td align="right">      188.03</td>
    <td align="right">      320.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      241.75</td>
    <td align="right">      745.37</td>
    <td align="right">      531.91</td>
    <td align="right">      104.82</td>
    <td align="right">      427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1260.90</td>
    <td align="right">      607.93</td>
    <td align="right">     1428.34</td>
    <td align="right">      671.26</td>
    <td align="right">      757.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1286.39</td>
    <td align="right">      524.02</td>
    <td align="right">     1501.49</td>
    <td align="right">      654.65</td>
    <td align="right">      846.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1358.38</td>
    <td align="right">      407.69</td>
    <td align="right">     1486.19</td>
    <td align="right">      593.44</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1453.36</td>
    <td align="right">      374.71</td>
    <td align="right">     1517.12</td>
    <td align="right">      644.65</td>
    <td align="right">      872.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1425.30</td>
    <td align="right">      404.52</td>
    <td align="right">     1437.31</td>
    <td align="right">      686.72</td>
    <td align="right">      750.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1241.06</td>
    <td align="right">      521.80</td>
    <td align="right">     1294.54</td>
    <td align="right">      688.46</td>
    <td align="right">      606.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.06</td>
    <td align="right">      706.92</td>
    <td align="right">      624.81</td>
    <td align="right">      258.93</td>
    <td align="right">      365.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      131.85</td>
    <td align="right">      857.80</td>
    <td align="right">      325.76</td>
    <td align="right">      111.04</td>
    <td align="right">      214.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.87</td>
    <td align="right">     1032.28</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      777.16</td>
    <td align="right">      669.20</td>
    <td align="right">      937.96</td>
    <td align="right">      402.93</td>
    <td align="right">      535.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       76.87</td>
    <td align="right">      374.71</td>
    <td align="right">      241.43</td>
    <td align="right">       89.77</td>
    <td align="right">      151.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1453.36</td>
    <td align="right">     1032.28</td>
    <td align="right">     1517.12</td>
    <td align="right">      688.46</td>
    <td align="right">      892.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1298.03</td>
    <td align="right">     1371.53</td>
    <td align="right">     1421.73</td>
    <td align="right">      920.20</td>
    <td align="right">      501.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1559.43</td>
    <td align="right">     1359.57</td>
    <td align="right">     1736.93</td>
    <td align="right">     1059.93</td>
    <td align="right">      677.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      689.85</td>
    <td align="right">     1150.16</td>
    <td align="right">     1074.06</td>
    <td align="right">      312.87</td>
    <td align="right">      761.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1910.22</td>
    <td align="right">     1001.95</td>
    <td align="right">     2230.13</td>
    <td align="right">     1008.11</td>
    <td align="right">     1222.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1259.57</td>
    <td align="right">      874.25</td>
    <td align="right">     1844.07</td>
    <td align="right">      600.18</td>
    <td align="right">     1243.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1193.88</td>
    <td align="right">      670.80</td>
    <td align="right">     1698.79</td>
    <td align="right">      411.02</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1424.96</td>
    <td align="right">      618.11</td>
    <td align="right">     1840.59</td>
    <td align="right">      576.21</td>
    <td align="right">     1264.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1959.47</td>
    <td align="right">      667.69</td>
    <td align="right">     2157.05</td>
    <td align="right">      970.29</td>
    <td align="right">     1186.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2542.96</td>
    <td align="right">      854.14</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1055.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1675.25</td>
    <td align="right">     1100.77</td>
    <td align="right">     1751.75</td>
    <td align="right">     1023.98</td>
    <td align="right">      727.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1127.38</td>
    <td align="right">     1285.21</td>
    <td align="right">     1241.41</td>
    <td align="right">      755.06</td>
    <td align="right">      486.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      881.90</td>
    <td align="right">     1531.11</td>
    <td align="right">      983.81</td>
    <td align="right">      630.20</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1456.87</td>
    <td align="right">     1038.78</td>
    <td align="right">     1708.25</td>
    <td align="right">      810.36</td>
    <td align="right">      897.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      689.85</td>
    <td align="right">      618.11</td>
    <td align="right">      983.81</td>
    <td align="right">      312.87</td>
    <td align="right">      353.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2542.96</td>
    <td align="right">     1531.11</td>
    <td align="right">     2550.04</td>
    <td align="right">     1494.23</td>
    <td align="right">     1287.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      142.04</td>
    <td align="right">      971.53</td>
    <td align="right">      331.96</td>
    <td align="right">      109.71</td>
    <td align="right">      222.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      360.72</td>
    <td align="right">      931.27</td>
    <td align="right">      587.72</td>
    <td align="right">      248.17</td>
    <td align="right">      339.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      250.31</td>
    <td align="right">      758.57</td>
    <td align="right">      531.42</td>
    <td align="right">      101.67</td>
    <td align="right">      429.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1077.37</td>
    <td align="right">      648.15</td>
    <td align="right">     1253.93</td>
    <td align="right">      498.11</td>
    <td align="right">      755.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1262.30</td>
    <td align="right">      557.83</td>
    <td align="right">     1470.89</td>
    <td align="right">      598.01</td>
    <td align="right">      872.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1491.71</td>
    <td align="right">      437.96</td>
    <td align="right">     1588.35</td>
    <td align="right">      653.72</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1596.49</td>
    <td align="right">      405.57</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      904.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1351.72</td>
    <td align="right">      438.55</td>
    <td align="right">     1358.89</td>
    <td align="right">      588.33</td>
    <td align="right">      770.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1021.50</td>
    <td align="right">      560.07</td>
    <td align="right">     1090.26</td>
    <td align="right">      488.91</td>
    <td align="right">      601.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      407.19</td>
    <td align="right">      731.20</td>
    <td align="right">      581.62</td>
    <td align="right">      209.16</td>
    <td align="right">      372.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.84</td>
    <td align="right">      883.21</td>
    <td align="right">      314.75</td>
    <td align="right">       91.89</td>
    <td align="right">      222.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       34.55</td>
    <td align="right">     1070.81</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      762.32</td>
    <td align="right">      698.39</td>
    <td align="right">      909.76</td>
    <td align="right">      361.68</td>
    <td align="right">      548.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.55</td>
    <td align="right">      405.57</td>
    <td align="right">      178.14</td>
    <td align="right">       37.59</td>
    <td align="right">      140.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1596.49</td>
    <td align="right">     1070.81</td>
    <td align="right">     1617.68</td>
    <td align="right">      713.11</td>
    <td align="right">      934.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23667414.76</td>
    <td align="right">0.390043E+10</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 71707965.69</td>
    <td align="right">0.332364E+10</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.318828E+09</td>
    <td align="right">0.304177E+10</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107485E+10</td>
    <td align="right">0.245445E+10</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130561E+10</td>
    <td align="right">0.206070E+10</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188005E+10</td>
    <td align="right">0.154234E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203016E+10</td>
    <td align="right">0.146428E+10</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166048E+10</td>
    <td align="right">0.165069E+10</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103700E+10</td>
    <td align="right">0.209736E+10</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343356E+09</td>
    <td align="right">0.282940E+10</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 36216666.22</td>
    <td align="right">0.333060E+10</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   340277.28</td>
    <td align="right">0.414565E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.978227E+10</td>
    <td align="right">0.318413E+11</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   340277.28</td>
    <td align="right">0.146428E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.203016E+10</td>
    <td align="right">0.414565E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374244E+09</td>
    <td align="right">0.242513E+10</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.633176E+09</td>
    <td align="right">0.208022E+10</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.671832E+09</td>
    <td align="right">0.190262E+10</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.328742E+10</td>
    <td align="right">0.151922E+10</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346345E+10</td>
    <td align="right">0.135511E+10</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352705E+10</td>
    <td align="right">0.102689E+10</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389710E+10</td>
    <td align="right">0.975642E+09</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.382428E+10</td>
    <td align="right">0.104854E+10</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.323396E+10</td>
    <td align="right">0.129795E+10</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120900E+10</td>
    <td align="right">0.178670E+10</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.358111E+09</td>
    <td align="right">0.209339E+10</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.217173E+09</td>
    <td align="right">0.261524E+10</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246968E+11</td>
    <td align="right">0.201267E+11</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217173E+09</td>
    <td align="right">0.975642E+09</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389710E+10</td>
    <td align="right">0.261524E+10</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.351902E+10</td>
    <td align="right">0.347811E+10</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.381552E+10</td>
    <td align="right">0.311866E+10</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189175E+10</td>
    <td align="right">0.292492E+10</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.498019E+10</td>
    <td align="right">0.248980E+10</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.340520E+10</td>
    <td align="right">0.224249E+10</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.311473E+10</td>
    <td align="right">0.167624E+10</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.383479E+10</td>
    <td align="right">0.159554E+10</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.526720E+10</td>
    <td align="right">0.171557E+10</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.661807E+10</td>
    <td align="right">0.211060E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.452821E+10</td>
    <td align="right">0.277090E+10</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.296044E+10</td>
    <td align="right">0.312788E+10</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239610E+10</td>
    <td align="right">0.388001E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.463312E+11</td>
    <td align="right">0.311307E+11</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189175E+10</td>
    <td align="right">0.159554E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.661807E+10</td>
    <td align="right">0.388001E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.392494E+09</td>
    <td align="right">0.246491E+10</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.890107E+09</td>
    <td align="right">0.213419E+10</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.692284E+09</td>
    <td align="right">0.193103E+10</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281109E+10</td>
    <td align="right">0.160869E+10</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.339967E+10</td>
    <td align="right">0.143002E+10</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.387683E+10</td>
    <td align="right">0.109274E+10</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.428535E+10</td>
    <td align="right">0.104534E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363302E+10</td>
    <td align="right">0.112500E+10</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266797E+10</td>
    <td align="right">0.138012E+10</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111537E+10</td>
    <td align="right">0.184155E+10</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361994E+09</td>
    <td align="right">0.215230E+10</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 98148542.19</td>
    <td align="right">0.271274E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242243E+11</td>
    <td align="right">0.209187E+11</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 98148542.19</td>
    <td align="right">0.104534E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.428535E+10</td>
    <td align="right">0.271274E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 23159084.85</td>
    <td align="right">0.402615E+10</td>
    <td align="right">0.670921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670921E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 70744483.74</td>
    <td align="right">0.340476E+10</td>
    <td align="right">0.946284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946284E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339405E+09</td>
    <td align="right">0.307658E+10</td>
    <td align="right">0.144979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144979E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116029E+10</td>
    <td align="right">0.242192E+10</td>
    <td align="right">0.228421E+10</td>
    <td align="right"> 10097012.62</td>
    <td align="right">0.227412E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.139812E+10</td>
    <td align="right">0.204678E+10</td>
    <td align="right">0.295092E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280883E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196308E+10</td>
    <td align="right">0.153059E+10</td>
    <td align="right">0.315677E+10</td>
    <td align="right">0.197611E+09</td>
    <td align="right">0.295916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.209331E+10</td>
    <td align="right">0.146631E+10</td>
    <td align="right">0.309419E+10</td>
    <td align="right">0.176083E+09</td>
    <td align="right">0.291810E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170928E+10</td>
    <td align="right">0.166453E+10</td>
    <td align="right">0.243229E+10</td>
    <td align="right"> 37929770.96</td>
    <td align="right">0.239436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105337E+10</td>
    <td align="right">0.215718E+10</td>
    <td align="right">0.179170E+10</td>
    <td align="right">   381606.99</td>
    <td align="right">0.179132E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.332550E+09</td>
    <td align="right">0.298445E+10</td>
    <td align="right">0.118639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118639E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 29447762.32</td>
    <td align="right">0.354061E+10</td>
    <td align="right">0.689849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    27505.06</td>
    <td align="right">0.437045E+10</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.101728E+11</td>
    <td align="right">0.326903E+11</td>
    <td align="right">0.211388E+11</td>
    <td align="right">0.564195E+09</td>
    <td align="right">0.205746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    27505.06</td>
    <td align="right">0.146631E+10</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.209331E+10</td>
    <td align="right">0.437045E+10</td>
    <td align="right">0.315677E+10</td>
    <td align="right">0.197611E+09</td>
    <td align="right">0.295916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369450E+09</td>
    <td align="right">0.250677E+10</td>
    <td align="right">0.914321E+09</td>
    <td align="right">0.367346E+09</td>
    <td align="right">0.546974E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.629042E+09</td>
    <td align="right">0.213779E+10</td>
    <td align="right">0.123133E+10</td>
    <td align="right">0.454866E+09</td>
    <td align="right">0.776467E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.682057E+09</td>
    <td align="right">0.192910E+10</td>
    <td align="right">0.142465E+10</td>
    <td align="right">0.280760E+09</td>
    <td align="right">0.114389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331806E+10</td>
    <td align="right">0.154750E+10</td>
    <td align="right">0.370222E+10</td>
    <td align="right">0.173988E+10</td>
    <td align="right">0.196233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349153E+10</td>
    <td align="right">0.139137E+10</td>
    <td align="right">0.402156E+10</td>
    <td align="right">0.175341E+10</td>
    <td align="right">0.226816E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.355639E+10</td>
    <td align="right">0.105036E+10</td>
    <td align="right">0.385218E+10</td>
    <td align="right">0.153818E+10</td>
    <td align="right">0.231401E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.391678E+10</td>
    <td align="right">0.101056E+10</td>
    <td align="right">0.406342E+10</td>
    <td align="right">0.172662E+10</td>
    <td align="right">0.233680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.383059E+10</td>
    <td align="right">0.110041E+10</td>
    <td align="right">0.384967E+10</td>
    <td align="right">0.183929E+10</td>
    <td align="right">0.201038E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.322384E+10</td>
    <td align="right">0.138133E+10</td>
    <td align="right">0.335543E+10</td>
    <td align="right">0.178446E+10</td>
    <td align="right">0.157097E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.119065E+10</td>
    <td align="right">0.189839E+10</td>
    <td align="right">0.167347E+10</td>
    <td align="right">0.693517E+09</td>
    <td align="right">0.979950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.346621E+09</td>
    <td align="right">0.221781E+10</td>
    <td align="right">0.844354E+09</td>
    <td align="right">0.287807E+09</td>
    <td align="right">0.556546E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.208957E+09</td>
    <td align="right">0.274662E+10</td>
    <td align="right">0.646642E+09</td>
    <td align="right">0.240450E+09</td>
    <td align="right">0.406192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.247640E+11</td>
    <td align="right">0.209180E+11</td>
    <td align="right">0.295792E+11</td>
    <td align="right">0.127066E+11</td>
    <td align="right">0.168727E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.208957E+09</td>
    <td align="right">0.101056E+10</td>
    <td align="right">0.646642E+09</td>
    <td align="right">0.240450E+09</td>
    <td align="right">0.406192E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.391678E+10</td>
    <td align="right">0.274662E+10</td>
    <td align="right">0.406342E+10</td>
    <td align="right">0.183929E+10</td>
    <td align="right">0.233680E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.356039E+10</td>
    <td align="right">0.354185E+10</td>
    <td align="right">0.380799E+10</td>
    <td align="right">0.246470E+10</td>
    <td align="right">0.134329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387322E+10</td>
    <td align="right">0.317378E+10</td>
    <td align="right">0.420203E+10</td>
    <td align="right">0.256422E+10</td>
    <td align="right">0.163782E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197072E+10</td>
    <td align="right">0.289193E+10</td>
    <td align="right">0.287679E+10</td>
    <td align="right">0.838011E+09</td>
    <td align="right">0.203878E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.510633E+10</td>
    <td align="right">0.247002E+10</td>
    <td align="right">0.578055E+10</td>
    <td align="right">0.261305E+10</td>
    <td align="right">0.316750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.354602E+10</td>
    <td align="right">0.219764E+10</td>
    <td align="right">0.493920E+10</td>
    <td align="right">0.160754E+10</td>
    <td align="right">0.333166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.324749E+10</td>
    <td align="right">0.163298E+10</td>
    <td align="right">0.440331E+10</td>
    <td align="right">0.106538E+10</td>
    <td align="right">0.333793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.392796E+10</td>
    <td align="right">0.159070E+10</td>
    <td align="right">0.492989E+10</td>
    <td align="right">0.154333E+10</td>
    <td align="right">0.338655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.532093E+10</td>
    <td align="right">0.176877E+10</td>
    <td align="right">0.577748E+10</td>
    <td align="right">0.259885E+10</td>
    <td align="right">0.317864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.664654E+10</td>
    <td align="right">0.223425E+10</td>
    <td align="right">0.660977E+10</td>
    <td align="right">0.387309E+10</td>
    <td align="right">0.273668E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.455081E+10</td>
    <td align="right">0.291912E+10</td>
    <td align="right">0.469194E+10</td>
    <td align="right">0.274267E+10</td>
    <td align="right">0.194927E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298506E+10</td>
    <td align="right">0.325872E+10</td>
    <td align="right">0.321777E+10</td>
    <td align="right">0.195715E+10</td>
    <td align="right">0.126062E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.241746E+10</td>
    <td align="right">0.397765E+10</td>
    <td align="right">0.263506E+10</td>
    <td align="right">0.168795E+10</td>
    <td align="right">0.947111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.471529E+11</td>
    <td align="right">0.316574E+11</td>
    <td align="right">0.538718E+11</td>
    <td align="right">0.255559E+11</td>
    <td align="right">0.283158E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197072E+10</td>
    <td align="right">0.159070E+10</td>
    <td align="right">0.263506E+10</td>
    <td align="right">0.838011E+09</td>
    <td align="right">0.947111E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.664654E+10</td>
    <td align="right">0.397765E+10</td>
    <td align="right">0.660977E+10</td>
    <td align="right">0.387309E+10</td>
    <td align="right">0.338655E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.393351E+09</td>
    <td align="right">0.254838E+10</td>
    <td align="right">0.889125E+09</td>
    <td align="right">0.293832E+09</td>
    <td align="right">0.595293E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.895669E+09</td>
    <td align="right">0.220005E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.600367E+09</td>
    <td align="right">0.821440E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.710991E+09</td>
    <td align="right">0.195986E+10</td>
    <td align="right">0.142333E+10</td>
    <td align="right">0.272309E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285400E+10</td>
    <td align="right">0.162741E+10</td>
    <td align="right">0.325016E+10</td>
    <td align="right">0.129109E+10</td>
    <td align="right">0.195907E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343820E+10</td>
    <td align="right">0.146490E+10</td>
    <td align="right">0.393961E+10</td>
    <td align="right">0.160169E+10</td>
    <td align="right">0.233792E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390776E+10</td>
    <td align="right">0.112425E+10</td>
    <td align="right">0.411698E+10</td>
    <td align="right">0.169442E+10</td>
    <td align="right">0.242256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.430773E+10</td>
    <td align="right">0.108250E+10</td>
    <td align="right">0.433277E+10</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.242280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.364334E+10</td>
    <td align="right">0.117466E+10</td>
    <td align="right">0.363963E+10</td>
    <td align="right">0.157577E+10</td>
    <td align="right">0.206386E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266341E+10</td>
    <td align="right">0.145460E+10</td>
    <td align="right">0.282594E+10</td>
    <td align="right">0.126724E+10</td>
    <td align="right">0.155869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.110554E+10</td>
    <td align="right">0.194804E+10</td>
    <td align="right">0.155779E+10</td>
    <td align="right">0.560202E+09</td>
    <td align="right">0.997587E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.356523E+09</td>
    <td align="right">0.227587E+10</td>
    <td align="right">0.815827E+09</td>
    <td align="right">0.238167E+09</td>
    <td align="right">0.577661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 95343658.19</td>
    <td align="right">0.284282E+10</td>
    <td align="right">0.477137E+09</td>
    <td align="right">0.100667E+09</td>
    <td align="right">0.376470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.243719E+11</td>
    <td align="right">0.217033E+11</td>
    <td align="right">0.286901E+11</td>
    <td align="right">0.114057E+11</td>
    <td align="right">0.172844E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 95343658.19</td>
    <td align="right">0.108250E+10</td>
    <td align="right">0.477137E+09</td>
    <td align="right">0.100667E+09</td>
    <td align="right">0.376470E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.430773E+10</td>
    <td align="right">0.284282E+10</td>
    <td align="right">0.433277E+10</td>
    <td align="right">0.190997E+10</td>
    <td align="right">0.242280E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 16564311.04</td>
    <td align="right">0.414267E+10</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.670925E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53042160.76</td>
    <td align="right">0.353453E+10</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.946289E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.283432E+09</td>
    <td align="right">0.322691E+10</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.104761E+10</td>
    <td align="right">0.257235E+10</td>
    <td align="right">0.228422E+10</td>
    <td align="right"> 10097064.94</td>
    <td align="right">0.227413E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127558E+10</td>
    <td align="right">0.216112E+10</td>
    <td align="right">0.295093E+10</td>
    <td align="right">0.142093E+09</td>
    <td align="right">0.280884E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.186354E+10</td>
    <td align="right">0.159924E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201587E+10</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.309420E+10</td>
    <td align="right">0.176084E+09</td>
    <td align="right">0.291812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164704E+10</td>
    <td align="right">0.172383E+10</td>
    <td align="right">0.243230E+10</td>
    <td align="right"> 37929967.50</td>
    <td align="right">0.239437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.100881E+10</td>
    <td align="right">0.221122E+10</td>
    <td align="right">0.179171E+10</td>
    <td align="right">   381608.96</td>
    <td align="right">0.179133E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.304361E+09</td>
    <td align="right">0.303929E+10</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 24766056.59</td>
    <td align="right">0.358117E+10</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.689853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    12106.00</td>
    <td align="right">0.441142E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.954063E+10</td>
    <td align="right">0.337229E+11</td>
    <td align="right">0.211389E+11</td>
    <td align="right">0.564198E+09</td>
    <td align="right">0.205747E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    12106.00</td>
    <td align="right">0.151918E+10</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.485448E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201587E+10</td>
    <td align="right">0.441142E+10</td>
    <td align="right">0.315679E+10</td>
    <td align="right">0.197612E+09</td>
    <td align="right">0.295918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.359298E+09</td>
    <td align="right">0.255766E+10</td>
    <td align="right">0.914328E+09</td>
    <td align="right">0.367350E+09</td>
    <td align="right">0.546978E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.611157E+09</td>
    <td align="right">0.219255E+10</td>
    <td align="right">0.123134E+10</td>
    <td align="right">0.454870E+09</td>
    <td align="right">0.776472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.647495E+09</td>
    <td align="right">0.199641E+10</td>
    <td align="right">0.142466E+10</td>
    <td align="right">0.280763E+09</td>
    <td align="right">0.114390E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.326825E+10</td>
    <td align="right">0.157576E+10</td>
    <td align="right">0.370225E+10</td>
    <td align="right">0.173990E+10</td>
    <td align="right">0.196235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344547E+10</td>
    <td align="right">0.140353E+10</td>
    <td align="right">0.402159E+10</td>
    <td align="right">0.175342E+10</td>
    <td align="right">0.226817E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.352092E+10</td>
    <td align="right">0.105673E+10</td>
    <td align="right">0.385221E+10</td>
    <td align="right">0.153819E+10</td>
    <td align="right">0.231402E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389269E+10</td>
    <td align="right">0.100361E+10</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.172664E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.381754E+10</td>
    <td align="right">0.108346E+10</td>
    <td align="right">0.384970E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.201039E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321683E+10</td>
    <td align="right">0.135251E+10</td>
    <td align="right">0.335546E+10</td>
    <td align="right">0.178448E+10</td>
    <td align="right">0.157098E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118133E+10</td>
    <td align="right">0.189342E+10</td>
    <td align="right">0.167348E+10</td>
    <td align="right">0.693524E+09</td>
    <td align="right">0.979956E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.341759E+09</td>
    <td align="right">0.222343E+10</td>
    <td align="right">0.844361E+09</td>
    <td align="right">0.287810E+09</td>
    <td align="right">0.556550E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.205878E+09</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.245086E+11</td>
    <td align="right">0.211039E+11</td>
    <td align="right">0.295795E+11</td>
    <td align="right">0.127067E+11</td>
    <td align="right">0.168728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.205878E+09</td>
    <td align="right">0.100361E+10</td>
    <td align="right">0.646647E+09</td>
    <td align="right">0.240453E+09</td>
    <td align="right">0.406195E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389269E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.406345E+10</td>
    <td align="right">0.183930E+10</td>
    <td align="right">0.233682E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.347665E+10</td>
    <td align="right">0.367350E+10</td>
    <td align="right">0.380795E+10</td>
    <td align="right">0.246467E+10</td>
    <td align="right">0.134328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377258E+10</td>
    <td align="right">0.328906E+10</td>
    <td align="right">0.420199E+10</td>
    <td align="right">0.256419E+10</td>
    <td align="right">0.163780E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184768E+10</td>
    <td align="right">0.308060E+10</td>
    <td align="right">0.287676E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.203876E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.495130E+10</td>
    <td align="right">0.259706E+10</td>
    <td align="right">0.578050E+10</td>
    <td align="right">0.261302E+10</td>
    <td align="right">0.316748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.337363E+10</td>
    <td align="right">0.234158E+10</td>
    <td align="right">0.493916E+10</td>
    <td align="right">0.160752E+10</td>
    <td align="right">0.333163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309454E+10</td>
    <td align="right">0.173872E+10</td>
    <td align="right">0.440327E+10</td>
    <td align="right">0.106536E+10</td>
    <td align="right">0.333791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.381661E+10</td>
    <td align="right">0.165554E+10</td>
    <td align="right">0.492985E+10</td>
    <td align="right">0.154331E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.524823E+10</td>
    <td align="right">0.178833E+10</td>
    <td align="right">0.577743E+10</td>
    <td align="right">0.259882E+10</td>
    <td align="right">0.317861E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.659136E+10</td>
    <td align="right">0.221393E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.273665E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448699E+10</td>
    <td align="right">0.294832E+10</td>
    <td align="right">0.469189E+10</td>
    <td align="right">0.274264E+10</td>
    <td align="right">0.194925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.292216E+10</td>
    <td align="right">0.333126E+10</td>
    <td align="right">0.321774E+10</td>
    <td align="right">0.195713E+10</td>
    <td align="right">0.126061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.236208E+10</td>
    <td align="right">0.410091E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.168793E+10</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.459438E+11</td>
    <td align="right">0.327588E+11</td>
    <td align="right">0.538713E+11</td>
    <td align="right">0.255556E+11</td>
    <td align="right">0.283156E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184768E+10</td>
    <td align="right">0.165554E+10</td>
    <td align="right">0.263503E+10</td>
    <td align="right">0.838001E+09</td>
    <td align="right">0.947102E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.659136E+10</td>
    <td align="right">0.410091E+10</td>
    <td align="right">0.660970E+10</td>
    <td align="right">0.387305E+10</td>
    <td align="right">0.338653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.380450E+09</td>
    <td align="right">0.260214E+10</td>
    <td align="right">0.889132E+09</td>
    <td align="right">0.293835E+09</td>
    <td align="right">0.595297E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.872643E+09</td>
    <td align="right">0.225293E+10</td>
    <td align="right">0.142182E+10</td>
    <td align="right">0.600373E+09</td>
    <td align="right">0.821446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670419E+09</td>
    <td align="right">0.203174E+10</td>
    <td align="right">0.142334E+10</td>
    <td align="right">0.272312E+09</td>
    <td align="right">0.115103E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279254E+10</td>
    <td align="right">0.168001E+10</td>
    <td align="right">0.325019E+10</td>
    <td align="right">0.129110E+10</td>
    <td align="right">0.195909E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338094E+10</td>
    <td align="right">0.149409E+10</td>
    <td align="right">0.393964E+10</td>
    <td align="right">0.160170E+10</td>
    <td align="right">0.233794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.386652E+10</td>
    <td align="right">0.113519E+10</td>
    <td align="right">0.411701E+10</td>
    <td align="right">0.169443E+10</td>
    <td align="right">0.242258E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.427603E+10</td>
    <td align="right">0.108627E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.362045E+10</td>
    <td align="right">0.117461E+10</td>
    <td align="right">0.363966E+10</td>
    <td align="right">0.157579E+10</td>
    <td align="right">0.206387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.264773E+10</td>
    <td align="right">0.145170E+10</td>
    <td align="right">0.282596E+10</td>
    <td align="right">0.126726E+10</td>
    <td align="right">0.155870E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109060E+10</td>
    <td align="right">0.195844E+10</td>
    <td align="right">0.155780E+10</td>
    <td align="right">0.560208E+09</td>
    <td align="right">0.997594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349495E+09</td>
    <td align="right">0.228927E+10</td>
    <td align="right">0.815834E+09</td>
    <td align="right">0.238169E+09</td>
    <td align="right">0.577665E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 92542048.60</td>
    <td align="right">0.286805E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.240404E+11</td>
    <td align="right">0.220245E+11</td>
    <td align="right">0.286903E+11</td>
    <td align="right">0.114058E+11</td>
    <td align="right">0.172845E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92542048.60</td>
    <td align="right">0.108627E+10</td>
    <td align="right">0.477141E+09</td>
    <td align="right">0.100668E+09</td>
    <td align="right">0.376473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.427603E+10</td>
    <td align="right">0.286805E+10</td>
    <td align="right">0.433281E+10</td>
    <td align="right">0.190999E+10</td>
    <td align="right">0.242282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.18</td>
    <td align="right">        3.24</td>
    <td align="right">        2.03</td>
    <td align="right">        1.05</td>
    <td align="right">        -4.0</td>
    <td align="right">       28.28</td>
    <td align="right">       62.93</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        4.25</td>
    <td align="right">        3.55</td>
    <td align="right">        2.74</td>
    <td align="right">        1.60</td>
    <td align="right">        -5.0</td>
    <td align="right">       43.80</td>
    <td align="right">       86.73</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.90</td>
    <td align="right">        4.45</td>
    <td align="right">        2.76</td>
    <td align="right">        1.18</td>
    <td align="right">        -2.0</td>
    <td align="right">       68.95</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.96</td>
    <td align="right">        6.23</td>
    <td align="right">        3.38</td>
    <td align="right">        1.56</td>
    <td align="right">        -0.7</td>
    <td align="right">       96.13</td>
    <td align="right">      186.12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.99</td>
    <td align="right">        8.06</td>
    <td align="right">        6.28</td>
    <td align="right">        3.35</td>
    <td align="right">        -0.9</td>
    <td align="right">      110.92</td>
    <td align="right">      199.68</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.31</td>
    <td align="right">       11.26</td>
    <td align="right">        9.70</td>
    <td align="right">        3.33</td>
    <td align="right">        3.35</td>
    <td align="right">      121.69</td>
    <td align="right">      199.28</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.02</td>
    <td align="right">       12.39</td>
    <td align="right">       10.49</td>
    <td align="right">        3.21</td>
    <td align="right">        4.48</td>
    <td align="right">      111.91</td>
    <td align="right">      220.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       15.65</td>
    <td align="right">       12.74</td>
    <td align="right">       10.65</td>
    <td align="right">        2.92</td>
    <td align="right">        3.94</td>
    <td align="right">       91.47</td>
    <td align="right">      211.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       13.43</td>
    <td align="right">       11.01</td>
    <td align="right">        9.10</td>
    <td align="right">        2.64</td>
    <td align="right">        1.42</td>
    <td align="right">       68.72</td>
    <td align="right">      198.32</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.33</td>
    <td align="right">        8.03</td>
    <td align="right">        6.81</td>
    <td align="right">        1.97</td>
    <td align="right">        -1.0</td>
    <td align="right">       48.92</td>
    <td align="right">       91.86</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        6.66</td>
    <td align="right">        5.65</td>
    <td align="right">        4.54</td>
    <td align="right">        2.05</td>
    <td align="right">        -2.3</td>
    <td align="right">       30.27</td>
    <td align="right">       53.24</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        2.36</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       40.74</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        9.26</td>
    <td align="right">        7.50</td>
    <td align="right">        5.89</td>
    <td align="right">        2.27</td>
    <td align="right">        -0.6</td>
    <td align="right">       70.25</td>
    <td align="right">      132.30</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.10</td>
    <td align="right">        3.14</td>
    <td align="right">        1.95</td>
    <td align="right">        1.05</td>
    <td align="right">        -5.1</td>
    <td align="right">       20.52</td>
    <td align="right">       35.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       15.65</td>
    <td align="right">       12.74</td>
    <td align="right">       10.65</td>
    <td align="right">        3.35</td>
    <td align="right">        4.48</td>
    <td align="right">      121.69</td>
    <td align="right">      220.83</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">29-JAN-05:00</td>
    <td align="right">        9.36</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">        9.86</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.00</td>
    <td align="right">25-MAR-12:00</td>
    <td align="right">       11.21</td>
    <td align="right">        9.00</td>
    <td align="right">        2.60</td>
    <td align="right">        7.35</td>
    <td align="right">      287.00</td>
    <td align="right">       93.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       24.00</td>
    <td align="right">30-APR-14:00</td>
    <td align="right">       13.10</td>
    <td align="right">        4.00</td>
    <td align="right">        1.50</td>
    <td align="right">        7.75</td>
    <td align="right">      167.50</td>
    <td align="right">      716.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       16.06</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.00</td>
    <td align="right">13-JUN-16:00</td>
    <td align="right">       17.51</td>
    <td align="right">       12.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.41</td>
    <td align="right">      141.50</td>
    <td align="right">      652.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">22-JUL-17:00</td>
    <td align="right">       16.77</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.28</td>
    <td align="right">      122.00</td>
    <td align="right">      407.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.00</td>
    <td align="right">14-AUG-17:19</td>
    <td align="right">       14.15</td>
    <td align="right">        3.33</td>
    <td align="right">        2.60</td>
    <td align="right">       10.37</td>
    <td align="right">      133.00</td>
    <td align="right">      358.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.00</td>
    <td align="right">11-SEP-16:00</td>
    <td align="right">       16.21</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.74</td>
    <td align="right">      108.00</td>
    <td align="right">      325.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">07-OCT-14:00</td>
    <td align="right">       10.08</td>
    <td align="right">        1.00</td>
    <td align="right">        1.50</td>
    <td align="right">        2.22</td>
    <td align="right">      131.00</td>
    <td align="right">      540.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.00</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">23-DEC-10:00</td>
    <td align="right">        7.62</td>
    <td align="right">        2.00</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       70.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       11.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.62</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.51</td>
    <td align="right">       12.00</td>
    <td align="right">        7.70</td>
    <td align="right">       14.28</td>
    <td align="right">      287.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -6.0</td>
    <td align="right">10-JAN-07:00</td>
    <td align="right">        -6.9</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -4.0</td>
    <td align="right">17-FEB-06:00</td>
    <td align="right">        -4.0</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -1.0</td>
    <td align="right">08-MAR-06:00</td>
    <td align="right">        -1.4</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -14.4</td>
    <td align="right">       17.50</td>
    <td align="right">      184.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">08-APR-04:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -12.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.00</td>
    <td align="right">06-MAY-04:00</td>
    <td align="right">        1.57</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">       -13.7</td>
    <td align="right">       12.50</td>
    <td align="right">      117.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.00</td>
    <td align="right">01-JUN-03:00</td>
    <td align="right">        5.04</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -9.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        7.00</td>
    <td align="right">05-JUL-04:00</td>
    <td align="right">        6.47</td>
    <td align="right">        6.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       28.00</td>
    <td align="right">      155.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.00</td>
    <td align="right">20-AUG-04:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        5.00</td>
    <td align="right">20-SEP-03:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">       -10.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        2.00</td>
    <td align="right">07-OCT-03:00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -13.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -2.0</td>
    <td align="right">29-NOV-01:00</td>
    <td align="right">        -2.0</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -3.0</td>
    <td align="right">29-DEC-20:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -7.0</td>
    <td align="right">        3.60</td>
    <td align="right">       -20.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -6.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.9</td>
    <td align="right">        -9.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -20.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        8.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -6.6</td>
    <td align="right">       28.00</td>
    <td align="right">      184.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.44</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.86</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.39</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.06</td>
    <td align="right">22-MAY-14:00</td>
    <td align="right">       24.00</td>
    <td align="right">       11.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">      159.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.93</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.29</td>
    <td align="right">22-JUL-09:00</td>
    <td align="right">       26.00</td>
    <td align="right">       12.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">      224.50</td>
    <td align="right">      619.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       17.04</td>
    <td align="right">14-AUG-12:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.91</td>
    <td align="right">      205.50</td>
    <td align="right">      669.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.53</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.58</td>
    <td align="right">17-OCT-14:00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.03</td>
    <td align="right">      144.00</td>
    <td align="right">       44.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">24-NOV-11:00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">        9.33</td>
    <td align="right">       61.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.93</td>
    <td align="right">02-DEC-12:00</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">      135.50</td>
    <td align="right">       84.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        4.60</td>
    <td align="right">       15.94</td>
    <td align="right">      224.50</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       12.00</td>
    <td align="right">29-JAN-04:00</td>
    <td align="right">       13.00</td>
    <td align="right">       12.44</td>
    <td align="right">        0.00</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.00</td>
    <td align="right">07-FEB-14:00</td>
    <td align="right">       11.00</td>
    <td align="right">        9.86</td>
    <td align="right">        2.10</td>
    <td align="right">        6.35</td>
    <td align="right">      138.00</td>
    <td align="right">      225.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.00</td>
    <td align="right">19-MAR-11:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      131.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">28-APR-07:00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">        5.54</td>
    <td align="right">      119.50</td>
    <td align="right">      626.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.00</td>
    <td align="right">23-MAY-07:00</td>
    <td align="right">       17.00</td>
    <td align="right">       13.94</td>
    <td align="right">        3.10</td>
    <td align="right">        5.13</td>
    <td align="right">      112.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.00</td>
    <td align="right">25-JUN-17:00</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">       15.94</td>
    <td align="right">      136.50</td>
    <td align="right">      360.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       14.00</td>
    <td align="right">17-JUL-17:00</td>
    <td align="right">       18.00</td>
    <td align="right">       15.44</td>
    <td align="right">        3.60</td>
    <td align="right">        9.91</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.00</td>
    <td align="right">08-AUG-12:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.70</td>
    <td align="right">        1.50</td>
    <td align="right">       11.46</td>
    <td align="right">      154.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       14.00</td>
    <td align="right">10-SEP-15:00</td>
    <td align="right">       21.00</td>
    <td align="right">       16.53</td>
    <td align="right">        3.60</td>
    <td align="right">        8.54</td>
    <td align="right">      160.50</td>
    <td align="right">      483.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.00</td>
    <td align="right">17-OCT-18:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        2.60</td>
    <td align="right">        9.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.00</td>
    <td align="right">08-NOV-14:00</td>
    <td align="right">       12.00</td>
    <td align="right">       12.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.15</td>
    <td align="right">       93.00</td>
    <td align="right">      106.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        3.10</td>
    <td align="right">        1.16</td>
    <td align="right">      144.50</td>
    <td align="right">      146.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">        7.45</td>
    <td align="right">        0.00</td>
    <td align="right">        1.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.00</td>
    <td align="right">       19.93</td>
    <td align="right">        3.60</td>
    <td align="right">       15.94</td>
    <td align="right">      160.50</td>
    <td align="right">      719.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">        8.85</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">       14.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.33</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.26</td>
    <td align="right">       40.86</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.54</td>
    <td align="right">       47.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.82</td>
    <td align="right">       50.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.77</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       44.67</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.78</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.84</td>
    <td align="right">       17.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.55</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.27</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.57</td>
    <td align="right">       28.73</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.00</td>
    <td align="right">        6.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.12</td>
    <td align="right">       51.67</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.307181E+10</td>
    <td align="right">-.461561E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834584812.8</td>
    <td align="right">       64.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282356E+10</td>
    <td align="right">-.422177E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-748218673.5</td>
    <td align="right">       64.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.340029E+10</td>
    <td align="right">-.496367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-805151937.1</td>
    <td align="right">       63.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286156E+10</td>
    <td align="right">-.438444E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-781559342.7</td>
    <td align="right">       64.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.300851E+10</td>
    <td align="right">-.457743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-811862116.5</td>
    <td align="right">       64.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.289083E+10</td>
    <td align="right">-.442521E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-770073143.6</td>
    <td align="right">       63.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.250543E+10</td>
    <td align="right">-.408497E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-816362034.0</td>
    <td align="right">       64.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.288896E+10</td>
    <td align="right">-.447879E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-794441916.7</td>
    <td align="right">       63.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.252963E+10</td>
    <td align="right">-.406204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-782423612.6</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272524E+10</td>
    <td align="right">-.428604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-828065073.9</td>
    <td align="right">       65.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.282640E+10</td>
    <td align="right">-.433238E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800119684.0</td>
    <td align="right">       64.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285525E+10</td>
    <td align="right">-.440405E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-835336411.3</td>
    <td align="right">       64.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.343875E+11</td>
    <td align="right">-.528364E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.960820E+10</td>
    <td align="right">       64.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.250543E+10</td>
    <td align="right">-.496367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-835336411.3</td>
    <td align="right">       63.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.340029E+10</td>
    <td align="right">-.406204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-748218673.5</td>
    <td align="right">       65.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     3560.72</td>
    <td align="right">       31.69</td>
    <td align="right">      158.33</td>
    <td align="right">      216.00</td>
    <td align="right">     3119.85</td>
    <td align="right">       37.31</td>
    <td align="right">      190.17</td>
    <td align="right">      188.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     5257.08</td>
    <td align="right">       33.36</td>
    <td align="right">      193.50</td>
    <td align="right">      239.67</td>
    <td align="right">     2522.74</td>
    <td align="right">       31.52</td>
    <td align="right">      189.33</td>
    <td align="right">      215.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     3908.77</td>
    <td align="right">       30.38</td>
    <td align="right">      180.50</td>
    <td align="right">      304.50</td>
    <td align="right">     1090.61</td>
    <td align="right">       20.95</td>
    <td align="right">      138.00</td>
    <td align="right">      258.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     2385.54</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">      350.67</td>
    <td align="right">     1352.62</td>
    <td align="right">       21.24</td>
    <td align="right">      223.67</td>
    <td align="right">      323.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1892.24</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">      404.17</td>
    <td align="right">     1064.62</td>
    <td align="right">       20.82</td>
    <td align="right">      209.17</td>
    <td align="right">      363.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1838.81</td>
    <td align="right">       18.36</td>
    <td align="right">        0.00</td>
    <td align="right">      406.83</td>
    <td align="right">     1022.65</td>
    <td align="right">       21.12</td>
    <td align="right">      212.83</td>
    <td align="right">      363.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     1832.05</td>
    <td align="right">       18.11</td>
    <td align="right">        0.00</td>
    <td align="right">      416.17</td>
    <td align="right">     1045.61</td>
    <td align="right">       20.89</td>
    <td align="right">      209.50</td>
    <td align="right">      373.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2126.73</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">      376.83</td>
    <td align="right">     1231.12</td>
    <td align="right">       20.89</td>
    <td align="right">      210.67</td>
    <td align="right">      340.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3190.56</td>
    <td align="right">       20.18</td>
    <td align="right">       29.50</td>
    <td align="right">      326.00</td>
    <td align="right">     1499.60</td>
    <td align="right">       21.44</td>
    <td align="right">      200.33</td>
    <td align="right">      296.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     6728.55</td>
    <td align="right">       34.14</td>
    <td align="right">      212.17</td>
    <td align="right">      276.17</td>
    <td align="right">     1961.84</td>
    <td align="right">       24.04</td>
    <td align="right">      166.50</td>
    <td align="right">      233.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-11:39</td>
    <td align="right">     4180.20</td>
    <td align="right">       33.10</td>
    <td align="right">      149.33</td>
    <td align="right">      208.83</td>
    <td align="right">     3579.33</td>
    <td align="right">       37.22</td>
    <td align="right">      167.50</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-08:39</td>
    <td align="right">     3453.58</td>
    <td align="right">       33.87</td>
    <td align="right">      111.67</td>
    <td align="right">      176.00</td>
    <td align="right">     3024.65</td>
    <td align="right">       38.28</td>
    <td align="right">      128.67</td>
    <td align="right">      126.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2996.29</td>
    <td align="right">       23.20</td>
    <td align="right">     1035.00</td>
    <td align="right">     3701.83</td>
    <td align="right">     1609.07</td>
    <td align="right">       24.23</td>
    <td align="right">     2246.33</td>
    <td align="right">     3249.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1832.05</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">      176.00</td>
    <td align="right">     1022.65</td>
    <td align="right">       20.82</td>
    <td align="right">      128.67</td>
    <td align="right">      126.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6728.55</td>
    <td align="right">       34.14</td>
    <td align="right">      212.17</td>
    <td align="right">      416.17</td>
    <td align="right">     3579.33</td>
    <td align="right">       38.28</td>
    <td align="right">      223.67</td>
    <td align="right">      373.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1250.06</td>
    <td align="right">       19.47</td>
    <td align="right">       62.83</td>
    <td align="right">      200.67</td>
    <td align="right">      794.61</td>
    <td align="right">       23.25</td>
    <td align="right">       74.00</td>
    <td align="right">      128.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1563.53</td>
    <td align="right">       20.25</td>
    <td align="right">       62.33</td>
    <td align="right">      230.67</td>
    <td align="right">      857.14</td>
    <td align="right">       21.64</td>
    <td align="right">       63.83</td>
    <td align="right">      178.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     1813.65</td>
    <td align="right">       20.90</td>
    <td align="right">       71.33</td>
    <td align="right">      297.33</td>
    <td align="right">      799.42</td>
    <td align="right">       20.86</td>
    <td align="right">       43.83</td>
    <td align="right">      236.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     3378.05</td>
    <td align="right">       21.89</td>
    <td align="right">      107.17</td>
    <td align="right">      359.00</td>
    <td align="right">     1945.56</td>
    <td align="right">       23.34</td>
    <td align="right">       79.50</td>
    <td align="right">      327.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     3513.91</td>
    <td align="right">       21.94</td>
    <td align="right">      133.33</td>
    <td align="right">      415.50</td>
    <td align="right">     1567.36</td>
    <td align="right">       22.22</td>
    <td align="right">       72.17</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:49</td>
    <td align="right">     3528.25</td>
    <td align="right">       21.84</td>
    <td align="right">      129.50</td>
    <td align="right">      414.67</td>
    <td align="right">     1604.32</td>
    <td align="right">       23.02</td>
    <td align="right">       81.00</td>
    <td align="right">      379.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     3442.54</td>
    <td align="right">       21.94</td>
    <td align="right">      137.67</td>
    <td align="right">      426.33</td>
    <td align="right">     1550.52</td>
    <td align="right">       22.47</td>
    <td align="right">       78.00</td>
    <td align="right">      391.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3271.14</td>
    <td align="right">       20.84</td>
    <td align="right">      106.83</td>
    <td align="right">      384.17</td>
    <td align="right">     1453.97</td>
    <td align="right">       22.55</td>
    <td align="right">       73.83</td>
    <td align="right">      352.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2993.77</td>
    <td align="right">       20.64</td>
    <td align="right">       84.17</td>
    <td align="right">      331.33</td>
    <td align="right">     1730.51</td>
    <td align="right">       23.78</td>
    <td align="right">      101.83</td>
    <td align="right">      298.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     2449.94</td>
    <td align="right">       22.14</td>
    <td align="right">       82.33</td>
    <td align="right">      265.50</td>
    <td align="right">     1086.90</td>
    <td align="right">       22.20</td>
    <td align="right">       75.17</td>
    <td align="right">      200.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-11:39</td>
    <td align="right">     1305.64</td>
    <td align="right">       20.10</td>
    <td align="right">       53.17</td>
    <td align="right">      194.17</td>
    <td align="right">      777.72</td>
    <td align="right">       23.20</td>
    <td align="right">       70.83</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-08:39</td>
    <td align="right">     1046.47</td>
    <td align="right">       19.54</td>
    <td align="right">       36.17</td>
    <td align="right">      152.17</td>
    <td align="right">      803.08</td>
    <td align="right">       25.42</td>
    <td align="right">       64.17</td>
    <td align="right">       91.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2794.21</td>
    <td align="right">       21.20</td>
    <td align="right">     1066.83</td>
    <td align="right">     3671.50</td>
    <td align="right">     1378.20</td>
    <td align="right">       22.75</td>
    <td align="right">      878.17</td>
    <td align="right">     3073.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1046.47</td>
    <td align="right">       19.47</td>
    <td align="right">       36.17</td>
    <td align="right">      152.17</td>
    <td align="right">      777.72</td>
    <td align="right">       20.86</td>
    <td align="right">       43.83</td>
    <td align="right">       91.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3528.25</td>
    <td align="right">       22.14</td>
    <td align="right">      137.67</td>
    <td align="right">      426.33</td>
    <td align="right">     1945.56</td>
    <td align="right">       25.42</td>
    <td align="right">      101.83</td>
    <td align="right">      391.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">      469.23</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      173.50</td>
    <td align="right">      275.18</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">       41.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">      622.23</td>
    <td align="right">       14.88</td>
    <td align="right">        0.00</td>
    <td align="right">      215.50</td>
    <td align="right">      366.89</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">      117.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">      776.12</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">      291.50</td>
    <td align="right">      422.18</td>
    <td align="right">       18.35</td>
    <td align="right">        0.17</td>
    <td align="right">      187.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">     1016.90</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">      356.50</td>
    <td align="right">      609.97</td>
    <td align="right">       20.27</td>
    <td align="right">       25.67</td>
    <td align="right">      319.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1211.21</td>
    <td align="right">       19.52</td>
    <td align="right">       36.50</td>
    <td align="right">      420.83</td>
    <td align="right">      700.00</td>
    <td align="right">       22.24</td>
    <td align="right">      145.33</td>
    <td align="right">      391.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1372.87</td>
    <td align="right">       19.70</td>
    <td align="right">       32.83</td>
    <td align="right">      423.00</td>
    <td align="right">      798.09</td>
    <td align="right">       23.37</td>
    <td align="right">      174.67</td>
    <td align="right">      398.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     1276.25</td>
    <td align="right">       19.46</td>
    <td align="right">       34.00</td>
    <td align="right">      435.17</td>
    <td align="right">      757.72</td>
    <td align="right">       23.15</td>
    <td align="right">      183.00</td>
    <td align="right">      410.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     1032.92</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      388.67</td>
    <td align="right">      628.75</td>
    <td align="right">       20.38</td>
    <td align="right">       55.67</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      827.00</td>
    <td align="right">       16.86</td>
    <td align="right">        0.00</td>
    <td align="right">      319.33</td>
    <td align="right">      523.06</td>
    <td align="right">       19.71</td>
    <td align="right">        1.50</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">      703.53</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">      251.83</td>
    <td align="right">      424.75</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">      158.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-11:39</td>
    <td align="right">      520.11</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">      165.67</td>
    <td align="right">      306.88</td>
    <td align="right">       16.80</td>
    <td align="right">        0.00</td>
    <td align="right">       59.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-09:09</td>
    <td align="right">      439.38</td>
    <td align="right">       13.21</td>
    <td align="right">        0.00</td>
    <td align="right">      113.17</td>
    <td align="right">      261.55</td>
    <td align="right">       16.30</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      960.45</td>
    <td align="right">       17.22</td>
    <td align="right">      103.33</td>
    <td align="right">     3554.67</td>
    <td align="right">      569.13</td>
    <td align="right">       20.23</td>
    <td align="right">      586.00</td>
    <td align="right">     2729.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.73</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      439.38</td>
    <td align="right">       13.10</td>
    <td align="right">        0.00</td>
    <td align="right">      113.17</td>
    <td align="right">      261.55</td>
    <td align="right">       16.05</td>
    <td align="right">        0.00</td>
    <td align="right">       22.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1372.87</td>
    <td align="right">       19.70</td>
    <td align="right">       36.50</td>
    <td align="right">      435.17</td>
    <td align="right">      798.09</td>
    <td align="right">       23.37</td>
    <td align="right">      183.00</td>
    <td align="right">      410.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     1148.61</td>
    <td align="right">       19.26</td>
    <td align="right">       64.17</td>
    <td align="right">      194.17</td>
    <td align="right">      687.39</td>
    <td align="right">       22.35</td>
    <td align="right">       66.83</td>
    <td align="right">      128.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1828.79</td>
    <td align="right">       19.84</td>
    <td align="right">       58.33</td>
    <td align="right">      226.33</td>
    <td align="right">      974.40</td>
    <td align="right">       20.99</td>
    <td align="right">       56.67</td>
    <td align="right">      169.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     1711.41</td>
    <td align="right">       20.80</td>
    <td align="right">       72.33</td>
    <td align="right">      296.33</td>
    <td align="right">      931.12</td>
    <td align="right">       22.08</td>
    <td align="right">       55.33</td>
    <td align="right">      237.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     3196.19</td>
    <td align="right">       20.79</td>
    <td align="right">      101.83</td>
    <td align="right">      347.50</td>
    <td align="right">     1470.09</td>
    <td align="right">       21.28</td>
    <td align="right">       50.00</td>
    <td align="right">      317.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     2923.21</td>
    <td align="right">       18.48</td>
    <td align="right">       73.83</td>
    <td align="right">      406.00</td>
    <td align="right">     1637.34</td>
    <td align="right">       20.61</td>
    <td align="right">       45.50</td>
    <td align="right">      374.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     3379.85</td>
    <td align="right">       17.54</td>
    <td align="right">       50.33</td>
    <td align="right">      409.50</td>
    <td align="right">     1517.73</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      371.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     3353.68</td>
    <td align="right">       17.41</td>
    <td align="right">       53.17</td>
    <td align="right">      419.17</td>
    <td align="right">     1541.37</td>
    <td align="right">       18.94</td>
    <td align="right">        3.67</td>
    <td align="right">      384.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     3003.48</td>
    <td align="right">       19.43</td>
    <td align="right">       86.67</td>
    <td align="right">      375.67</td>
    <td align="right">     1674.90</td>
    <td align="right">       21.22</td>
    <td align="right">       60.67</td>
    <td align="right">      341.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      337.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2917.83</td>
    <td align="right">       21.09</td>
    <td align="right">       96.83</td>
    <td align="right">      317.67</td>
    <td align="right">     1590.67</td>
    <td align="right">       22.58</td>
    <td align="right">       78.50</td>
    <td align="right">      284.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      234.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     2306.98</td>
    <td align="right">       21.51</td>
    <td align="right">       79.83</td>
    <td align="right">      260.83</td>
    <td align="right">     1020.68</td>
    <td align="right">       21.59</td>
    <td align="right">       65.83</td>
    <td align="right">      198.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      171.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-11:39</td>
    <td align="right">     1284.21</td>
    <td align="right">       19.61</td>
    <td align="right">       51.67</td>
    <td align="right">      186.17</td>
    <td align="right">      704.75</td>
    <td align="right">       22.02</td>
    <td align="right">       62.33</td>
    <td align="right">      121.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      131.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">02-DEC-08:00</td>
    <td align="right">      932.97</td>
    <td align="right">       19.11</td>
    <td align="right">       37.67</td>
    <td align="right">      143.33</td>
    <td align="right">      490.57</td>
    <td align="right">       20.02</td>
    <td align="right">       33.33</td>
    <td align="right">       70.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3515.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2629.51</td>
    <td align="right">       19.38</td>
    <td align="right">      826.67</td>
    <td align="right">     3582.67</td>
    <td align="right">     1327.78</td>
    <td align="right">       20.87</td>
    <td align="right">      578.67</td>
    <td align="right">     2999.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      131.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      932.97</td>
    <td align="right">       17.41</td>
    <td align="right">       37.67</td>
    <td align="right">      143.33</td>
    <td align="right">      490.57</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">       70.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      429.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3379.85</td>
    <td align="right">       21.51</td>
    <td align="right">      101.83</td>
    <td align="right">      419.17</td>
    <td align="right">     1674.90</td>
    <td align="right">       22.58</td>
    <td align="right">       78.50</td>
    <td align="right">      384.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      195.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:50</td>
    <td align="right">     3423.43</td>
    <td align="right">       30.76</td>
    <td align="right">      158.33</td>
    <td align="right">      214.33</td>
    <td align="right">     3021.39</td>
    <td align="right">       37.09</td>
    <td align="right">      189.83</td>
    <td align="right">      184.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     5102.17</td>
    <td align="right">       32.78</td>
    <td align="right">      193.50</td>
    <td align="right">      237.67</td>
    <td align="right">     2411.56</td>
    <td align="right">       30.17</td>
    <td align="right">      141.83</td>
    <td align="right">      210.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      215.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-11:39</td>
    <td align="right">     3796.81</td>
    <td align="right">       29.65</td>
    <td align="right">      180.17</td>
    <td align="right">      302.50</td>
    <td align="right">     1021.05</td>
    <td align="right">       17.96</td>
    <td align="right">        5.00</td>
    <td align="right">      254.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      359.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     2250.31</td>
    <td align="right">       14.84</td>
    <td align="right">        0.00</td>
    <td align="right">      349.00</td>
    <td align="right">     1260.28</td>
    <td align="right">       18.82</td>
    <td align="right">       16.17</td>
    <td align="right">      319.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      417.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     1794.17</td>
    <td align="right">       14.48</td>
    <td align="right">        0.00</td>
    <td align="right">      401.83</td>
    <td align="right">     1001.00</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      410.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1748.42</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
    <td align="right">      403.83</td>
    <td align="right">      966.19</td>
    <td align="right">       18.72</td>
    <td align="right">        0.00</td>
    <td align="right">      359.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      429.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">     1737.65</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">      414.00</td>
    <td align="right">      984.70</td>
    <td align="right">       18.53</td>
    <td align="right">        1.83</td>
    <td align="right">      369.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      396.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2006.51</td>
    <td align="right">       14.51</td>
    <td align="right">        0.00</td>
    <td align="right">      375.17</td>
    <td align="right">     1149.01</td>
    <td align="right">       18.48</td>
