    <td align="right">       19.88</td>
    <td align="right">        0.17</td>
    <td align="right">       24.66</td>
    <td align="right">        0.17</td>
    <td align="right">       24.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      349.83</td>
    <td align="right">       14.95</td>
    <td align="right">      321.17</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      224.33</td>
    <td align="right">       15.35</td>
    <td align="right">      212.00</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      181.00</td>
    <td align="right">       16.87</td>
    <td align="right">      179.50</td>
    <td align="right">       16.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.50</td>
    <td align="right">       17.26</td>
    <td align="right">       84.33</td>
    <td align="right">       17.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.83</td>
    <td align="right">       18.69</td>
    <td align="right">       26.83</td>
    <td align="right">       18.69</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
    <td align="right">        0.17</td>
    <td align="right">       24.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.67</td>
    <td align="right">       19.40</td>
    <td align="right">        9.67</td>
    <td align="right">       19.40</td>
    <td align="right">        6.17</td>
    <td align="right">       24.88</td>
    <td align="right">        6.17</td>
    <td align="right">       24.88</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       24.71</td>
    <td align="right">        2.17</td>
    <td align="right">       24.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.17</td>
    <td align="right">       20.11</td>
    <td align="right">        2.17</td>
    <td align="right">       20.11</td>
    <td align="right">        9.33</td>
    <td align="right">       24.98</td>
    <td align="right">        9.33</td>
    <td align="right">       24.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       18.68</td>
    <td align="right">       18.00</td>
    <td align="right">       18.68</td>
    <td align="right">       24.83</td>
    <td align="right">       25.34</td>
    <td align="right">       24.83</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       48.50</td>
    <td align="right">       18.23</td>
    <td align="right">       48.50</td>
    <td align="right">       18.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      134.33</td>
    <td align="right">       16.90</td>
    <td align="right">      133.50</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      250.67</td>
    <td align="right">       15.94</td>
    <td align="right">      240.83</td>
    <td align="right">       15.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1329.83</td>
    <td align="right">       16.10</td>
    <td align="right">     1276.50</td>
    <td align="right">       16.12</td>
    <td align="right">       42.67</td>
    <td align="right">       25.16</td>
    <td align="right">       42.67</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      349.83</td>
    <td align="right">       20.11</td>
    <td align="right">      321.17</td>
    <td align="right">       20.11</td>
    <td align="right">       24.83</td>
    <td align="right">       25.34</td>
    <td align="right">       24.83</td>
    <td align="right">       25.34</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       34.67</td>
    <td align="right">       17.37</td>
    <td align="right">       19.50</td>
    <td align="right">       18.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.17</td>
    <td align="right">       18.10</td>
    <td align="right">       11.17</td>
    <td align="right">       19.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       18.85</td>
    <td align="right">        1.33</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.33</td>
    <td align="right">       18.22</td>
    <td align="right">        0.17</td>
    <td align="right">       19.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.53</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.57</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.00</td>
    <td align="right">       18.74</td>
    <td align="right">        0.67</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.17</td>
    <td align="right">       17.22</td>
    <td align="right">        5.00</td>
    <td align="right">       18.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       63.17</td>
    <td align="right">       17.60</td>
    <td align="right">       37.83</td>
    <td align="right">       19.01</td>
    <td align="right">        1.67</td>
    <td align="right">       27.54</td>
    <td align="right">        0.50</td>
    <td align="right">       27.34</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       18.85</td>
    <td align="right">       19.50</td>
    <td align="right">       19.77</td>
    <td align="right">        0.83</td>
    <td align="right">       27.57</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      140.33</td>
    <td align="right">       17.96</td>
    <td align="right">      106.00</td>
    <td align="right">       18.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       71.17</td>
    <td align="right">       18.47</td>
    <td align="right">       57.17</td>
    <td align="right">       19.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        9.50</td>
    <td align="right">       18.08</td>
    <td align="right">        6.83</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.83</td>
    <td align="right">       19.24</td>
    <td align="right">        1.50</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.00</td>
    <td align="right">       18.01</td>
    <td align="right">       15.33</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       59.50</td>
    <td align="right">       18.16</td>
    <td align="right">       47.33</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      304.33</td>
    <td align="right">       18.14</td>
    <td align="right">      234.17</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      140.33</td>
    <td align="right">       19.24</td>
    <td align="right">      106.00</td>
    <td align="right">       19.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       29.83</td>
    <td align="right">       16.00</td>
    <td align="right">       10.50</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.33</td>
    <td align="right">       16.25</td>
    <td align="right">        4.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.83</td>
    <td align="right">       15.91</td>
    <td align="right">        0.17</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.90</td>
    <td align="right">        1.67</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.96</td>
    <td align="right">        2.33</td>
    <td align="right">       27.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
    <td align="right">        0.33</td>
    <td align="right">       27.41</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.72</td>
    <td align="right">        0.33</td>
    <td align="right">       27.72</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       15.50</td>
    <td align="right">        2.00</td>
    <td align="right">       16.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       14.83</td>
    <td align="right">       15.68</td>
    <td align="right">        5.17</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.17</td>
    <td align="right">       15.93</td>
    <td align="right">       21.83</td>
    <td align="right">       17.59</td>
    <td align="right">        4.83</td>
    <td align="right">       27.86</td>
    <td align="right">        4.83</td>
    <td align="right">       27.86</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       29.83</td>
    <td align="right">       16.93</td>
    <td align="right">       10.50</td>
    <td align="right">       19.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.96</td>
    <td align="right">        2.33</td>
    <td align="right">       27.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.00</td>
    <td align="right">       17.90</td>
    <td align="right">       39.50</td>
    <td align="right">       19.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.83</td>
    <td align="right">       17.90</td>
    <td align="right">       18.67</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.83</td>
    <td align="right">       18.60</td>
    <td align="right">        4.50</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.83</td>
    <td align="right">       19.20</td>
    <td align="right">        0.67</td>
    <td align="right">       19.74</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.17</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       25.38</td>
    <td align="right">        1.17</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.17</td>
    <td align="right">       25.29</td>
    <td align="right">       12.17</td>
    <td align="right">       25.29</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       24.97</td>
    <td align="right">        5.67</td>
    <td align="right">       24.97</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.33</td>
    <td align="right">       17.63</td>
    <td align="right">        7.83</td>
    <td align="right">       19.09</td>
    <td align="right">        4.50</td>
    <td align="right">       24.87</td>
    <td align="right">        4.50</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       33.83</td>
    <td align="right">       17.97</td>
    <td align="right">       23.33</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      141.67</td>
    <td align="right">       17.93</td>
    <td align="right">       94.50</td>
    <td align="right">       19.11</td>
    <td align="right">       23.67</td>
    <td align="right">       25.15</td>
    <td align="right">       23.67</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       60.00</td>
    <td align="right">       19.20</td>
    <td align="right">       39.50</td>
    <td align="right">       19.74</td>
    <td align="right">       12.17</td>
    <td align="right">       27.31</td>
    <td align="right">       12.17</td>
    <td align="right">       27.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       30.17</td>
    <td align="right">       16.00</td>
    <td align="right">       10.67</td>
    <td align="right">       17.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       14.50</td>
    <td align="right">       16.33</td>
    <td align="right">        4.83</td>
    <td align="right">       18.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.33</td>
    <td align="right">       16.31</td>
    <td align="right">        0.17</td>
    <td align="right">       18.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.17</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.67</td>
    <td align="right">        0.83</td>
    <td align="right">       27.65</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.63</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       28.10</td>
    <td align="right">        1.67</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">       27.89</td>
    <td align="right">        2.33</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.64</td>
    <td align="right">        0.67</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.66</td>
    <td align="right">        0.50</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.17</td>
    <td align="right">       15.39</td>
    <td align="right">        2.00</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.00</td>
    <td align="right">       15.63</td>
    <td align="right">        5.50</td>
    <td align="right">       16.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       68.33</td>
    <td align="right">       15.93</td>
    <td align="right">       23.17</td>
    <td align="right">       17.44</td>
    <td align="right">       11.17</td>
    <td align="right">       27.87</td>
    <td align="right">        6.67</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       30.17</td>
    <td align="right">       16.90</td>
    <td align="right">       10.67</td>
    <td align="right">       18.99</td>
    <td align="right">        4.50</td>
    <td align="right">       28.10</td>
    <td align="right">        2.33</td>
    <td align="right">       28.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.79</td>
    <td align="right">      211.33</td>
    <td align="right">       20.59</td>
    <td align="right">      211.33</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.53</td>
    <td align="right">       66.67</td>
    <td align="right">       20.58</td>
    <td align="right">       66.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      489.67</td>
    <td align="right">       23.21</td>
    <td align="right">        4.17</td>
    <td align="right">       20.67</td>
    <td align="right">        4.17</td>
    <td align="right">       20.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.00</td>
    <td align="right">       23.41</td>
    <td align="right">       29.67</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      122.83</td>
    <td align="right">       23.50</td>
    <td align="right">      206.17</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.17</td>
    <td align="right">       23.31</td>
    <td align="right">      345.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        6.83</td>
    <td align="right">       23.36</td>
    <td align="right">      410.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.83</td>
    <td align="right">       23.32</td>
    <td align="right">      438.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.17</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.50</td>
    <td align="right">       23.56</td>
    <td align="right">      204.83</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      297.83</td>
    <td align="right">       23.74</td>
    <td align="right">       10.50</td>
    <td align="right">       24.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      390.83</td>
    <td align="right">       23.19</td>
    <td align="right">       41.33</td>
    <td align="right">       22.53</td>
    <td align="right">       22.83</td>
    <td align="right">       21.12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.55</td>
    <td align="right">       57.33</td>
    <td align="right">       20.65</td>
    <td align="right">       57.33</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3208.50</td>
    <td align="right">       22.88</td>
    <td align="right">     2025.67</td>
    <td align="right">       23.66</td>
    <td align="right">      362.50</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       21.79</td>
    <td align="right">        4.17</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.74</td>
    <td align="right">      438.17</td>
    <td align="right">       24.43</td>
    <td align="right">      211.33</td>
    <td align="right">       24.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.78</td>
    <td align="right">      389.33</td>
    <td align="right">       20.47</td>
    <td align="right">      389.33</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.31</td>
    <td align="right">      211.83</td>
    <td align="right">       20.61</td>
    <td align="right">      211.83</td>
    <td align="right">       20.61</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.17</td>
    <td align="right">       22.20</td>
    <td align="right">       71.50</td>
    <td align="right">       20.80</td>
    <td align="right">       71.50</td>
    <td align="right">       20.80</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      416.50</td>
    <td align="right">       22.77</td>
    <td align="right">       32.83</td>
    <td align="right">       22.99</td>
    <td align="right">       13.00</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      206.50</td>
    <td align="right">       23.39</td>
    <td align="right">      148.17</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       52.33</td>
    <td align="right">       23.31</td>
    <td align="right">      286.67</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.83</td>
    <td align="right">       23.33</td>
    <td align="right">      390.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       23.20</td>
    <td align="right">      374.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      179.00</td>
    <td align="right">       23.49</td>
    <td align="right">      158.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      467.83</td>
    <td align="right">       23.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      459.50</td>
    <td align="right">       22.07</td>
    <td align="right">       99.00</td>
    <td align="right">       20.62</td>
    <td align="right">       99.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.19</td>
    <td align="right">      253.50</td>
    <td align="right">       20.52</td>
    <td align="right">      253.50</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3780.67</td>
    <td align="right">       22.09</td>
    <td align="right">     2415.83</td>
    <td align="right">       22.67</td>
    <td align="right">     1038.17</td>
    <td align="right">       20.55</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.83</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.17</td>
    <td align="right">       23.49</td>
    <td align="right">      390.17</td>
    <td align="right">       24.38</td>
    <td align="right">      389.33</td>
    <td align="right">       20.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.26</td>
    <td align="right">      460.50</td>
    <td align="right">       20.13</td>
    <td align="right">      460.50</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.68</td>
    <td align="right">      322.17</td>
    <td align="right">       20.28</td>
    <td align="right">      322.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.57</td>
    <td align="right">      185.17</td>
    <td align="right">       20.59</td>
    <td align="right">      185.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.50</td>
    <td align="right">       22.21</td>
    <td align="right">       80.33</td>
    <td align="right">       21.43</td>
    <td align="right">       60.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      246.50</td>
    <td align="right">       23.18</td>
    <td align="right">      131.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       84.00</td>
    <td align="right">       23.17</td>
    <td align="right">      276.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.83</td>
    <td align="right">       23.33</td>
    <td align="right">      369.17</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.17</td>
    <td align="right">       23.20</td>
    <td align="right">      333.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      247.00</td>
    <td align="right">       23.05</td>
    <td align="right">      117.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.67</td>
    <td align="right">       22.33</td>
    <td align="right">       30.33</td>
    <td align="right">       20.81</td>
    <td align="right">       30.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      487.17</td>
    <td align="right">       21.31</td>
    <td align="right">      227.33</td>
    <td align="right">       20.28</td>
    <td align="right">      227.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.50</td>
    <td align="right">      414.83</td>
    <td align="right">       20.26</td>
    <td align="right">      414.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4050.83</td>
    <td align="right">       21.57</td>
    <td align="right">     2948.83</td>
    <td align="right">       21.96</td>
    <td align="right">     1700.50</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       37.83</td>
    <td align="right">       20.26</td>
    <td align="right">       30.33</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.33</td>
    <td align="right">      460.50</td>
    <td align="right">       24.28</td>
    <td align="right">      460.50</td>
    <td align="right">       20.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.10</td>
    <td align="right">      492.67</td>
    <td align="right">       19.07</td>
    <td align="right">      492.67</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.57</td>
    <td align="right">      417.33</td>
    <td align="right">       19.43</td>
    <td align="right">      417.33</td>
    <td align="right">       19.43</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.62</td>
    <td align="right">      334.83</td>
    <td align="right">       20.18</td>
    <td align="right">      334.83</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      436.33</td>
    <td align="right">       21.26</td>
    <td align="right">      170.00</td>
    <td align="right">       20.61</td>
    <td align="right">      147.00</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      303.83</td>
    <td align="right">       22.66</td>
    <td align="right">      131.83</td>
    <td align="right">       24.03</td>
    <td align="right">        6.67</td>
    <td align="right">       20.45</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      132.33</td>
    <td align="right">       22.94</td>
    <td align="right">      297.33</td>
    <td align="right">       24.21</td>
    <td align="right">       11.50</td>
    <td align="right">       24.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       68.50</td>
    <td align="right">       23.73</td>
    <td align="right">      383.17</td>
    <td align="right">       24.25</td>
    <td align="right">       21.67</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.50</td>
    <td align="right">       23.20</td>
    <td align="right">      322.67</td>
    <td align="right">       24.12</td>
    <td align="right">       11.00</td>
    <td align="right">       24.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      296.17</td>
    <td align="right">       22.33</td>
    <td align="right">      134.00</td>
    <td align="right">       23.74</td>
    <td align="right">       17.83</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       21.21</td>
    <td align="right">      161.33</td>
    <td align="right">       20.19</td>
    <td align="right">      161.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.22</td>
    <td align="right">      318.00</td>
    <td align="right">       19.49</td>
    <td align="right">      318.00</td>
    <td align="right">       19.49</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.50</td>
    <td align="right">      497.00</td>
    <td align="right">       19.50</td>
    <td align="right">      497.00</td>
    <td align="right">       19.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4307.67</td>
    <td align="right">       20.74</td>
    <td align="right">     3660.17</td>
    <td align="right">       21.18</td>
    <td align="right">     2436.83</td>
    <td align="right">       19.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       68.50</td>
    <td align="right">       19.10</td>
    <td align="right">      131.83</td>
    <td align="right">       19.07</td>
    <td align="right">        6.67</td>
    <td align="right">       19.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.73</td>
    <td align="right">      497.00</td>
    <td align="right">       24.25</td>
    <td align="right">      497.00</td>
    <td align="right">       25.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.67</td>
    <td align="right">      487.50</td>
    <td align="right">       19.63</td>
    <td align="right">      487.50</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.92</td>
    <td align="right">      404.00</td>
    <td align="right">       19.77</td>
    <td align="right">      404.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      512.67</td>
    <td align="right">       20.71</td>
    <td align="right">      289.00</td>
    <td align="right">       20.18</td>
    <td align="right">      289.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      423.67</td>
    <td align="right">       21.29</td>
    <td align="right">      157.17</td>
    <td align="right">       21.07</td>
    <td align="right">      124.00</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      306.67</td>
    <td align="right">       22.39</td>
    <td align="right">      134.67</td>
    <td align="right">       24.52</td>
    <td align="right">       10.83</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      173.50</td>
    <td align="right">       22.67</td>
    <td align="right">      280.33</td>
    <td align="right">       24.22</td>
    <td align="right">       18.83</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      129.83</td>
    <td align="right">       23.40</td>
    <td align="right">      338.83</td>
    <td align="right">       24.33</td>
    <td align="right">       30.50</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      176.83</td>
    <td align="right">       22.72</td>
    <td align="right">      285.17</td>
    <td align="right">       24.10</td>
    <td align="right">       12.17</td>
    <td align="right">       24.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      292.33</td>
    <td align="right">       22.03</td>
    <td align="right">      151.67</td>
    <td align="right">       23.96</td>
    <td align="right">       16.83</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      500.33</td>
    <td align="right">       21.14</td>
    <td align="right">      122.33</td>
    <td align="right">       20.26</td>
    <td align="right">      122.33</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.26</td>
    <td align="right">      318.33</td>
    <td align="right">       19.76</td>
    <td align="right">      318.33</td>
    <td align="right">       19.76</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
    <td align="right">      497.00</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4457.83</td>
    <td align="right">       20.90</td>
    <td align="right">     3466.00</td>
    <td align="right">       21.40</td>
    <td align="right">     2331.33</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      129.83</td>
    <td align="right">       19.67</td>
    <td align="right">      122.33</td>
    <td align="right">       19.63</td>
    <td align="right">       10.83</td>
    <td align="right">       19.63</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.67</td>
    <td align="right">       23.40</td>
    <td align="right">      497.00</td>
    <td align="right">       24.52</td>
    <td align="right">      497.00</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.50</td>
    <td align="right">       19.76</td>
    <td align="right">      420.33</td>
    <td align="right">       19.31</td>
    <td align="right">      420.33</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      440.33</td>
    <td align="right">       20.24</td>
    <td align="right">      328.83</td>
    <td align="right">       19.66</td>
    <td align="right">      325.50</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      472.33</td>
    <td align="right">       20.96</td>
    <td align="right">      267.67</td>
    <td align="right">       20.30</td>
    <td align="right">      259.67</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      397.33</td>
    <td align="right">       21.43</td>
    <td align="right">      176.33</td>
    <td align="right">       21.31</td>
    <td align="right">      130.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      291.50</td>
    <td align="right">       22.58</td>
    <td align="right">      137.33</td>
    <td align="right">       24.20</td>
    <td align="right">        7.83</td>
    <td align="right">       21.97</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      152.50</td>
    <td align="right">       22.84</td>
    <td align="right">      276.33</td>
    <td align="right">       24.21</td>
    <td align="right">       13.50</td>
    <td align="right">       25.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       91.33</td>
    <td align="right">       23.60</td>
    <td align="right">      365.00</td>
    <td align="right">       24.28</td>
    <td align="right">       24.33</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      122.83</td>
    <td align="right">       23.14</td>
    <td align="right">      325.67</td>
    <td align="right">       24.20</td>
    <td align="right">       13.67</td>
    <td align="right">       24.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      249.50</td>
    <td align="right">       22.49</td>
    <td align="right">      188.17</td>
    <td align="right">       24.26</td>
    <td align="right">       21.17</td>
    <td align="right">       23.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      401.17</td>
    <td align="right">       21.55</td>
    <td align="right">      136.83</td>
    <td align="right">       21.66</td>
    <td align="right">       93.17</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      469.00</td>
    <td align="right">       20.69</td>
    <td align="right">      268.17</td>
    <td align="right">       19.88</td>
    <td align="right">      257.33</td>
    <td align="right">       19.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      483.67</td>
    <td align="right">       20.12</td>
    <td align="right">      406.00</td>
    <td align="right">       19.65</td>
    <td align="right">      406.00</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4066.00</td>
    <td align="right">       21.11</td>
    <td align="right">     3296.67</td>
    <td align="right">       21.65</td>
    <td align="right">     1972.50</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       91.33</td>
    <td align="right">       19.76</td>
    <td align="right">      136.83</td>
    <td align="right">       19.31</td>
    <td align="right">        7.83</td>
    <td align="right">       19.31</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.50</td>
    <td align="right">       23.60</td>
    <td align="right">      420.33</td>
    <td align="right">       24.28</td>
    <td align="right">      420.33</td>
    <td align="right">       25.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.69</td>
    <td align="right">      489.33</td>
    <td align="right">       19.65</td>
    <td align="right">      489.33</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.67</td>
    <td align="right">       20.00</td>
    <td align="right">      400.50</td>
    <td align="right">       19.82</td>
    <td align="right">      400.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      507.83</td>
    <td align="right">       20.69</td>
    <td align="right">      311.67</td>
    <td align="right">       20.25</td>
    <td align="right">      311.67</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      417.17</td>
    <td align="right">       21.14</td>
    <td align="right">      178.17</td>
    <td align="right">       21.11</td>
    <td align="right">      139.33</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      373.00</td>
    <td align="right">       22.11</td>
    <td align="right">      102.83</td>
    <td align="right">       24.20</td>
    <td align="right">       11.67</td>
    <td align="right">       22.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      222.50</td>
    <td align="right">       22.48</td>
    <td align="right">      219.33</td>
    <td align="right">       24.23</td>
    <td align="right">       16.33</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      175.33</td>
    <td align="right">       23.03</td>
    <td align="right">      278.83</td>
    <td align="right">       24.32</td>
    <td align="right">       31.33</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      210.00</td>
    <td align="right">       22.49</td>
    <td align="right">      233.67</td>
    <td align="right">       24.13</td>
    <td align="right">       13.33</td>
    <td align="right">       24.90</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      341.00</td>
    <td align="right">       21.87</td>
    <td align="right">      125.00</td>
    <td align="right">       23.82</td>
    <td align="right">       19.67</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.67</td>
    <td align="right">       21.04</td>
    <td align="right">      158.83</td>
    <td align="right">       20.39</td>
    <td align="right">      151.00</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.50</td>
    <td align="right">       20.23</td>
    <td align="right">      315.67</td>
    <td align="right">       19.72</td>
    <td align="right">      315.67</td>
    <td align="right">       19.72</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.83</td>
    <td align="right">      479.83</td>
    <td align="right">       19.78</td>
    <td align="right">      479.83</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4668.67</td>
    <td align="right">       20.91</td>
    <td align="right">     3293.67</td>
    <td align="right">       21.19</td>
    <td align="right">     2379.67</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      175.33</td>
    <td align="right">       19.69</td>
    <td align="right">      102.83</td>
    <td align="right">       19.65</td>
    <td align="right">       11.67</td>
    <td align="right">       19.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      507.83</td>
    <td align="right">       23.03</td>
    <td align="right">      489.33</td>
    <td align="right">       24.32</td>
    <td align="right">      489.33</td>
    <td align="right">       25.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.44</td>
    <td align="right">      496.33</td>
    <td align="right">       19.42</td>
    <td align="right">      496.33</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.84</td>
    <td align="right">      440.33</td>
    <td align="right">       19.81</td>
    <td align="right">      440.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.60</td>
    <td align="right">      379.33</td>
    <td align="right">       20.40</td>
    <td align="right">      379.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      478.83</td>
    <td align="right">       21.10</td>
    <td align="right">      215.50</td>
    <td align="right">       20.52</td>
    <td align="right">      212.17</td>
    <td align="right">       20.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      462.50</td>
    <td align="right">       22.38</td>
    <td align="right">       34.50</td>
    <td align="right">       23.21</td>
    <td align="right">       13.17</td>
    <td align="right">       21.73</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      212.00</td>
    <td align="right">       23.06</td>
    <td align="right">      180.33</td>
    <td align="right">       24.19</td>
    <td align="right">       14.17</td>
    <td align="right">       24.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       71.83</td>
    <td align="right">       23.55</td>
    <td align="right">      320.00</td>
    <td align="right">       24.19</td>
    <td align="right">       11.50</td>
    <td align="right">       25.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       64.00</td>
    <td align="right">       23.44</td>
    <td align="right">      329.67</td>
    <td align="right">       24.18</td>
    <td align="right">        6.17</td>
    <td align="right">       24.89</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      254.17</td>
    <td align="right">       22.92</td>
    <td align="right">      119.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.33</td>
    <td align="right">       20.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      502.00</td>
    <td align="right">       22.03</td>
    <td align="right">       24.33</td>
    <td align="right">       20.66</td>
    <td align="right">       24.33</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.97</td>
    <td align="right">      262.00</td>
    <td align="right">       20.13</td>
    <td align="right">      262.00</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
    <td align="right">      497.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4501.33</td>
    <td align="right">       21.10</td>
    <td align="right">     3298.67</td>
    <td align="right">       21.22</td>
    <td align="right">     2356.83</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       64.00</td>
    <td align="right">       19.44</td>
    <td align="right">       24.33</td>
    <td align="right">       19.42</td>
    <td align="right">        0.33</td>
    <td align="right">       19.42</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.55</td>
    <td align="right">      497.00</td>
    <td align="right">       24.21</td>
    <td align="right">      497.00</td>
    <td align="right">       25.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      490.17</td>
    <td align="right">       19.80</td>
    <td align="right">      490.17</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.17</td>
    <td align="right">      416.67</td>
    <td align="right">       20.08</td>
    <td align="right">      416.67</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.74</td>
    <td align="right">      328.17</td>
    <td align="right">       20.42</td>
    <td align="right">      328.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      460.50</td>
    <td align="right">       21.28</td>
    <td align="right">      166.83</td>
    <td align="right">       20.87</td>
    <td align="right">      150.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.50</td>
    <td align="right">       22.36</td>
    <td align="right">       72.00</td>
    <td align="right">       24.73</td>
    <td align="right">        9.00</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.00</td>
    <td align="right">       22.76</td>
    <td align="right">      262.17</td>
    <td align="right">       24.27</td>
    <td align="right">       14.33</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       81.67</td>
    <td align="right">       23.46</td>
    <td align="right">      358.67</td>
    <td align="right">       24.38</td>
    <td align="right">       16.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       92.50</td>
    <td align="right">       23.28</td>
    <td align="right">      345.17</td>
    <td align="right">       24.25</td>
    <td align="right">       11.33</td>
    <td align="right">       26.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      228.67</td>
    <td align="right">       22.69</td>
    <td align="right">      181.17</td>
    <td align="right">       24.41</td>
    <td align="right">        1.33</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      498.17</td>
    <td align="right">       21.98</td>
    <td align="right">       18.17</td>
    <td align="right">       20.50</td>
    <td align="right">       18.17</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.87</td>
    <td align="right">      260.83</td>
    <td align="right">       20.25</td>
    <td align="right">      260.83</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      496.17</td>
    <td align="right">       20.16</td>
    <td align="right">      496.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4383.00</td>
    <td align="right">       21.15</td>
    <td align="right">     3396.17</td>
    <td align="right">       21.67</td>
    <td align="right">     2212.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.67</td>
    <td align="right">       19.83</td>
    <td align="right">       18.17</td>
    <td align="right">       19.80</td>
    <td align="right">        1.33</td>
    <td align="right">       19.80</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.46</td>
    <td align="right">      496.17</td>
    <td align="right">       24.73</td>
    <td align="right">      496.17</td>
    <td align="right">       26.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       16.08</td>
    <td align="right">      490.00</td>
    <td align="right">       15.97</td>
    <td align="right">      490.00</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       17.79</td>
    <td align="right">      407.33</td>
    <td align="right">       17.38</td>
    <td align="right">      407.33</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       19.38</td>
    <td align="right">      360.83</td>
    <td align="right">       18.50</td>
    <td align="right">      360.83</td>
    <td align="right">       18.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      462.00</td>
    <td align="right">       20.46</td>
    <td align="right">      244.83</td>
    <td align="right">       19.61</td>
    <td align="right">      232.50</td>
    <td align="right">       19.36</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      452.33</td>
    <td align="right">       21.78</td>
    <td align="right">       67.33</td>
    <td align="right">       22.20</td>
    <td align="right">       30.83</td>
    <td align="right">       19.84</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      284.33</td>
    <td align="right">       22.59</td>
    <td align="right">      186.83</td>
    <td align="right">       24.09</td>
    <td align="right">       55.33</td>
    <td align="right">       23.67</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      143.67</td>
    <td align="right">       23.36</td>
    <td align="right">      351.67</td>
    <td align="right">       24.20</td>
    <td align="right">       74.50</td>
    <td align="right">       23.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      116.50</td>
    <td align="right">       23.32</td>
    <td align="right">      393.50</td>
    <td align="right">       24.26</td>
    <td align="right">       66.67</td>
    <td align="right">       24.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      227.83</td>
    <td align="right">       22.15</td>
    <td align="right">      214.33</td>
    <td align="right">       24.41</td>
    <td align="right">       17.83</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      431.00</td>
    <td align="right">       21.64</td>
    <td align="right">       81.33</td>
    <td align="right">       21.31</td>
    <td align="right">       46.17</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      464.50</td>
    <td align="right">       19.77</td>
    <td align="right">      261.83</td>
    <td align="right">       18.51</td>
    <td align="right">      252.00</td>
    <td align="right">       18.24</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      494.00</td>
    <td align="right">       17.94</td>
    <td align="right">      436.50</td>
    <td align="right">       17.49</td>
    <td align="right">      436.50</td>
    <td align="right">       17.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4546.17</td>
    <td align="right">       19.87</td>
    <td align="right">     3496.33</td>
    <td align="right">       19.99</td>
    <td align="right">     2470.50</td>
    <td align="right">       18.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.50</td>
    <td align="right">       16.08</td>
    <td align="right">       67.33</td>
    <td align="right">       15.97</td>
    <td align="right">       17.83</td>
    <td align="right">       15.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.36</td>
    <td align="right">      490.00</td>
    <td align="right">       24.41</td>
    <td align="right">      490.00</td>
    <td align="right">       24.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.84</td>
    <td align="right">      491.67</td>
    <td align="right">       19.81</td>
    <td align="right">      491.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.22</td>
    <td align="right">      415.67</td>
    <td align="right">       20.12</td>
    <td align="right">      415.67</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.72</td>
    <td align="right">      340.00</td>
    <td align="right">       20.43</td>
    <td align="right">      340.00</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      456.83</td>
    <td align="right">       21.24</td>
    <td align="right">      165.17</td>
    <td align="right">       20.79</td>
    <td align="right">      151.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      441.33</td>
    <td align="right">       22.06</td>
    <td align="right">       55.33</td>
    <td align="right">       24.08</td>
    <td align="right">       13.17</td>
    <td align="right">       22.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.33</td>
    <td align="right">       22.64</td>
    <td align="right">      204.33</td>
    <td align="right">       24.29</td>
    <td align="right">       14.50</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       96.50</td>
    <td align="right">       23.30</td>
    <td align="right">      323.83</td>
    <td align="right">       24.36</td>
    <td align="right">       14.83</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       88.33</td>
    <td align="right">       23.04</td>
    <td align="right">      334.50</td>
    <td align="right">       24.27</td>
    <td align="right">        7.00</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.50</td>
    <td align="right">       22.50</td>
    <td align="right">      158.67</td>
    <td align="right">       24.32</td>
    <td align="right">        3.33</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      481.83</td>
    <td align="right">       21.80</td>
    <td align="right">       30.67</td>
    <td align="right">       21.49</td>
    <td align="right">       23.50</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      485.83</td>
    <td align="right">       20.84</td>
    <td align="right">      255.17</td>
    <td align="right">       20.21</td>
    <td align="right">      254.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.16</td>
    <td align="right">      480.83</td>
    <td align="right">       20.12</td>
    <td align="right">      480.83</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4511.50</td>
    <td align="right">       21.13</td>
    <td align="right">     3255.83</td>
    <td align="right">       21.54</td>
    <td align="right">     2209.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       88.33</td>
    <td align="right">       19.84</td>
    <td align="right">       30.67</td>
    <td align="right">       19.81</td>
    <td align="right">        3.33</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.30</td>
    <td align="right">      491.67</td>
    <td align="right">       24.36</td>
    <td align="right">      491.67</td>
    <td align="right">       25.89</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.50</td>
    <td align="right">      486.50</td>
    <td align="right">       19.44</td>
    <td align="right">      486.50</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       19.97</td>
    <td align="right">      387.83</td>
    <td align="right">       19.77</td>
    <td align="right">      387.83</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       20.96</td>
    <td align="right">      274.67</td>
    <td align="right">       20.31</td>
    <td align="right">      274.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      426.50</td>
    <td align="right">       21.66</td>
    <td align="right">      121.17</td>
    <td align="right">       21.06</td>
    <td align="right">       97.33</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      269.67</td>
    <td align="right">       23.00</td>
    <td align="right">      142.00</td>
    <td align="right">       24.17</td>
    <td align="right">        1.17</td>
    <td align="right">       20.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       88.33</td>
    <td align="right">       23.37</td>
    <td align="right">      322.83</td>
    <td align="right">       24.24</td>
    <td align="right">       12.50</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.50</td>
    <td align="right">       24.48</td>
    <td align="right">      426.00</td>
    <td align="right">       24.27</td>
    <td align="right">       17.67</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       43.33</td>
    <td align="right">       23.60</td>
    <td align="right">      379.50</td>
    <td align="right">       24.14</td>
    <td align="right">        9.33</td>
    <td align="right">       24.54</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      242.67</td>
    <td align="right">       22.82</td>
    <td align="right">      139.33</td>
    <td align="right">       24.16</td>
    <td align="right">        2.83</td>
    <td align="right">       20.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      496.33</td>
    <td align="right">       21.90</td>
    <td align="right">       54.67</td>
    <td align="right">       20.46</td>
    <td align="right">       54.67</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.83</td>
    <td align="right">      272.17</td>
    <td align="right">       19.90</td>
    <td align="right">      272.17</td>
    <td align="right">       19.90</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       19.91</td>
    <td align="right">      495.83</td>
    <td align="right">       19.91</td>
    <td align="right">      495.83</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4055.33</td>
    <td align="right">       21.07</td>
    <td align="right">     3502.50</td>
    <td align="right">       21.64</td>
    <td align="right">     2112.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       32.50</td>
    <td align="right">       19.50</td>
    <td align="right">       54.67</td>
    <td align="right">       19.44</td>
    <td align="right">        1.17</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       24.48</td>
    <td align="right">      495.83</td>
    <td align="right">       24.27</td>
    <td align="right">      495.83</td>
    <td align="right">       25.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       19.61</td>
    <td align="right">      412.83</td>
    <td align="right">       19.57</td>
    <td align="right">      412.83</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.05</td>
    <td align="right">      329.83</td>
    <td align="right">       19.87</td>
    <td align="right">      329.83</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.33</td>
    <td align="right">       20.86</td>
    <td align="right">      223.17</td>
    <td align="right">       20.27</td>
    <td align="right">      223.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      355.17</td>
    <td align="right">       21.42</td>
    <td align="right">      108.83</td>
    <td align="right">       21.47</td>
    <td align="right">       78.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      271.00</td>
    <td align="right">       22.45</td>
    <td align="right">      106.33</td>
    <td align="right">       24.81</td>
    <td align="right">        4.33</td>
    <td align="right">       24.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      156.00</td>
    <td align="right">       22.81</td>
    <td align="right">      220.33</td>
    <td align="right">       24.34</td>
    <td align="right">       17.33</td>
    <td align="right">       25.97</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      118.17</td>
    <td align="right">       23.47</td>
    <td align="right">      270.33</td>
    <td align="right">       24.45</td>
    <td align="right">       28.00</td>
    <td align="right">       26.15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      145.50</td>
    <td align="right">       22.76</td>
    <td align="right">      225.00</td>
    <td align="right">       24.19</td>
    <td align="right">       10.33</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      253.00</td>
    <td align="right">       22.32</td>
    <td align="right">      110.67</td>
    <td align="right">       24.41</td>
    <td align="right">        7.50</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      423.17</td>
    <td align="right">       21.50</td>
    <td align="right">       42.83</td>
    <td align="right">       20.46</td>
    <td align="right">       42.00</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       20.54</td>
    <td align="right">      246.50</td>
    <td align="right">       19.96</td>
    <td align="right">      246.50</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       19.90</td>
    <td align="right">      419.17</td>
    <td align="right">       19.89</td>
    <td align="right">      419.17</td>
    <td align="right">       19.89</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3804.33</td>
    <td align="right">       21.07</td>
    <td align="right">     2715.83</td>
    <td align="right">       21.50</td>
    <td align="right">     1819.50</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.17</td>
    <td align="right">       19.61</td>
    <td align="right">       42.83</td>
    <td align="right">       19.57</td>
    <td align="right">        4.33</td>
    <td align="right">       19.57</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      431.33</td>
    <td align="right">       23.47</td>
    <td align="right">      419.17</td>
    <td align="right">       24.81</td>
    <td align="right">      419.17</td>
    <td align="right">       26.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      492.00</td>
    <td align="right">       20.16</td>
    <td align="right">      397.17</td>
    <td align="right">       19.62</td>
    <td align="right">      397.17</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.33</td>
    <td align="right">       20.71</td>
    <td align="right">      283.67</td>
    <td align="right">       19.99</td>
    <td align="right">      279.17</td>
    <td align="right">       19.92</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.00</td>
    <td align="right">       21.33</td>
    <td align="right">      216.33</td>
    <td align="right">       20.58</td>
    <td align="right">      206.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      380.33</td>
    <td align="right">       21.77</td>
    <td align="right">      132.00</td>
    <td align="right">       21.96</td>
    <td align="right">       80.67</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      259.67</td>
    <td align="right">       22.90</td>
    <td align="right">      148.33</td>
    <td align="right">       24.31</td>
    <td align="right">        2.17</td>
    <td align="right">       23.35</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      123.00</td>
    <td align="right">       23.20</td>
    <td align="right">      303.83</td>
    <td align="right">       24.23</td>
    <td align="right">       11.33</td>
    <td align="right">       25.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.33</td>
    <td align="right">       24.12</td>
    <td align="right">      398.50</td>
    <td align="right">       24.30</td>
    <td align="right">       17.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       60.67</td>
    <td align="right">       23.57</td>
    <td align="right">      376.00</td>
    <td align="right">       24.23</td>
    <td align="right">       11.67</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      206.33</td>
    <td align="right">       22.99</td>
    <td align="right">      201.83</td>
    <td align="right">       24.50</td>
    <td align="right">       12.17</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      376.33</td>
    <td align="right">       22.17</td>
    <td align="right">       88.83</td>
    <td align="right">       23.48</td>
    <td align="right">       28.33</td>
    <td align="right">       20.57</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      450.67</td>
    <td align="right">       21.18</td>
    <td align="right">      222.50</td>
    <td align="right">       20.41</td>
    <td align="right">      203.00</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      471.67</td>
    <td align="right">       20.49</td>
    <td align="right">      380.67</td>
    <td align="right">       20.05</td>
    <td align="right">      378.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3770.33</td>
    <td align="right">       21.44</td>
    <td align="right">     3149.67</td>
    <td align="right">       22.15</td>
    <td align="right">     1627.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.33</td>
    <td align="right">       20.16</td>
    <td align="right">       88.83</td>
    <td align="right">       19.62</td>
    <td align="right">        2.17</td>
    <td align="right">       19.62</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      492.00</td>
    <td align="right">       24.12</td>
    <td align="right">      398.50</td>
    <td align="right">       24.50</td>
    <td align="right">      397.17</td>
    <td align="right">       25.64</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       19.83</td>
    <td align="right">      483.00</td>
    <td align="right">       19.77</td>
    <td align="right">      483.00</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.17</td>
    <td align="right">       20.26</td>
    <td align="right">      367.00</td>
    <td align="right">       20.02</td>
    <td align="right">      367.00</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      504.50</td>
    <td align="right">       20.90</td>
    <td align="right">      262.00</td>
    <td align="right">       20.38</td>
    <td align="right">      261.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.00</td>
    <td align="right">       21.40</td>
    <td align="right">      131.83</td>
    <td align="right">       21.64</td>
    <td align="right">       90.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      359.00</td>
    <td align="right">       22.39</td>
    <td align="right">       96.33</td>
    <td align="right">       24.48</td>
    <td align="right">        4.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.17</td>
    <td align="right">       22.75</td>
    <td align="right">      231.17</td>
    <td align="right">       24.28</td>
    <td align="right">       14.67</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      133.67</td>
    <td align="right">       23.30</td>
    <td align="right">      296.83</td>
    <td align="right">       24.35</td>
    <td align="right">       26.50</td>
    <td align="right">       26.09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      166.50</td>
    <td align="right">       22.75</td>
    <td align="right">      274.17</td>
    <td align="right">       24.19</td>
    <td align="right">       11.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      313.67</td>
    <td align="right">       22.23</td>
    <td align="right">      123.83</td>
    <td align="right">       24.27</td>
    <td align="right">        5.50</td>
    <td align="right">       22.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.00</td>
    <td align="right">       21.44</td>
    <td align="right">       66.00</td>
    <td align="right">       20.93</td>
    <td align="right">       57.33</td>
    <td align="right">       20.40</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.50</td>
    <td align="right">       20.64</td>
    <td align="right">      269.17</td>
    <td align="right">       20.04</td>
    <td align="right">      267.83</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.08</td>
    <td align="right">      471.50</td>
    <td align="right">       20.01</td>
    <td align="right">      471.50</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4490.17</td>
    <td align="right">       21.13</td>
    <td align="right">     3072.83</td>
    <td align="right">       21.52</td>
    <td align="right">     2060.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.67</td>
    <td align="right">       19.83</td>
    <td align="right">       66.00</td>
    <td align="right">       19.77</td>
    <td align="right">        4.33</td>
    <td align="right">       19.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      504.50</td>
    <td align="right">       23.30</td>
    <td align="right">      483.00</td>
    <td align="right">       24.48</td>
    <td align="right">      483.00</td>
    <td align="right">       26.09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.77800</td>
    <td align="right">    13.11489</td>
    <td align="right">     -0.4589</td>
    <td align="right">    11.48162</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.51842</td>
    <td align="right">    16.63371</td>
    <td align="right">     -0.2417</td>
    <td align="right">     7.94358</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.24593</td>
    <td align="right">    21.28951</td>
    <td align="right">     -0.0081</td>
    <td align="right">     5.94447</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.60115</td>
    <td align="right">    27.69035</td>
    <td align="right">     0.15092</td>
    <td align="right">     6.17940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.04183</td>
    <td align="right">    39.47832</td>
    <td align="right">     -0.5244</td>
    <td align="right">    11.40166</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09337</td>
    <td align="right">    44.72370</td>
    <td align="right">     -0.4207</td>
    <td align="right">     9.12153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17434</td>
    <td align="right">    47.00757</td>
    <td align="right">     -0.3705</td>
    <td align="right">     8.32301</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20169</td>
    <td align="right">    46.73111</td>
    <td align="right">     -0.3578</td>
    <td align="right">     8.08623</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13197</td>
    <td align="right">    36.52942</td>
    <td align="right">     -0.4742</td>
    <td align="right">    10.34949</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.91829</td>
    <td align="right">    26.51935</td>
    <td align="right">     0.23423</td>
    <td align="right">     6.38327</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.37301</td>
    <td align="right">    23.04566</td>
    <td align="right">     0.04364</td>
    <td align="right">     6.65430</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.54570</td>
    <td align="right">    15.12256</td>
    <td align="right">     -0.2415</td>
    <td align="right">     7.60529</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.47541</td>
    <td align="right">    29.94165</td>
    <td align="right">     -0.2230</td>
    <td align="right">     8.29370</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.77800</td>
    <td align="right">    13.11489</td>
    <td align="right">     -0.5244</td>
    <td align="right">     5.94447</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20169</td>
    <td align="right">    47.00757</td>
    <td align="right">     0.23423</td>
    <td align="right">    11.48162</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.76427</td>
    <td align="right">    14.52179</td>
    <td align="right">     -0.6966</td>
    <td align="right">    16.82483</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.29907</td>
    <td align="right">    18.47173</td>
    <td align="right">     -0.5238</td>
    <td align="right">    12.16990</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20285</td>
    <td align="right">    23.70325</td>
    <td align="right">     -0.2533</td>
    <td align="right">     7.72612</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.95326</td>
    <td align="right">    30.13251</td>
    <td align="right">     -0.0062</td>
    <td align="right">     6.46769</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.83455</td>
    <td align="right">    41.05171</td>
    <td align="right">     -0.6144</td>
    <td align="right">    13.69196</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.02960</td>
    <td align="right">    46.01167</td>
    <td align="right">     -0.4739</td>
    <td align="right">    10.17740</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.15649</td>
    <td align="right">    47.96155</td>
    <td align="right">     -0.4089</td>
    <td align="right">     8.89912</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11487</td>
    <td align="right">    47.75355</td>
    <td align="right">     -0.4252</td>
    <td align="right">     9.13279</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93514</td>
    <td align="right">    38.16349</td>
    <td align="right">     -0.5836</td>
    <td align="right">    13.20663</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.22586</td>
    <td align="right">    29.50095</td>
    <td align="right">     0.05085</td>
    <td align="right">     5.62294</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.17836</td>
    <td align="right">    25.69031</td>
    <td align="right">     -0.2476</td>
    <td align="right">     9.00422</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.17673</td>
    <td align="right">    16.87316</td>
    <td align="right">     -0.5643</td>
    <td align="right">    13.01517</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.83417</td>
    <td align="right">    31.76837</td>
    <td align="right">     -0.3952</td>
    <td align="right">    10.48282</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.76427</td>
    <td align="right">    14.52179</td>
    <td align="right">     -0.6966</td>
    <td align="right">     5.62294</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.15649</td>
    <td align="right">    47.96155</td>
    <td align="right">     0.05085</td>
    <td align="right">    16.82483</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24824</td>
    <td align="right">    14.68236</td>
    <td align="right">     -0.8518</td>
    <td align="right">    22.57280</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66607</td>
    <td align="right">    19.06122</td>
    <td align="right">     -0.7013</td>
    <td align="right">    17.39341</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.55985</td>
    <td align="right">    24.17163</td>
    <td align="right">     -0.4213</td>
    <td align="right">    10.56067</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.43360</td>
    <td align="right">    30.84855</td>
    <td align="right">     -0.1327</td>
    <td align="right">     7.86305</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65367</td>
    <td align="right">    41.41489</td>
    <td align="right">     -0.6717</td>
    <td align="right">    15.77543</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.92168</td>
    <td align="right">    46.26999</td>
    <td align="right">     -0.5018</td>
    <td align="right">    11.07400</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.09758</td>
    <td align="right">    48.12063</td>
    <td align="right">     -0.4197</td>
    <td align="right">     9.13941</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.99692</td>
    <td align="right">    48.03576</td>
    <td align="right">     -0.4616</td>
    <td align="right">     9.89802</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56917</td>
    <td align="right">    39.03639</td>
    <td align="right">     -0.7122</td>
    <td align="right">    17.64003</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.33408</td>
    <td align="right">    30.81153</td>
    <td align="right">     -0.1657</td>
    <td align="right">     6.73182</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.30517</td>
    <td align="right">    26.47159</td>
    <td align="right">     -0.4761</td>
    <td align="right">    13.11717</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.48622</td>
    <td align="right">    17.33864</td>
    <td align="right">     -0.7620</td>
    <td align="right">    19.14645</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.36982</td>
    <td align="right">    32.30137</td>
    <td align="right">     -0.5221</td>
    <td align="right">    13.37225</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24824</td>
    <td align="right">    14.68236</td>
    <td align="right">     -0.8518</td>
    <td align="right">     6.73182</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.09758</td>
    <td align="right">    48.12063</td>
    <td align="right">     -0.1327</td>
    <td align="right">    22.57280</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.10363</td>
    <td align="right">    15.39590</td>
    <td align="right">     -1.1718</td>
    <td align="right">    36.02484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.56391</td>
    <td align="right">    19.85014</td>
    <td align="right">     -0.9989</td>
    <td align="right">    28.99973</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.61240</td>
    <td align="right">    25.31335</td>
    <td align="right">     -0.6606</td>
    <td align="right">    16.51834</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.52594</td>
    <td align="right">    32.36917</td>
    <td align="right">     -0.3397</td>
    <td align="right">    11.52707</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.21792</td>
    <td align="right">    42.86962</td>
    <td align="right">     -0.7959</td>
    <td align="right">    21.17438</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.80600</td>
    <td align="right">    48.03656</td>
    <td align="right">     -0.5090</td>
    <td align="right">    12.49730</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.06221</td>
    <td align="right">    50.70582</td>
    <td align="right">     -0.3933</td>
    <td align="right">     9.14081</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84112</td>
    <td align="right">    50.36632</td>
    <td align="right">     -0.4816</td>
    <td align="right">    10.76683</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.00242</td>
    <td align="right">    40.84942</td>
    <td align="right">     -0.8834</td>
    <td align="right">    25.16234</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.20266</td>
    <td align="right">    32.80006</td>
    <td align="right">     -0.4220</td>
    <td align="right">    10.46468</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.21274</td>
    <td align="right">    27.89603</td>
    <td align="right">     -0.7496</td>
    <td align="right">    21.23814</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.50410</td>
    <td align="right">    17.98826</td>
    <td align="right">     -1.0462</td>
    <td align="right">    30.48808</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.65575</td>
    <td align="right">    33.82176</td>
    <td align="right">     -0.7021</td>
    <td align="right">    19.41087</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.10363</td>
    <td align="right">    15.39590</td>
    <td align="right">     -1.1718</td>
    <td align="right">     9.14081</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06221</td>
    <td align="right">    50.70582</td>
    <td align="right">     -0.3397</td>
    <td align="right">    36.02484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.67852</td>
    <td align="right">    14.18490</td>
    <td align="right">     -1.0539</td>
    <td align="right">    30.83750</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.92390</td>
    <td align="right">    18.80568</td>
    <td align="right">     -0.9102</td>
    <td align="right">    25.21964</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71170</td>
    <td align="right">    24.32557</td>
    <td align="right">     -0.6124</td>
    <td align="right">    15.22602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.63393</td>
    <td align="right">    31.37526</td>
    <td align="right">     -0.2810</td>
    <td align="right">    11.08332</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.08011</td>
    <td align="right">    42.51487</td>
    <td align="right">     -0.7570</td>
    <td align="right">    21.08296</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.53110</td>
    <td align="right">    47.82746</td>
    <td align="right">     -0.5048</td>
    <td align="right">    14.09292</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.87408</td>
    <td align="right">    50.25561</td>
    <td align="right">     -0.3581</td>
    <td align="right">    10.18334</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.51614</td>
    <td align="right">    50.30527</td>
    <td align="right">     -0.4983</td>
    <td align="right">    12.35940</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.83171</td>
    <td align="right">    40.34301</td>
    <td align="right">     -0.8571</td>
    <td align="right">    25.58007</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.13739</td>
    <td align="right">    32.04194</td>
    <td align="right">     -0.4086</td>
    <td align="right">     9.67501</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.25826</td>
    <td align="right">    27.17789</td>
    <td align="right">     -0.7345</td>
    <td align="right">    19.64351</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.82690</td>
    <td align="right">    16.92512</td>
    <td align="right">     -0.9806</td>
    <td align="right">    27.55991</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.68194</td>
    <td align="right">    33.12907</td>
    <td align="right">     -0.6612</td>
    <td align="right">    18.47753</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.67852</td>
    <td align="right">    14.18490</td>
    <td align="right">     -1.0539</td>
    <td align="right">     9.67501</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.87408</td>
    <td align="right">    50.30527</td>
    <td align="right">     -0.2810</td>
    <td align="right">    30.83750</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.82584</td>
    <td align="right">    14.53270</td>
    <td align="right">     -0.9458</td>
    <td align="right">    28.64873</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.34950</td>
    <td align="right">    18.63511</td>
    <td align="right">     -0.7591</td>
    <td align="right">    22.04766</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.20464</td>
    <td align="right">    23.98055</td>
    <td align="right">     -0.4880</td>
    <td align="right">    14.10889</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.90934</td>
    <td align="right">    31.11366</td>
    <td align="right">     -0.2284</td>
    <td align="right">    11.43728</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.22559</td>
    <td align="right">    42.48581</td>
    <td align="right">     -0.7715</td>
    <td align="right">    20.85578</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.69623</td>
    <td align="right">    48.00078</td>
    <td align="right">     -0.5268</td>
    <td align="right">    13.30454</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.01285</td>
    <td align="right">    50.47784</td>
    <td align="right">     -0.3875</td>
    <td align="right">     9.54431</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84531</td>
    <td align="right">    49.78740</td>
    <td align="right">     -0.4407</td>
    <td align="right">    10.66719</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.33576</td>
    <td align="right">    39.46577</td>
    <td align="right">     -0.7138</td>
    <td align="right">    21.33066</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.08534</td>
    <td align="right">    30.52622</td>
    <td align="right">     -0.1805</td>
    <td align="right">     9.35063</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.83816</td>
    <td align="right">    26.67980</td>
    <td align="right">     -0.5720</td>
    <td align="right">    17.26137</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.22471</td>
    <td align="right">    16.88943</td>
    <td align="right">     -0.8336</td>
    <td align="right">    24.40765</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.06049</td>
    <td align="right">    32.83641</td>
    <td align="right">     -0.5694</td>
    <td align="right">    16.86377</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.82584</td>
    <td align="right">    14.53270</td>
    <td align="right">     -0.9458</td>
    <td align="right">     9.35063</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.01285</td>
    <td align="right">    50.47784</td>
    <td align="right">     -0.1805</td>
    <td align="right">    28.64873</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.69829</td>
    <td align="right">    14.05529</td>
    <td align="right">     -1.0519</td>
    <td align="right">    30.80518</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.00711</td>
    <td align="right">    18.57191</td>
    <td align="right">     -0.8949</td>
    <td align="right">    24.86549</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71790</td>
    <td align="right">    24.23419</td>
    <td align="right">     -0.6199</td>
    <td align="right">    15.56202</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.54052</td>
    <td align="right">    31.44215</td>
    <td align="right">     -0.2969</td>
    <td align="right">    11.77978</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.62839</td>
    <td align="right">    43.50175</td>
    <td align="right">     -0.9027</td>
    <td align="right">    26.33858</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.27291</td>
    <td align="right">    48.59370</td>
    <td align="right">     -0.5883</td>
    <td align="right">    16.34109</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.60433</td>
    <td align="right">    51.10042</td>
    <td align="right">     -0.4436</td>
    <td align="right">    12.22382</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.32243</td>
    <td align="right">    50.87359</td>
    <td align="right">     -0.5514</td>
    <td align="right">    14.14345</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.52667</td>
    <td align="right">    41.00925</td>
    <td align="right">     -0.9547</td>
    <td align="right">    29.35109</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.12797</td>
    <td align="right">    31.92271</td>
    <td align="right">     -0.4117</td>
    <td align="right">    10.61983</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.26212</td>
    <td align="right">    27.07037</td>
    <td align="right">     -0.7334</td>
    <td align="right">    19.93771</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.83197</td>
    <td align="right">    16.82437</td>
    <td align="right">     -0.9790</td>
    <td align="right">    27.60027</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.55846</td>
    <td align="right">    33.39295</td>
    <td align="right">     -0.7010</td>
    <td align="right">    19.91059</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.69829</td>
    <td align="right">    14.05529</td>
    <td align="right">     -1.0519</td>
    <td align="right">    10.61983</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.60433</td>
    <td align="right">    51.10042</td>
    <td align="right">     -0.2969</td>
    <td align="right">    30.80518</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.44089</td>
    <td align="right">    15.89341</td>
    <td align="right">     -1.0910</td>
    <td align="right">    32.05777</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84103</td>
    <td align="right">    20.29360</td>
    <td align="right">     -0.9414</td>
    <td align="right">    25.82697</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.59847</td>
    <td align="right">    25.98697</td>
    <td align="right">     -0.6860</td>
    <td align="right">    16.22917</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.12185</td>
    <td align="right">    33.69297</td>
    <td align="right">     -0.4683</td>
    <td align="right">    11.66468</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.50828</td>
    <td align="right">    45.51562</td>
    <td align="right">     -1.0757</td>
    <td align="right">    31.11903</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59312</td>
    <td align="right">    49.16588</td>
    <td align="right">     -0.6301</td>
    <td align="right">    14.82910</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.96965</td>
    <td align="right">    50.88143</td>
    <td align="right">     -0.4691</td>
    <td align="right">    10.10814</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97352</td>
    <td align="right">    50.15392</td>
    <td align="right">     -0.4658</td>
    <td align="right">    10.03601</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46187</td>
    <td align="right">    40.00187</td>
    <td align="right">     -0.7381</td>
    <td align="right">    18.60303</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.02036</td>
    <td align="right">    31.35227</td>
    <td align="right">     -0.2201</td>
    <td align="right">     6.94630</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.97005</td>
    <td align="right">    27.23401</td>
    <td align="right">     -0.5445</td>
    <td align="right">    14.48550</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.01543</td>
    <td align="right">    18.23912</td>
    <td align="right">     -0.8993</td>
    <td align="right">    23.74969</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.80815</td>
    <td align="right">    34.15575</td>
    <td align="right">     -0.6845</td>
    <td align="right">    17.93035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.44089</td>
    <td align="right">    15.89341</td>
    <td align="right">     -1.0910</td>
    <td align="right">     6.94630</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97352</td>
    <td align="right">    50.88143</td>
    <td align="right">     -0.2201</td>
    <td align="right">    32.05777</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83776</td>
    <td align="right">    14.87350</td>
    <td align="right">     -1.0103</td>
    <td align="right">    28.51079</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.16557</td>
    <td align="right">    19.34979</td>
    <td align="right">     -0.8601</td>
    <td align="right">    22.36417</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.73532</td>
    <td align="right">    24.97580</td>
    <td align="right">     -0.6293</td>
    <td align="right">    14.71801</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.41396</td>
    <td align="right">    32.28924</td>
    <td align="right">     -0.3698</td>
    <td align="right">    10.60283</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.80646</td>
    <td align="right">    44.07594</td>
    <td align="right">     -0.9078</td>
    <td align="right">    25.41513</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.59153</td>
    <td align="right">    47.95175</td>
    <td align="right">     -0.5440</td>
    <td align="right">    14.11569</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.04460</td>
    <td align="right">    49.57865</td>
    <td align="right">     -0.3558</td>
    <td align="right">     9.26120</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.90717</td>
    <td align="right">    49.39808</td>
    <td align="right">     -0.4061</td>
    <td align="right">     9.73429</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.49075</td>
    <td align="right">    39.04372</td>
    <td align="right">     -0.6548</td>
    <td align="right">    17.49769</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.98808</td>
    <td align="right">    30.58855</td>
    <td align="right">     -0.1972</td>
    <td align="right">     6.66915</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.86950</td>
    <td align="right">    26.76166</td>
    <td align="right">     -0.5570</td>
    <td align="right">    14.02257</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.15816</td>
    <td align="right">    17.38013</td>
    <td align="right">     -0.8702</td>
    <td align="right">    22.50365</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.93131</td>
    <td align="right">    33.14337</td>
    <td align="right">     -0.6122</td>
    <td align="right">    16.24892</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83776</td>
    <td align="right">    14.87350</td>
    <td align="right">     -1.0103</td>
    <td align="right">     6.66915</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04460</td>
    <td align="right">    49.57865</td>
    <td align="right">     -0.1972</td>
    <td align="right">    28.51079</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    16.08726</td>
    <td align="right">    14.90978</td>
    <td align="right">     -1.6480</td>
    <td align="right">    54.55485</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    17.78993</td>
    <td align="right">    18.87259</td>
    <td align="right">     -1.2434</td>
    <td align="right">    38.01155</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    19.37261</td>
    <td align="right">    24.52729</td>
    <td align="right">     -0.8626</td>
    <td align="right">    25.02043</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    20.61489</td>
    <td align="right">    32.22963</td>
    <td align="right">     -0.5237</td>
    <td align="right">    15.87235</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.02604</td>
    <td align="right">    46.25663</td>
    <td align="right">     -1.1719</td>
    <td align="right">    35.96158</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.21154</td>
    <td align="right">    51.59114</td>
    <td align="right">     -0.7061</td>
    <td align="right">    18.66819</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90521</td>
    <td align="right">    54.52996</td>
    <td align="right">     -0.4375</td>
    <td align="right">    10.20514</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97858</td>
    <td align="right">    52.66996</td>
    <td align="right">     -0.3935</td>
    <td align="right">     9.78370</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.39662</td>
    <td align="right">    39.01284</td>
    <td align="right">     -0.6643</td>
    <td align="right">    20.32106</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.04056</td>
    <td align="right">    29.31046</td>
    <td align="right">     -0.1363</td>
    <td align="right">     8.54059</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.02386</td>
    <td align="right">    25.97491</td>
    <td align="right">     -0.6669</td>
    <td align="right">    21.06485</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    17.97755</td>
    <td align="right">    17.08636</td>
    <td align="right">     -1.2213</td>
    <td align="right">    38.27767</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    20.89087</td>
    <td align="right">    34.05373</td>
    <td align="right">     -0.8040</td>
    <td align="right">    24.61700</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    16.08726</td>
    <td align="right">    14.90978</td>
    <td align="right">     -1.6480</td>
    <td align="right">     8.54059</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.97858</td>
    <td align="right">    54.52996</td>
    <td align="right">     -0.1363</td>
    <td align="right">    54.55485</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.84590</td>
    <td align="right">    14.71768</td>
    <td align="right">     -1.0117</td>
    <td align="right">    28.60422</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.21963</td>
    <td align="right">    19.12178</td>
    <td align="right">     -0.8496</td>
    <td align="right">    22.16524</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.71062</td>
    <td align="right">    24.87332</td>
    <td align="right">     -0.6424</td>
    <td align="right">    15.10746</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.38697</td>
    <td align="right">    32.20961</td>
    <td align="right">     -0.3671</td>
    <td align="right">    10.81344</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.33536</td>
    <td align="right">    45.08079</td>
    <td align="right">     -1.0620</td>
    <td align="right">    31.31243</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.36587</td>
    <td align="right">    48.62131</td>
    <td align="right">     -0.6194</td>
    <td align="right">    16.01141</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.91738</td>
    <td align="right">    49.99843</td>
    <td align="right">     -0.3970</td>
    <td align="right">     9.86330</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.86603</td>
    <td align="right">    49.59446</td>
    <td align="right">     -0.4153</td>
    <td align="right">     9.86324</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.25336</td>
    <td align="right">    39.48336</td>
    <td align="right">     -0.7316</td>
    <td align="right">    19.98024</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.89114</td>
    <td align="right">    30.54003</td>
    <td align="right">     -0.2161</td>
    <td align="right">     7.17647</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.85979</td>
    <td align="right">    26.62435</td>
    <td align="right">     -0.5581</td>
    <td align="right">    14.24995</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.15815</td>
    <td align="right">    17.24686</td>
    <td align="right">     -0.8701</td>
    <td align="right">    22.59592</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83013</td>
    <td align="right">    33.30063</td>
    <td align="right">     -0.6441</td>
    <td align="right">    17.28818</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.84590</td>
    <td align="right">    14.71768</td>
    <td align="right">     -1.0620</td>
    <td align="right">     7.17647</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91738</td>
    <td align="right">    49.99843</td>
    <td align="right">     -0.2161</td>
    <td align="right">    31.31243</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.49695</td>
    <td align="right">    15.56686</td>
    <td align="right">     -1.0486</td>
    <td align="right">    30.61836</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.96534</td>
    <td align="right">    19.85554</td>
    <td align="right">     -0.8713</td>
    <td align="right">    23.41410</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.94715</td>
    <td align="right">    25.20982</td>
    <td align="right">     -0.5531</td>
    <td align="right">    13.56050</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.93742</td>
    <td align="right">    32.02995</td>
    <td align="right">     -0.2322</td>
    <td align="right">     9.18417</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49984</td>
    <td align="right">    42.43943</td>
    <td align="right">     -0.7105</td>
    <td align="right">    17.54069</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.99350</td>
    <td align="right">    47.60938</td>
    <td align="right">     -0.4591</td>
    <td align="right">    10.59823</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.18760</td>
    <td align="right">    50.21396</td>
    <td align="right">     -0.3650</td>
    <td align="right">     8.33729</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.02649</td>
    <td align="right">    49.78462</td>
    <td align="right">     -0.4281</td>
    <td align="right">     9.25300</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.45659</td>
    <td align="right">    40.03802</td>
    <td align="right">     -0.7327</td>
    <td align="right">    18.87383</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.91871</td>
    <td align="right">    31.91779</td>
    <td align="right">     -0.2390</td>
    <td align="right">     7.57669</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.82366</td>
    <td align="right">    27.32538</td>
    <td align="right">     -0.5771</td>
    <td align="right">    16.00870</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    19.90604</td>
    <td align="right">    17.99300</td>
    <td align="right">     -0.9121</td>
    <td align="right">    24.61557</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.02986</td>
    <td align="right">    33.44881</td>
    <td align="right">     -0.5923</td>
    <td align="right">    15.73471</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.49695</td>
    <td align="right">    15.56686</td>
    <td align="right">     -1.0486</td>
    <td align="right">     7.57669</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.18760</td>
    <td align="right">    50.21396</td>
    <td align="right">     -0.2322</td>
    <td align="right">    30.61836</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    19.61984</td>
    <td align="right">    13.88470</td>
    <td align="right">     -1.0259</td>
    <td align="right">    29.64373</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.04858</td>
    <td align="right">    18.21035</td>
    <td align="right">     -0.8461</td>
    <td align="right">    22.28795</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    20.85787</td>
    <td align="right">    23.76279</td>
    <td align="right">     -0.5550</td>
    <td align="right">    13.43394</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    21.80274</td>
    <td align="right">    30.55058</td>
    <td align="right">     -0.2313</td>
    <td align="right">     9.80239</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    23.14423</td>
    <td align="right">    42.07669</td>
    <td align="right">     -0.7440</td>
    <td align="right">    20.49468</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.57981</td>
    <td align="right">    47.48953</td>
    <td align="right">     -0.5065</td>
    <td align="right">    13.79198</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.89841</td>
    <td align="right">    49.87959</td>
    <td align="right">     -0.3700</td>
    <td align="right">    10.55137</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.56382</td>
    <td align="right">    49.88192</td>
    <td align="right">     -0.4981</td>
    <td align="right">    12.17146</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.00964</td>
    <td align="right">    39.60193</td>
    <td align="right">     -0.7973</td>
    <td align="right">    22.92228</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    21.51212</td>
    <td align="right">    30.78504</td>
    <td align="right">     -0.3043</td>
    <td align="right">     7.90591</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    20.53605</td>
    <td align="right">    25.93813</td>
    <td align="right">     -0.6380</td>
    <td align="right">    16.32725</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    19.90040</td>
    <td align="right">    16.37383</td>
    <td align="right">     -0.9175</td>
    <td align="right">    24.76388</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    21.80070</td>
    <td align="right">    32.47008</td>
    <td align="right">     -0.6183</td>
    <td align="right">    16.96624</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    19.61984</td>
    <td align="right">    13.88470</td>
    <td align="right">     -1.0259</td>
    <td align="right">     7.90591</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.89841</td>
    <td align="right">    49.88192</td>
    <td align="right">     -0.2313</td>
    <td align="right">    29.64373</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24065</td>
    <td align="right">    14.49359</td>
    <td align="right">     -0.8189</td>
    <td align="right">    23.67967</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.83180</td>
    <td align="right">    18.38676</td>
    <td align="right">     -0.6173</td>
    <td align="right">    17.23326</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.58568</td>
    <td align="right">    23.63673</td>
    <td align="right">     -0.3743</td>
    <td align="right">    11.46057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28939</td>
    <td align="right">    30.64817</td>
    <td align="right">     -0.1281</td>
    <td align="right">     9.37513</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.49317</td>
    <td align="right">    42.01145</td>
    <td align="right">     -0.6901</td>
    <td align="right">    17.33306</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.89025</td>
    <td align="right">    47.52264</td>
    <td align="right">     -0.4751</td>
    <td align="right">    11.25708</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.14147</td>
    <td align="right">    49.93708</td>
    <td align="right">     -0.3582</td>
    <td align="right">     8.61126</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.03378</td>
    <td align="right">    49.17914</td>
    <td align="right">     -0.3862</td>
    <td align="right">     9.08885</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.72075</td>
    <td align="right">    38.64633</td>
    <td align="right">     -0.5822</td>
    <td align="right">    16.18320</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.72014</td>
    <td align="right">    29.49110</td>
    <td align="right">     -0.0157</td>
    <td align="right">     7.78020</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.46060</td>
    <td align="right">    25.96706</td>
    <td align="right">     -0.3982</td>
    <td align="right">    13.56496</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.67532</td>
    <td align="right">    16.64061</td>
    <td align="right">     -0.6918</td>
    <td align="right">    19.43166</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.43640</td>
    <td align="right">    32.33437</td>
    <td align="right">     -0.4606</td>
    <td align="right">    13.71938</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24065</td>
    <td align="right">    14.49359</td>
    <td align="right">     -0.8189</td>
    <td align="right">     7.78020</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14147</td>
    <td align="right">    49.93708</td>
    <td align="right">     -0.0157</td>
    <td align="right">    23.67967</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    19.83426</td>
    <td align="right">    14.07526</td>
    <td align="right">     -0.9795</td>
    <td align="right">    27.68950</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.27326</td>
    <td align="right">    18.38721</td>
    <td align="right">     -0.7953</td>
    <td align="right">    20.79287</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    20.95000</td>
    <td align="right">    23.98296</td>
    <td align="right">     -0.5340</td>
    <td align="right">    13.12555</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.81995</td>
    <td align="right">    31.03982</td>
    <td align="right">     -0.2157</td>
    <td align="right">     9.75263</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.88615</td>
    <td align="right">    42.97991</td>
    <td align="right">     -0.8237</td>
    <td align="right">    22.62689</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.47675</td>
    <td align="right">    48.05211</td>
    <td align="right">     -0.5336</td>
    <td align="right">    14.01190</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.76592</td>
    <td align="right">    50.45296</td>
    <td align="right">     -0.4052</td>
    <td align="right">    10.83665</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.55279</td>
    <td align="right">    50.17371</td>
    <td align="right">     -0.4853</td>
    <td align="right">    11.89928</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.88965</td>
    <td align="right">    40.23626</td>
    <td align="right">     -0.8282</td>
    <td align="right">    23.75439</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59008</td>
    <td align="right">    31.16383</td>
    <td align="right">     -0.2777</td>
    <td align="right">     8.20792</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.67433</td>
    <td align="right">    26.52093</td>
    <td align="right">     -0.6003</td>
    <td align="right">    15.63550</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.07478</td>
    <td align="right">    16.65712</td>
    <td align="right">     -0.8777</td>
    <td align="right">    23.27913</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.82852</td>
    <td align="right">    32.93511</td>
    <td align="right">     -0.6119</td>
    <td align="right">    16.76254</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    19.83426</td>
    <td align="right">    14.07526</td>
    <td align="right">     -0.9795</td>
    <td align="right">     8.20792</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76592</td>
    <td align="right">    50.45296</td>
    <td align="right">     -0.2157</td>
    <td align="right">    27.68950</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.390794E+09</td>
    <td align="right">0.108452E+09</td>
    <td align="right">       14.33</td>
    <td align="right">0.344388E+09</td>
    <td align="right"> 46405932.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    14148.13</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    13165.37</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1578.43</td>
    <td align="right">25-MAR-16:30</td>
    <td align="right">     3800.78</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.650153E+10</td>
    <td align="right">0.164400E+10</td>
    <td align="right">       75.95</td>
    <td align="right">0.475268E+10</td>
    <td align="right">0.174885E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">18-APR-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    67626.17</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    48334.46</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">    28009.79</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    16879.59</td>
    <td align="right">18-APR-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.195357E+11</td>
    <td align="right">0.488222E+10</td>
    <td align="right">      236.14</td>
    <td align="right">0.133573E+11</td>
    <td align="right">0.617838E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    71219.84</td>
    <td align="right">31-MAY-08:00</td>
    <td align="right">    54148.29</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">    31167.96</td>
    <td align="right">30-MAY-10:10</td>
    <td align="right">    16916.25</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.508274E+11</td>
    <td align="right">0.124304E+11</td>
    <td align="right">      350.89</td>
    <td align="right">0.346089E+11</td>
    <td align="right">0.162185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-07:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   124396.98</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    61261.17</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    75320.19</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">    28404.83</td>
    <td align="right">26-JUN-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721087E+11</td>
    <td align="right">0.171861E+11</td>
    <td align="right">      416.65</td>
    <td align="right">0.442219E+11</td>
    <td align="right">0.278869E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   111549.08</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">    58467.86</td>
    <td align="right">26-JUL-16:00</td>
    <td align="right">    66228.83</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">    25110.40</td>
    <td align="right">07-JUL-12:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.714466E+11</td>
    <td align="right">0.171412E+11</td>
    <td align="right">      416.96</td>
    <td align="right">0.452473E+11</td>
    <td align="right">0.261993E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   139914.12</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    78994.15</td>
    <td align="right">04-AUG-07:33</td>
    <td align="right">    99754.42</td>
    <td align="right">04-AUG-07:05</td>
    <td align="right">    31447.76</td>
    <td align="right">04-AUG-07:25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283909E+11</td>
    <td align="right">0.711929E+10</td>
    <td align="right">      242.75</td>
    <td align="right">0.237275E+11</td>
    <td align="right">0.466339E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-11:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    91217.85</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    65964.12</td>
    <td align="right">07-SEP-16:00</td>
    <td align="right">    41516.59</td>
    <td align="right">11-SEP-09:00</td>
    <td align="right">    21206.54</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.266899E+10</td>
    <td align="right">0.699260E+09</td>
    <td align="right">       57.39</td>
    <td align="right">0.222402E+10</td>
    <td align="right">0.444970E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    36647.92</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">    36647.92</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">     8829.94</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     8576.39</td>
    <td align="right">20-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181854E+09</td>
    <td align="right"> 51111008.38</td>
    <td align="right">        9.83</td>
    <td align="right">0.156114E+09</td>
    <td align="right"> 25739705.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.30</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    10019.61</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     9093.83</td>
    <td align="right">03-NOV-14:30</td>
    <td align="right">     1813.97</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     2766.79</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.252052E+12</td>
    <td align="right">0.612620E+11</td>
    <td align="right">     1820.89</td>
    <td align="right">0.168640E+12</td>
    <td align="right">0.834124E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.721087E+11</td>
    <td align="right">0.171861E+11</td>
    <td align="right">      416.96</td>
    <td align="right">0.452473E+11</td>
    <td align="right">0.278869E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   139914.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78994.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    99754.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31447.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.320713E+09</td>
    <td align="right"> 88998259.65</td>
    <td align="right">       14.33</td>
    <td align="right">0.281458E+09</td>
    <td align="right"> 39255215.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    12071.64</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    11450.79</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1356.98</td>
    <td align="right">28-MAR-15:20</td>
    <td align="right">     3232.94</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.623763E+10</td>
    <td align="right">0.157154E+10</td>
    <td align="right">       82.57</td>
    <td align="right">0.464136E+10</td>
    <td align="right">0.159627E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    60001.10</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    45109.76</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    26872.51</td>
    <td align="right">18-APR-09:30</td>
    <td align="right">    14875.20</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171764E+11</td>
    <td align="right">0.429434E+10</td>
    <td align="right">      252.02</td>
    <td align="right">0.116873E+11</td>
    <td align="right">0.548904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    61232.65</td>
    <td align="right">31-MAY-08:20</td>
    <td align="right">    48347.43</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    29957.28</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    15016.90</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.440940E+11</td>
    <td align="right">0.107773E+11</td>
    <td align="right">      361.01</td>
    <td align="right">0.299857E+11</td>
    <td align="right">0.141083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    94444.68</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    55087.54</td>
    <td align="right">26-JUN-16:00</td>
    <td align="right">    55835.24</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    21383.65</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611716E+11</td>
    <td align="right">0.145649E+11</td>
    <td align="right">      426.36</td>
    <td align="right">0.372595E+11</td>
    <td align="right">0.239121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    87837.80</td>
    <td align="right">03-JUL-08:50</td>
    <td align="right">    51174.20</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">    50813.86</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">    20343.25</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.580179E+11</td>
    <td align="right">0.139193E+11</td>
    <td align="right">      420.89</td>
    <td align="right">0.364353E+11</td>
    <td align="right">0.215825E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   115535.92</td>
    <td align="right">04-AUG-04:02</td>
    <td align="right">    57434.95</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    82136.22</td>
    <td align="right">04-AUG-07:05</td>
    <td align="right">    25899.23</td>
    <td align="right">04-AUG-07:13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229586E+11</td>
    <td align="right">0.576538E+10</td>
    <td align="right">      243.52</td>
    <td align="right">0.191140E+11</td>
    <td align="right">0.384459E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    75964.10</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    55653.74</td>
    <td align="right">07-SEP-15:20</td>
    <td align="right">    34309.74</td>
    <td align="right">11-SEP-09:50</td>
    <td align="right">    18391.09</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212970E+10</td>
    <td align="right">0.562270E+09</td>
    <td align="right">       58.87</td>
    <td align="right">0.174707E+10</td>
    <td align="right">0.382629E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    28832.82</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    28832.82</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     6860.96</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6815.08</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.146439E+09</td>
    <td align="right"> 41318845.33</td>
    <td align="right">       10.12</td>
    <td align="right">0.122105E+09</td>
    <td align="right"> 24334147.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.28</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7876.09</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     7238.46</td>
    <td align="right">03-NOV-15:00</td>
    <td align="right">     1566.18</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     2181.99</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.212253E+12</td>
    <td align="right">0.515853E+11</td>
    <td align="right">     1869.71</td>
    <td align="right">0.141274E+12</td>
    <td align="right">0.709790E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.611716E+11</td>
    <td align="right">0.145649E+11</td>
    <td align="right">      426.36</td>
    <td align="right">0.372595E+11</td>
    <td align="right">0.239121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   115535.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    57434.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">    82136.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25899.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:03</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.328375E+09</td>
    <td align="right"> 91211020.70</td>
    <td align="right">       14.33</td>
    <td align="right">0.285604E+09</td>
    <td align="right"> 42770877.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.41</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    12440.64</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">    11698.73</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">     1450.04</td>
    <td align="right">28-MAR-15:10</td>
    <td align="right">     3336.28</td>
    <td align="right">25-MAR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672216E+10</td>
    <td align="right">0.168773E+10</td>
    <td align="right">       81.93</td>
    <td align="right">0.500662E+10</td>
    <td align="right">0.171553E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">15-APR-11:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    76282.89</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    52086.83</td>
    <td align="right">18-APR-15:00</td>
    <td align="right">    29981.40</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">    18020.40</td>
    <td align="right">18-APR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185022E+11</td>
    <td align="right">0.462081E+10</td>
    <td align="right">      253.08</td>
    <td align="right">0.126301E+11</td>
    <td align="right">0.587210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    74791.61</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">    56732.49</td>
    <td align="right">31-MAY-15:00</td>
    <td align="right">    31789.08</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">    17792.04</td>
    <td align="right">30-MAY-12:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.472110E+11</td>
    <td align="right">0.115426E+11</td>
    <td align="right">      360.59</td>
    <td align="right">0.325699E+11</td>
    <td align="right">0.146411E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-JUN-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    96721.62</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    63977.63</td>
    <td align="right">26-JUN-15:40</td>
    <td align="right">    55579.75</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">    21900.94</td>
    <td align="right">26-JUN-07:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.156202E+11</td>
    <td align="right">      423.41</td>
    <td align="right">0.398075E+11</td>
    <td align="right">0.258410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-07:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   120249.52</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    59418.31</td>
    <td align="right">03-JUL-15:30</td>
    <td align="right">    68681.42</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">    27379.78</td>
    <td align="right">17-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.603947E+11</td>
    <td align="right">0.145165E+11</td>
    <td align="right">      419.26</td>
    <td align="right">0.381607E+11</td>
    <td align="right">0.222340E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-07:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   109689.09</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    65909.12</td>
    <td align="right">04-AUG-15:30</td>
    <td align="right">    74953.74</td>
    <td align="right">04-AUG-05:02</td>
    <td align="right">    26712.52</td>
    <td align="right">04-AUG-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236007E+11</td>
    <td align="right">0.594283E+10</td>
    <td align="right">      240.73</td>
    <td align="right">0.196733E+11</td>
    <td align="right">0.392740E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    77537.65</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    62515.77</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">    34545.16</td>
    <td align="right">11-SEP-10:00</td>
    <td align="right">    20325.47</td>
    <td align="right">06-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.211688E+10</td>
    <td align="right">0.560221E+09</td>
    <td align="right">       57.18</td>
    <td align="right">0.172158E+10</td>
    <td align="right">0.395300E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    27580.88</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">    27580.88</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">     7028.92</td>
    <td align="right">02-OCT-15:00</td>
    <td align="right">     6632.91</td>
    <td align="right">20-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132097E+09</td>
    <td align="right"> 37291240.55</td>
    <td align="right">        8.83</td>
    <td align="right">0.108707E+09</td>
    <td align="right"> 23389991.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.27</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">     7885.59</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     6820.25</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">     1623.32</td>
    <td align="right">09-NOV-06:10</td>
    <td align="right">     2190.60</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224656E+12</td>
    <td align="right">0.546194E+11</td>
    <td align="right">     1859.35</td>
    <td align="right">0.149964E+12</td>
    <td align="right">0.746926E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.656484E+11</td>
    <td align="right">0.156202E+11</td>
    <td align="right">      423.41</td>
    <td align="right">0.398075E+11</td>
    <td align="right">0.258410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   120249.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65909.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">    74953.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    27379.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.03</td>
    <td align="right">     2814.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">       12.38</td>
    <td align="right">     2285.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">      139.11</td>
    <td align="right">     1476.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">      324.06</td>
    <td align="right">     1023.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">      676.43</td>
    <td align="right">      590.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1026.61</td>
    <td align="right">      396.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">     1023.70</td>
    <td align="right">      341.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">      900.02</td>
    <td align="right">      408.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">      537.73</td>
    <td align="right">      710.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">      176.19</td>
    <td align="right">     1089.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">       36.17</td>
    <td align="right">     1701.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2478.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">      406.75</td>
    <td align="right">     1271.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      341.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1026.61</td>
    <td align="right">     2814.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">      139.84</td>
    <td align="right">     1724.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">      291.16</td>
    <td align="right">     1364.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">      557.89</td>
    <td align="right">      895.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">      903.66</td>
    <td align="right">      641.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">     1340.69</td>
    <td align="right">      379.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">     1649.23</td>
    <td align="right">      258.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">     1724.46</td>
    <td align="right">      222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">     1456.30</td>
    <td align="right">      259.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">     1185.71</td>
    <td align="right">      443.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">      531.63</td>
    <td align="right">      669.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">      162.95</td>
    <td align="right">     1054.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">       94.53</td>
    <td align="right">     1548.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">      839.47</td>
    <td align="right">      785.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">       94.53</td>
    <td align="right">      222.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">     1724.46</td>
    <td align="right">     1724.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">     1796.65</td>
    <td align="right">     2285.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">     1923.09</td>
    <td align="right">     1868.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">     1621.47</td>
    <td align="right">     1375.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">     1411.06</td>
    <td align="right">     1023.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">     1134.21</td>
    <td align="right">      627.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">     1274.37</td>
    <td align="right">      425.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">     1407.64</td>
    <td align="right">      364.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">     1718.41</td>
    <td align="right">      429.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">     2128.72</td>
    <td align="right">      715.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">     2151.99</td>
    <td align="right">     1046.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">     1441.66</td>
    <td align="right">     1499.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">     1625.93</td>
    <td align="right">     2119.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">     1634.70</td>
    <td align="right">     1145.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">     1134.21</td>
    <td align="right">      364.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">     2151.99</td>
    <td align="right">     2285.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">      159.49</td>
    <td align="right">     1761.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">      378.40</td>
    <td align="right">     1412.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">      529.27</td>
    <td align="right">      924.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">     1114.43</td>
    <td align="right">      669.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">     1229.19</td>
    <td align="right">      402.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">     1636.25</td>
    <td align="right">      280.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">     1817.37</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">     1600.74</td>
    <td align="right">      282.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">     1174.49</td>
    <td align="right">      466.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">      610.94</td>
    <td align="right">      701.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">      220.77</td>
    <td align="right">     1077.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      135.72</td>
    <td align="right">     1574.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">      886.41</td>
    <td align="right">      814.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      135.72</td>
    <td align="right">      246.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">     1817.37</td>
    <td align="right">     1761.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.52</td>
    <td align="right">        0.00</td>
    <td align="right">      117.52</td>
    <td align="right">        0.03</td>
    <td align="right">      944.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.97</td>
    <td align="right">      766.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.30</td>
    <td align="right">        0.00</td>
    <td align="right">      223.30</td>
    <td align="right">       51.62</td>
    <td align="right">      488.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.77</td>
    <td align="right">        1.25</td>
    <td align="right">      256.51</td>
    <td align="right">      120.88</td>
    <td align="right">      327.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.12</td>
    <td align="right">       12.60</td>
    <td align="right">      323.52</td>
    <td align="right">      246.65</td>
    <td align="right">      181.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.83</td>
    <td align="right">       35.61</td>
    <td align="right">      357.23</td>
    <td align="right">      354.63</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.41</td>
    <td align="right">       24.59</td>
    <td align="right">      343.82</td>
    <td align="right">      349.59</td>
    <td align="right">      110.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.48</td>
    <td align="right">        5.44</td>
    <td align="right">      303.05</td>
    <td align="right">      302.53</td>
    <td align="right">      138.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.54</td>
    <td align="right">        0.06</td>
    <td align="right">      236.48</td>
    <td align="right">      177.44</td>
    <td align="right">      251.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.87</td>
    <td align="right">        0.00</td>
    <td align="right">      175.87</td>
    <td align="right">       53.28</td>
    <td align="right">      393.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.50</td>
    <td align="right">      603.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">      851.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.15</td>
    <td align="right">        6.65</td>
    <td align="right">      224.50</td>
    <td align="right">      140.08</td>
    <td align="right">      430.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">       79.80</td>
    <td align="right">        0.00</td>
    <td align="right">      110.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.83</td>
    <td align="right">       35.61</td>
    <td align="right">      357.23</td>
    <td align="right">      354.63</td>
    <td align="right">      944.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.53</td>
    <td align="right">        0.00</td>
    <td align="right">      117.53</td>
    <td align="right">        0.03</td>
    <td align="right">      944.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.97</td>
    <td align="right">      766.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.31</td>
    <td align="right">       51.63</td>
    <td align="right">      488.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.78</td>
    <td align="right">        1.25</td>
    <td align="right">      256.53</td>
    <td align="right">      120.88</td>
    <td align="right">      328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.14</td>
    <td align="right">       12.60</td>
    <td align="right">      323.54</td>
    <td align="right">      246.67</td>
    <td align="right">      181.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      354.65</td>
    <td align="right">      126.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.43</td>
    <td align="right">       24.59</td>
    <td align="right">      343.84</td>
    <td align="right">      349.62</td>
    <td align="right">      110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.50</td>
    <td align="right">        5.44</td>
    <td align="right">      303.07</td>
    <td align="right">      302.55</td>
    <td align="right">      138.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.55</td>
    <td align="right">        0.06</td>
    <td align="right">      236.50</td>
    <td align="right">      177.45</td>
    <td align="right">      251.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.88</td>
    <td align="right">        0.00</td>
    <td align="right">      175.88</td>
    <td align="right">       53.28</td>
    <td align="right">      393.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.50</td>
    <td align="right">      603.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      851.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.17</td>
    <td align="right">        6.66</td>
    <td align="right">      224.51</td>
    <td align="right">      140.09</td>
    <td align="right">      430.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      354.65</td>
    <td align="right">      944.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.53</td>
    <td align="right">        0.00</td>
    <td align="right">      117.53</td>
    <td align="right">        0.03</td>
    <td align="right">      944.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      149.00</td>
    <td align="right">        0.00</td>
    <td align="right">      149.00</td>
    <td align="right">        3.97</td>
    <td align="right">      766.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      223.31</td>
    <td align="right">        0.00</td>
    <td align="right">      223.31</td>
    <td align="right">       51.63</td>
    <td align="right">      488.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      257.78</td>
    <td align="right">        1.25</td>
    <td align="right">      256.53</td>
    <td align="right">      120.88</td>
    <td align="right">      328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      336.14</td>
    <td align="right">       12.60</td>
    <td align="right">      323.54</td>
    <td align="right">      246.67</td>
    <td align="right">      181.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      354.65</td>
    <td align="right">      126.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      368.43</td>
    <td align="right">       24.59</td>
    <td align="right">      343.84</td>
    <td align="right">      349.62</td>
    <td align="right">      110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      308.50</td>
    <td align="right">        5.44</td>
    <td align="right">      303.07</td>
    <td align="right">      302.55</td>
    <td align="right">      138.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      236.55</td>
    <td align="right">        0.06</td>
    <td align="right">      236.50</td>
    <td align="right">      177.45</td>
    <td align="right">      251.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      175.88</td>
    <td align="right">        0.00</td>
    <td align="right">      175.88</td>
    <td align="right">       53.28</td>
    <td align="right">      393.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      123.03</td>
    <td align="right">        0.00</td>
    <td align="right">      123.03</td>
    <td align="right">       10.50</td>
    <td align="right">      603.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      851.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      231.17</td>
    <td align="right">        6.66</td>
    <td align="right">      224.51</td>
    <td align="right">      140.09</td>
    <td align="right">      430.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">       79.81</td>
    <td align="right">        0.00</td>
    <td align="right">      110.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      392.86</td>
    <td align="right">       35.61</td>
    <td align="right">      357.25</td>
    <td align="right">      354.65</td>
    <td align="right">      944.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      484.55</td>
    <td align="right">      199.42</td>
    <td align="right">      285.14</td>
    <td align="right">      136.42</td>
    <td align="right">     1663.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      642.23</td>
    <td align="right">      282.41</td>
    <td align="right">      359.82</td>
    <td align="right">      283.07</td>
    <td align="right">     1326.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      872.62</td>
    <td align="right">      346.39</td>
    <td align="right">      526.23</td>
    <td align="right">      549.77</td>
    <td align="right">      861.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1071.50</td>
    <td align="right">      469.27</td>
    <td align="right">      602.23</td>
    <td align="right">      894.49</td>
    <td align="right">      605.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1345.51</td>
    <td align="right">      587.84</td>
    <td align="right">      757.67</td>
    <td align="right">     1321.46</td>
    <td align="right">      352.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1480.66</td>
    <td align="right">      644.69</td>
    <td align="right">      835.97</td>
    <td align="right">     1603.08</td>
    <td align="right">      248.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1496.55</td>
    <td align="right">      690.42</td>
    <td align="right">      806.13</td>
    <td align="right">     1668.62</td>
    <td align="right">      219.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1261.69</td>
    <td align="right">      543.91</td>
    <td align="right">      717.78</td>
    <td align="right">     1400.84</td>
    <td align="right">      263.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1125.44</td>
    <td align="right">      531.87</td>
    <td align="right">      593.57</td>
    <td align="right">     1132.35</td>
    <td align="right">      463.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      717.15</td>
    <td align="right">      299.54</td>
    <td align="right">      417.61</td>
    <td align="right">      494.90</td>
    <td align="right">      701.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      423.14</td>
    <td align="right">      137.45</td>
    <td align="right">      285.69</td>
    <td align="right">      149.69</td>
    <td align="right">     1074.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      327.78</td>
    <td align="right">      140.77</td>
    <td align="right">      187.01</td>
    <td align="right">       89.60</td>
    <td align="right">     1528.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      938.87</td>
    <td align="right">      406.75</td>
    <td align="right">      532.12</td>
    <td align="right">      813.22</td>
    <td align="right">      773.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      327.78</td>
    <td align="right">      137.45</td>
    <td align="right">      187.01</td>
    <td align="right">       89.60</td>
    <td align="right">      219.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1496.55</td>
    <td align="right">      690.42</td>
    <td align="right">      835.97</td>
    <td align="right">     1668.62</td>
    <td align="right">     1663.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.16</td>
    <td align="right">        7.88</td>
    <td align="right">       11.27</td>
    <td align="right">        5.39</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       25.39</td>
    <td align="right">       11.17</td>
    <td align="right">       14.23</td>
    <td align="right">       11.19</td>
    <td align="right">       52.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       34.50</td>
    <td align="right">       13.70</td>
    <td align="right">       20.81</td>
    <td align="right">       21.74</td>
    <td align="right">       34.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       42.37</td>
    <td align="right">       18.55</td>
    <td align="right">       23.81</td>
    <td align="right">       35.37</td>
    <td align="right">       23.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.20</td>
    <td align="right">       23.24</td>
    <td align="right">       29.96</td>
    <td align="right">       52.25</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       58.54</td>
    <td align="right">       25.49</td>
    <td align="right">       33.05</td>
    <td align="right">       63.38</td>
    <td align="right">        9.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.17</td>
    <td align="right">       27.30</td>
    <td align="right">       31.87</td>
    <td align="right">       65.98</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       49.89</td>
    <td align="right">       21.51</td>
    <td align="right">       28.38</td>
    <td align="right">       55.39</td>
    <td align="right">       10.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.50</td>
    <td align="right">       21.03</td>
    <td align="right">       23.47</td>
    <td align="right">       44.77</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.36</td>
    <td align="right">       11.84</td>
    <td align="right">       16.51</td>
    <td align="right">       19.57</td>
    <td align="right">       27.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.73</td>
    <td align="right">        5.43</td>
    <td align="right">       11.30</td>
    <td align="right">        5.92</td>
    <td align="right">       42.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       12.96</td>
    <td align="right">        5.57</td>
    <td align="right">        7.39</td>
    <td align="right">        3.54</td>
    <td align="right">       60.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.12</td>
    <td align="right">       16.08</td>
    <td align="right">       21.04</td>
    <td align="right">       32.15</td>
    <td align="right">       30.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.96</td>
    <td align="right">        5.43</td>
    <td align="right">        7.39</td>
    <td align="right">        3.54</td>
    <td align="right">        8.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       27.30</td>
    <td align="right">       33.05</td>
    <td align="right">       65.98</td>
    <td align="right">       65.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.76</td>
    <td align="right">      500.02</td>
    <td align="right">      230.73</td>
    <td align="right">      629.47</td>
    <td align="right">      716.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      254.05</td>
    <td align="right">      669.00</td>
    <td align="right">      603.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.81</td>
    <td align="right">      359.16</td>
    <td align="right">      322.66</td>
    <td align="right">      562.70</td>
    <td align="right">      438.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.97</td>
    <td align="right">      287.02</td>
    <td align="right">      326.95</td>
    <td align="right">      490.32</td>
    <td align="right">      323.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.61</td>
    <td align="right">      137.83</td>
    <td align="right">      370.77</td>
    <td align="right">      402.06</td>
    <td align="right">      192.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      393.31</td>
    <td align="right">      438.09</td>
    <td align="right">      134.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.69</td>
    <td align="right">      131.63</td>
    <td align="right">      391.06</td>
    <td align="right">      476.38</td>
    <td align="right">      119.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.92</td>
    <td align="right">      211.15</td>
    <td align="right">      377.77</td>
    <td align="right">      574.53</td>
    <td align="right">      149.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.88</td>
    <td align="right">      376.22</td>
    <td align="right">      337.66</td>
    <td align="right">      710.45</td>
    <td align="right">      254.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.58</td>
    <td align="right">      467.85</td>
    <td align="right">      277.73</td>
    <td align="right">      719.67</td>
    <td align="right">      376.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.29</td>
    <td align="right">      351.99</td>
    <td align="right">      210.30</td>
    <td align="right">      485.97</td>
    <td align="right">      515.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.40</td>
    <td align="right">      453.98</td>
    <td align="right">      145.42</td>
    <td align="right">      554.89</td>
    <td align="right">      689.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.84</td>
    <td align="right">      324.39</td>
    <td align="right">      303.45</td>
    <td align="right">      558.87</td>
    <td align="right">      375.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      145.42</td>
    <td align="right">      402.06</td>
    <td align="right">      119.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      393.31</td>
    <td align="right">      719.67</td>
    <td align="right">      716.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.76</td>
    <td align="right">      500.02</td>
    <td align="right">      230.73</td>
    <td align="right">      629.47</td>
    <td align="right">      716.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      254.05</td>
    <td align="right">      669.00</td>
    <td align="right">      603.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.81</td>
    <td align="right">      359.16</td>
    <td align="right">      322.66</td>
    <td align="right">      562.70</td>
    <td align="right">      438.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.97</td>
    <td align="right">      287.02</td>
    <td align="right">      326.95</td>
    <td align="right">      490.32</td>
    <td align="right">      323.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.61</td>
    <td align="right">      137.83</td>
    <td align="right">      370.77</td>
    <td align="right">      402.06</td>
    <td align="right">      192.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      393.31</td>
    <td align="right">      438.09</td>
    <td align="right">      134.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.69</td>
    <td align="right">      131.63</td>
    <td align="right">      391.06</td>
    <td align="right">      476.38</td>
    <td align="right">      119.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.92</td>
    <td align="right">      211.15</td>
    <td align="right">      377.77</td>
    <td align="right">      574.53</td>
    <td align="right">      149.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.88</td>
    <td align="right">      376.22</td>
    <td align="right">      337.66</td>
    <td align="right">      710.45</td>
    <td align="right">      254.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.58</td>
    <td align="right">      467.85</td>
    <td align="right">      277.73</td>
    <td align="right">      719.67</td>
    <td align="right">      376.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.29</td>
    <td align="right">      351.99</td>
    <td align="right">      210.30</td>
    <td align="right">      485.97</td>
    <td align="right">      515.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.40</td>
    <td align="right">      453.98</td>
    <td align="right">      145.42</td>
    <td align="right">      554.89</td>
    <td align="right">      689.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.84</td>
    <td align="right">      324.39</td>
    <td align="right">      303.45</td>
    <td align="right">      558.87</td>
    <td align="right">      375.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.77</td>
    <td align="right">      100.47</td>
    <td align="right">      145.42</td>
    <td align="right">      402.06</td>
    <td align="right">      119.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.36</td>
    <td align="right">      529.31</td>
    <td align="right">      393.31</td>
    <td align="right">      719.67</td>
    <td align="right">      716.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      730.71</td>
    <td align="right">      499.99</td>
    <td align="right">      230.72</td>
    <td align="right">      629.43</td>
    <td align="right">      716.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      783.31</td>
    <td align="right">      529.27</td>
    <td align="right">      254.04</td>
    <td align="right">      668.95</td>
    <td align="right">      603.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      681.77</td>
    <td align="right">      359.13</td>
    <td align="right">      322.64</td>
    <td align="right">      562.66</td>
    <td align="right">      438.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      613.93</td>
    <td align="right">      287.00</td>
    <td align="right">      326.93</td>
    <td align="right">      490.29</td>
    <td align="right">      323.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      508.57</td>
    <td align="right">      137.82</td>
    <td align="right">      370.75</td>
    <td align="right">      402.04</td>
    <td align="right">      192.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      493.74</td>
    <td align="right">      100.46</td>
    <td align="right">      393.28</td>
    <td align="right">      438.06</td>
    <td align="right">      134.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      522.65</td>
    <td align="right">      131.62</td>
    <td align="right">      391.03</td>
    <td align="right">      476.35</td>
    <td align="right">      119.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.88</td>
    <td align="right">      211.14</td>
    <td align="right">      377.75</td>
    <td align="right">      574.49</td>
    <td align="right">      149.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      713.84</td>
    <td align="right">      376.20</td>
    <td align="right">      337.64</td>
    <td align="right">      710.41</td>
    <td align="right">      254.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.53</td>
    <td align="right">      467.82</td>
    <td align="right">      277.71</td>
    <td align="right">      719.62</td>
    <td align="right">      376.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      562.25</td>
    <td align="right">      351.97</td>
    <td align="right">      210.29</td>
    <td align="right">      485.93</td>
    <td align="right">      515.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      599.36</td>
    <td align="right">      453.95</td>
    <td align="right">      145.41</td>
    <td align="right">      554.85</td>
    <td align="right">      689.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      627.80</td>
    <td align="right">      324.37</td>
    <td align="right">      303.43</td>
    <td align="right">      558.83</td>
    <td align="right">      375.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      493.74</td>
    <td align="right">      100.46</td>
    <td align="right">      145.41</td>
    <td align="right">      402.04</td>
    <td align="right">      119.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      783.31</td>
    <td align="right">      529.27</td>
    <td align="right">      393.28</td>
    <td align="right">      719.62</td>
    <td align="right">      716.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.56</td>
    <td align="right">      194.46</td>
    <td align="right">      286.10</td>
    <td align="right">      157.13</td>
    <td align="right">     1698.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      704.59</td>
    <td align="right">      347.20</td>
    <td align="right">      357.39</td>
    <td align="right">      370.79</td>
    <td align="right">     1371.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      841.18</td>
    <td align="right">      312.99</td>
    <td align="right">      528.19</td>
    <td align="right">      525.75</td>
    <td align="right">      889.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1227.07</td>
    <td align="right">      606.81</td>
    <td align="right">      620.26</td>
    <td align="right">     1097.81</td>
    <td align="right">      636.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1230.40</td>
    <td align="right">      491.43</td>
    <td align="right">      738.96</td>
    <td align="right">     1214.75</td>
    <td align="right">      371.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1443.62</td>
    <td align="right">      625.48</td>
    <td align="right">      818.14</td>
    <td align="right">     1589.71</td>
    <td align="right">      267.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1550.04</td>
    <td align="right">      736.16</td>
    <td align="right">      813.88</td>
    <td align="right">     1754.55</td>
    <td align="right">      244.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1355.31</td>
    <td align="right">      621.98</td>
    <td align="right">      733.33</td>
    <td align="right">     1536.98</td>
    <td align="right">      288.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1097.23</td>
    <td align="right">      520.86</td>
    <td align="right">      576.37</td>
    <td align="right">     1121.48</td>
    <td align="right">      485.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      764.50</td>
    <td align="right">      339.88</td>
    <td align="right">      424.62</td>
    <td align="right">      577.50</td>
    <td align="right">      734.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.63</td>
    <td align="right">      169.25</td>
    <td align="right">      288.39</td>
    <td align="right">      207.50</td>
    <td align="right">     1097.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.97</td>
    <td align="right">      165.94</td>
    <td align="right">      186.02</td>
    <td align="right">      131.10</td>
    <td align="right">     1553.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      959.69</td>
    <td align="right">      427.79</td>
    <td align="right">      531.91</td>
    <td align="right">      859.47</td>
    <td align="right">      800.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      351.97</td>
    <td align="right">      165.94</td>
    <td align="right">      186.02</td>
    <td align="right">      131.10</td>
    <td align="right">      244.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1550.04</td>
    <td align="right">      736.16</td>
    <td align="right">      818.14</td>
    <td align="right">     1754.55</td>
    <td align="right">     1698.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.00</td>
    <td align="right">        7.69</td>
    <td align="right">       11.31</td>
    <td align="right">        6.21</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       27.86</td>
    <td align="right">       13.73</td>
    <td align="right">       14.13</td>
    <td align="right">       14.66</td>
    <td align="right">       54.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       33.26</td>
    <td align="right">       12.38</td>
    <td align="right">       20.88</td>
    <td align="right">       20.79</td>
    <td align="right">       35.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       48.52</td>
    <td align="right">       23.99</td>
    <td align="right">       24.52</td>
    <td align="right">       43.41</td>
    <td align="right">       25.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.65</td>
    <td align="right">       19.43</td>
    <td align="right">       29.22</td>
    <td align="right">       48.03</td>
    <td align="right">       14.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       57.08</td>
    <td align="right">       24.73</td>
    <td align="right">       32.35</td>
    <td align="right">       62.86</td>
    <td align="right">       10.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.29</td>
    <td align="right">       29.11</td>
    <td align="right">       32.18</td>
    <td align="right">       69.37</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       53.59</td>
    <td align="right">       24.59</td>
    <td align="right">       29.00</td>
    <td align="right">       60.77</td>
    <td align="right">       11.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       43.38</td>
    <td align="right">       20.59</td>
    <td align="right">       22.79</td>
    <td align="right">       44.34</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       30.23</td>
    <td align="right">       13.44</td>
    <td align="right">       16.79</td>
    <td align="right">       22.83</td>
    <td align="right">       29.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.09</td>
    <td align="right">        6.69</td>
    <td align="right">       11.40</td>
    <td align="right">        8.20</td>
    <td align="right">       43.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.92</td>
    <td align="right">        6.56</td>
    <td align="right">        7.36</td>
    <td align="right">        5.18</td>
    <td align="right">       61.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       37.95</td>
    <td align="right">       16.91</td>
    <td align="right">       21.03</td>
    <td align="right">       33.98</td>
    <td align="right">       31.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.92</td>
    <td align="right">        6.56</td>
    <td align="right">        7.36</td>
    <td align="right">        5.18</td>
    <td align="right">        9.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       61.29</td>
    <td align="right">       29.11</td>
    <td align="right">       32.35</td>
    <td align="right">       69.37</td>
    <td align="right">       67.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.01</td>
    <td align="right">     2883.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        9.83</td>
    <td align="right">     2364.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">      130.80</td>
    <td align="right">     1537.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">      317.33</td>
    <td align="right">     1077.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">      670.99</td>
    <td align="right">      614.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1023.86</td>
    <td align="right">      410.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">     1023.16</td>
    <td align="right">      351.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">      896.86</td>
    <td align="right">      425.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">      526.60</td>
    <td align="right">      753.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">      157.10</td>
    <td align="right">     1170.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">       29.94</td>
    <td align="right">     1798.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">     2567.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">      401.24</td>
    <td align="right">     1324.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      351.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">     1023.86</td>
    <td align="right">     2883.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">      137.74</td>
    <td align="right">     1754.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">      286.08</td>
    <td align="right">     1406.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">      549.95</td>
    <td align="right">      929.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">      898.98</td>
    <td align="right">      669.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">     1339.39</td>
    <td align="right">      390.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">     1650.03</td>
    <td align="right">      265.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">     1726.98</td>
    <td align="right">      226.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">     1455.53</td>
    <td align="right">      268.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">     1179.44</td>
    <td align="right">      464.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">      516.54</td>
    <td align="right">      710.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">      155.39</td>
    <td align="right">     1105.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">       92.02</td>
    <td align="right">     1594.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">      835.31</td>
    <td align="right">      812.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">       92.02</td>
    <td align="right">      226.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">     1726.98</td>
    <td align="right">     1754.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">     1785.54</td>
    <td align="right">     2341.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">     1908.16</td>
    <td align="right">     1936.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">     1608.69</td>
    <td align="right">     1432.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">     1403.05</td>
    <td align="right">     1073.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">     1128.29</td>
    <td align="right">      650.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">     1271.50</td>
    <td align="right">      441.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">     1406.89</td>
    <td align="right">      374.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">     1714.38</td>
    <td align="right">      446.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">     2117.93</td>
    <td align="right">      754.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">     2129.50</td>
    <td align="right">     1116.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">     1420.22</td>
    <td align="right">     1578.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">     1613.52</td>
    <td align="right">     2193.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">     1624.11</td>
    <td align="right">     1191.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">     1128.29</td>
    <td align="right">      374.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">     2129.50</td>
    <td align="right">     2341.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">      158.72</td>
    <td align="right">     1792.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">      375.17</td>
    <td align="right">     1454.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">      524.12</td>
    <td align="right">      960.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">     1111.55</td>
    <td align="right">      700.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">     1226.00</td>
    <td align="right">      418.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">     1634.74</td>
    <td align="right">      291.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">     1816.96</td>
    <td align="right">      254.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">     1597.62</td>
    <td align="right">      294.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">     1167.21</td>
    <td align="right">      491.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">      599.28</td>
    <td align="right">      746.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">      214.25</td>
    <td align="right">     1129.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      133.83</td>
    <td align="right">     1620.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">      882.44</td>
    <td align="right">      843.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">      133.83</td>
    <td align="right">      254.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">     1816.96</td>
    <td align="right">     1792.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">    77668.15</td>
    <td align="right">0.753737E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 29945026.33</td>
    <td align="right">0.553016E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">0.372595E+09</td>
    <td align="right">0.395368E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">0.839958E+09</td>
    <td align="right">0.265238E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">0.181174E+10</td>
    <td align="right">0.158158E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.266097E+10</td>
    <td align="right">0.102720E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.274189E+10</td>
    <td align="right">0.913445E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">0.241060E+10</td>
    <td align="right">0.109391E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">0.139381E+10</td>
    <td align="right">0.184101E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">0.471898E+09</td>
    <td align="right">0.291914E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right"> 93761712.34</td>
    <td align="right">0.441027E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.663912E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">0.128272E+11</td>
    <td align="right">0.400993E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.913445E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.274189E+10</td>
    <td align="right">0.753737E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">0.374543E+09</td>
    <td align="right">0.461791E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">0.704371E+09</td>
    <td align="right">0.330124E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">0.149426E+10</td>
    <td align="right">0.239848E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">0.234230E+10</td>
    <td align="right">0.166389E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">0.359090E+10</td>
    <td align="right">0.101728E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.427480E+10</td>
    <td align="right">0.671141E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">0.461880E+10</td>
    <td align="right">0.596128E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">0.390056E+10</td>
    <td align="right">0.696263E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">0.307336E+10</td>
    <td align="right">0.115043E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">0.142392E+10</td>
    <td align="right">0.179377E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">0.422375E+09</td>
    <td align="right">0.273278E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.253203E+09</td>
    <td align="right">0.414716E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">0.264734E+11</td>
    <td align="right">0.247865E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.253203E+09</td>
    <td align="right">0.596128E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.461880E+10</td>
    <td align="right">0.461791E+10</td>
  </tr>
</table>
<br><br>
<hr>
