<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">0.481215E+10</td>
    <td align="right">0.612040E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">0.465233E+10</td>
    <td align="right">0.452080E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">0.434294E+10</td>
    <td align="right">0.368494E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">0.365747E+10</td>
    <td align="right">0.265252E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">0.303787E+10</td>
    <td align="right">0.168170E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">0.330316E+10</td>
    <td align="right">0.110398E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.377021E+10</td>
    <td align="right">0.974958E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">0.460258E+10</td>
    <td align="right">0.115128E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">0.551763E+10</td>
    <td align="right">0.185512E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">0.576390E+10</td>
    <td align="right">0.280398E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">0.373677E+10</td>
    <td align="right">0.388652E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.435490E+10</td>
    <td align="right">0.567719E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">0.515519E+11</td>
    <td align="right">0.361134E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.303787E+10</td>
    <td align="right">0.974958E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.576390E+10</td>
    <td align="right">0.612040E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">0.427172E+09</td>
    <td align="right">0.471925E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">0.915421E+09</td>
    <td align="right">0.341690E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">0.141760E+10</td>
    <td align="right">0.247726E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">0.288861E+10</td>
    <td align="right">0.173549E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">0.329227E+10</td>
    <td align="right">0.107916E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">0.424117E+10</td>
    <td align="right">0.727898E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486764E+10</td>
    <td align="right">0.660652E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">0.428743E+10</td>
    <td align="right">0.756455E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.304429E+10</td>
    <td align="right">0.121013E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">0.163634E+10</td>
    <td align="right">0.187996E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">0.572230E+09</td>
    <td align="right">0.279357E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.363525E+09</td>
    <td align="right">0.421692E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">0.279537E+11</td>
    <td align="right">0.256736E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.363525E+09</td>
    <td align="right">0.660652E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486764E+10</td>
    <td align="right">0.471925E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314772E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314772E+09</td>
    <td align="right">    77190.32</td>
    <td align="right">0.252961E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360450E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360450E+09</td>
    <td align="right">  9599936.96</td>
    <td align="right">0.185411E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598082E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598082E+09</td>
    <td align="right">0.138272E+09</td>
    <td align="right">0.130736E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668130E+09</td>
    <td align="right">  3249639.04</td>
    <td align="right">0.664880E+09</td>
    <td align="right">0.313312E+09</td>
    <td align="right">0.850122E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900259E+09</td>
    <td align="right"> 33747799.03</td>
    <td align="right">0.866511E+09</td>
    <td align="right">0.660628E+09</td>
    <td align="right">0.486831E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101823E+10</td>
    <td align="right"> 92295881.84</td>
    <td align="right">0.925932E+09</td>
    <td align="right">0.919205E+09</td>
    <td align="right">0.326602E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986747E+09</td>
    <td align="right"> 65860510.35</td>
    <td align="right">0.920886E+09</td>
    <td align="right">0.936350E+09</td>
    <td align="right">0.296428E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826244E+09</td>
    <td align="right"> 14565637.47</td>
    <td align="right">0.811679E+09</td>
    <td align="right">0.810289E+09</td>
    <td align="right">0.371654E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613110E+09</td>
    <td align="right">   146399.16</td>
    <td align="right">0.612964E+09</td>
    <td align="right">0.459912E+09</td>
    <td align="right">0.651873E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471059E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471059E+09</td>
    <td align="right">0.142696E+09</td>
    <td align="right">0.105455E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318881E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318881E+09</td>
    <td align="right"> 27218769.90</td>
    <td align="right">0.156411E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228072E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.728970E+10</td>
    <td align="right">0.209866E+09</td>
    <td align="right">0.707983E+10</td>
    <td align="right">0.441756E+10</td>
    <td align="right">0.135740E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213740E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296428E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101823E+10</td>
    <td align="right"> 92295881.84</td>
    <td align="right">0.925932E+09</td>
    <td align="right">0.936350E+09</td>
    <td align="right">0.252961E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314792E+09</td>
    <td align="right">    77195.20</td>
    <td align="right">0.252977E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360472E+09</td>
    <td align="right">  9600543.66</td>
    <td align="right">0.185423E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598120E+09</td>
    <td align="right">0.138281E+09</td>
    <td align="right">0.130744E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668172E+09</td>
    <td align="right">  3249844.42</td>
    <td align="right">0.664922E+09</td>
    <td align="right">0.313331E+09</td>
    <td align="right">0.850176E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900315E+09</td>
    <td align="right"> 33749931.83</td>
    <td align="right">0.866565E+09</td>
    <td align="right">0.660670E+09</td>
    <td align="right">0.486862E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.919263E+09</td>
    <td align="right">0.326623E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986809E+09</td>
    <td align="right"> 65864672.63</td>
    <td align="right">0.920944E+09</td>
    <td align="right">0.936409E+09</td>
    <td align="right">0.296446E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826297E+09</td>
    <td align="right"> 14566557.99</td>
    <td align="right">0.811730E+09</td>
    <td align="right">0.810340E+09</td>
    <td align="right">0.371678E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613149E+09</td>
    <td align="right">   146408.41</td>
    <td align="right">0.613003E+09</td>
    <td align="right">0.459941E+09</td>
    <td align="right">0.651914E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471088E+09</td>
    <td align="right">0.142705E+09</td>
    <td align="right">0.105462E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318901E+09</td>
    <td align="right"> 27220490.08</td>
    <td align="right">0.156421E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228087E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729016E+10</td>
    <td align="right">0.209879E+09</td>
    <td align="right">0.708028E+10</td>
    <td align="right">0.441784E+10</td>
    <td align="right">0.135748E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296446E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.936409E+09</td>
    <td align="right">0.252977E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.314792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314792E+09</td>
    <td align="right">    77195.20</td>
    <td align="right">0.252977E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.360472E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360472E+09</td>
    <td align="right">  9600543.66</td>
    <td align="right">0.185423E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.598120E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.598120E+09</td>
    <td align="right">0.138281E+09</td>
    <td align="right">0.130744E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.668172E+09</td>
    <td align="right">  3249844.42</td>
    <td align="right">0.664922E+09</td>
    <td align="right">0.313331E+09</td>
    <td align="right">0.850176E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900315E+09</td>
    <td align="right"> 33749931.83</td>
    <td align="right">0.866565E+09</td>
    <td align="right">0.660670E+09</td>
    <td align="right">0.486862E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.919263E+09</td>
    <td align="right">0.326623E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986809E+09</td>
    <td align="right"> 65864672.63</td>
    <td align="right">0.920944E+09</td>
    <td align="right">0.936409E+09</td>
    <td align="right">0.296446E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.826297E+09</td>
    <td align="right"> 14566557.99</td>
    <td align="right">0.811730E+09</td>
    <td align="right">0.810340E+09</td>
    <td align="right">0.371678E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.613149E+09</td>
    <td align="right">   146408.41</td>
    <td align="right">0.613003E+09</td>
    <td align="right">0.459941E+09</td>
    <td align="right">0.651914E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471088E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.471088E+09</td>
    <td align="right">0.142705E+09</td>
    <td align="right">0.105462E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.318901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.318901E+09</td>
    <td align="right"> 27220490.08</td>
    <td align="right">0.156421E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228087E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.729016E+10</td>
    <td align="right">0.209879E+09</td>
    <td align="right">0.708028E+10</td>
    <td align="right">0.441784E+10</td>
    <td align="right">0.135748E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.213754E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.296446E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101829E+10</td>
    <td align="right"> 92301714.78</td>
    <td align="right">0.925990E+09</td>
    <td align="right">0.936409E+09</td>
    <td align="right">0.252977E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129783E+10</td>
    <td align="right">0.534123E+09</td>
    <td align="right">0.763708E+09</td>
    <td align="right">0.365382E+09</td>
    <td align="right">0.445677E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.155369E+10</td>
    <td align="right">0.683204E+09</td>
    <td align="right">0.870488E+09</td>
    <td align="right">0.684807E+09</td>
    <td align="right">0.320995E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.233721E+10</td>
    <td align="right">0.927759E+09</td>
    <td align="right">0.140945E+10</td>
    <td align="right">0.147251E+10</td>
    <td align="right">0.230758E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.277733E+10</td>
    <td align="right">0.121635E+10</td>
    <td align="right">0.156098E+10</td>
    <td align="right">0.231852E+10</td>
    <td align="right">0.156960E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.360381E+10</td>
    <td align="right">0.157447E+10</td>
    <td align="right">0.202933E+10</td>
    <td align="right">0.353939E+10</td>
    <td align="right">0.944034E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383786E+10</td>
    <td align="right">0.167103E+10</td>
    <td align="right">0.216683E+10</td>
    <td align="right">0.415518E+10</td>
    <td align="right">0.643941E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.400835E+10</td>
    <td align="right">0.184922E+10</td>
    <td align="right">0.215913E+10</td>
    <td align="right">0.446924E+10</td>
    <td align="right">0.587137E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337932E+10</td>
    <td align="right">0.145681E+10</td>
    <td align="right">0.192250E+10</td>
    <td align="right">0.375202E+10</td>
    <td align="right">0.707013E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291714E+10</td>
    <td align="right">0.137860E+10</td>
    <td align="right">0.153854E+10</td>
    <td align="right">0.293504E+10</td>
    <td align="right">0.120127E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192082E+10</td>
    <td align="right">0.802298E+09</td>
    <td align="right">0.111852E+10</td>
    <td align="right">0.132554E+10</td>
    <td align="right">0.187972E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109678E+10</td>
    <td align="right">0.356274E+09</td>
    <td align="right">0.740508E+09</td>
    <td align="right">0.387994E+09</td>
    <td align="right">0.278440E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.877924E+09</td>
    <td align="right">0.377030E+09</td>
    <td align="right">0.500894E+09</td>
    <td align="right">0.239994E+09</td>
    <td align="right">0.409376E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296081E+11</td>
    <td align="right">0.128272E+11</td>
    <td align="right">0.167809E+11</td>
    <td align="right">0.256456E+11</td>
    <td align="right">0.243852E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.877924E+09</td>
    <td align="right">0.356274E+09</td>
    <td align="right">0.500894E+09</td>
    <td align="right">0.239994E+09</td>
    <td align="right">0.587137E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.400835E+10</td>
    <td align="right">0.184922E+10</td>
    <td align="right">0.216683E+10</td>
    <td align="right">0.446924E+10</td>
    <td align="right">0.445677E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 51315066.86</td>
    <td align="right"> 21118748.07</td>
    <td align="right"> 30196318.79</td>
    <td align="right"> 14446882.38</td>
    <td align="right">0.176217E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61431560.36</td>
    <td align="right"> 27013266.17</td>
    <td align="right"> 34418294.19</td>
    <td align="right"> 27076650.30</td>
    <td align="right">0.126918E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 92411286.12</td>
    <td align="right"> 36682746.88</td>
    <td align="right"> 55728539.23</td>
    <td align="right"> 58221642.07</td>
    <td align="right"> 91239668.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109813E+09</td>
    <td align="right"> 48093505.70</td>
    <td align="right"> 61719606.93</td>
    <td align="right"> 91672238.54</td>
    <td align="right"> 62060470.90</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142491E+09</td>
    <td align="right"> 62253227.08</td>
    <td align="right"> 80237986.23</td>
    <td align="right">0.139944E+09</td>
    <td align="right"> 37326244.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151746E+09</td>
    <td align="right"> 66071159.87</td>
    <td align="right"> 85674507.65</td>
    <td align="right">0.164292E+09</td>
    <td align="right"> 25460830.70</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158486E+09</td>
    <td align="right"> 73116412.26</td>
    <td align="right"> 85370031.41</td>
    <td align="right">0.176710E+09</td>
    <td align="right"> 23214875.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133615E+09</td>
    <td align="right"> 57601113.07</td>
    <td align="right"> 76014078.92</td>
    <td align="right">0.148352E+09</td>
    <td align="right"> 27954662.42</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115341E+09</td>
    <td align="right"> 54508504.25</td>
    <td align="right"> 60832417.38</td>
    <td align="right">0.116049E+09</td>
    <td align="right"> 47497243.57</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 75947452.65</td>
    <td align="right"> 31722131.84</td>
    <td align="right"> 44225320.82</td>
    <td align="right"> 52410578.52</td>
    <td align="right"> 74322530.09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 43365777.73</td>
    <td align="right"> 14086742.97</td>
    <td align="right"> 29279034.76</td>
    <td align="right"> 15340947.56</td>
    <td align="right">0.110093E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 34712330.74</td>
    <td align="right"> 14907419.42</td>
    <td align="right"> 19804911.32</td>
    <td align="right">  9489157.38</td>
    <td align="right">0.161863E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117068E+10</td>
    <td align="right">0.507175E+09</td>
    <td align="right">0.663501E+09</td>
    <td align="right">0.101400E+10</td>
    <td align="right">0.964167E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 34712330.74</td>
    <td align="right"> 14086742.97</td>
    <td align="right"> 19804911.32</td>
    <td align="right">  9489157.38</td>
    <td align="right"> 23214875.07</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.158486E+09</td>
    <td align="right"> 73116412.26</td>
    <td align="right"> 85674507.65</td>
    <td align="right">0.176710E+09</td>
    <td align="right">0.176217E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195726E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.617998E+09</td>
    <td align="right">0.168596E+10</td>
    <td align="right">0.191933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189510E+10</td>
    <td align="right">0.128050E+10</td>
    <td align="right">0.614602E+09</td>
    <td align="right">0.161844E+10</td>
    <td align="right">0.146052E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182617E+10</td>
    <td align="right">0.961962E+09</td>
    <td align="right">0.864206E+09</td>
    <td align="right">0.150712E+10</td>
    <td align="right">0.117379E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159141E+10</td>
    <td align="right">0.743964E+09</td>
    <td align="right">0.847451E+09</td>
    <td align="right">0.127092E+10</td>
    <td align="right">0.838016E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136225E+10</td>
    <td align="right">0.369168E+09</td>
    <td align="right">0.993084E+09</td>
    <td align="right">0.107688E+10</td>
    <td align="right">0.515095E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.101945E+10</td>
    <td align="right">0.113553E+10</td>
    <td align="right">0.347474E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139996E+10</td>
    <td align="right">0.352561E+09</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.127593E+10</td>
    <td align="right">0.320901E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157737E+10</td>
    <td align="right">0.565541E+09</td>
    <td align="right">0.101183E+10</td>
    <td align="right">0.153882E+10</td>
    <td align="right">0.399656E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185039E+10</td>
    <td align="right">0.975172E+09</td>
    <td align="right">0.875218E+09</td>
    <td align="right">0.184149E+10</td>
    <td align="right">0.659209E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.743872E+09</td>
    <td align="right">0.192755E+10</td>
    <td align="right">0.100939E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145746E+10</td>
    <td align="right">0.912358E+09</td>
    <td align="right">0.545099E+09</td>
    <td align="right">0.125962E+10</td>
    <td align="right">0.133555E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.121594E+10</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.148621E+10</td>
    <td align="right">0.184771E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197996E+11</td>
    <td align="right">0.102299E+11</td>
    <td align="right">0.956970E+10</td>
    <td align="right">0.176245E+11</td>
    <td align="right">0.118266E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.107688E+10</td>
    <td align="right">0.320901E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.192755E+10</td>
    <td align="right">0.191933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195726E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.617998E+09</td>
    <td align="right">0.168596E+10</td>
    <td align="right">0.191933E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189510E+10</td>
    <td align="right">0.128050E+10</td>
    <td align="right">0.614602E+09</td>
    <td align="right">0.161844E+10</td>
    <td align="right">0.146052E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182617E+10</td>
    <td align="right">0.961962E+09</td>
    <td align="right">0.864206E+09</td>
    <td align="right">0.150712E+10</td>
    <td align="right">0.117379E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159141E+10</td>
    <td align="right">0.743964E+09</td>
    <td align="right">0.847451E+09</td>
    <td align="right">0.127092E+10</td>
    <td align="right">0.838016E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136225E+10</td>
    <td align="right">0.369168E+09</td>
    <td align="right">0.993084E+09</td>
    <td align="right">0.107688E+10</td>
    <td align="right">0.515095E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.101945E+10</td>
    <td align="right">0.113553E+10</td>
    <td align="right">0.347474E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139996E+10</td>
    <td align="right">0.352561E+09</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.127593E+10</td>
    <td align="right">0.320901E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157737E+10</td>
    <td align="right">0.565541E+09</td>
    <td align="right">0.101183E+10</td>
    <td align="right">0.153882E+10</td>
    <td align="right">0.399656E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185039E+10</td>
    <td align="right">0.975172E+09</td>
    <td align="right">0.875218E+09</td>
    <td align="right">0.184149E+10</td>
    <td align="right">0.659209E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.125308E+10</td>
    <td align="right">0.743872E+09</td>
    <td align="right">0.192755E+10</td>
    <td align="right">0.100939E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145746E+10</td>
    <td align="right">0.912358E+09</td>
    <td align="right">0.545099E+09</td>
    <td align="right">0.125962E+10</td>
    <td align="right">0.133555E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160544E+10</td>
    <td align="right">0.121594E+10</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.148621E+10</td>
    <td align="right">0.184771E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197996E+11</td>
    <td align="right">0.102299E+11</td>
    <td align="right">0.956970E+10</td>
    <td align="right">0.176245E+11</td>
    <td align="right">0.118266E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127986E+10</td>
    <td align="right">0.260415E+09</td>
    <td align="right">0.389494E+09</td>
    <td align="right">0.107688E+10</td>
    <td align="right">0.320901E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199695E+10</td>
    <td align="right">0.133926E+10</td>
    <td align="right">0.104740E+10</td>
    <td align="right">0.192755E+10</td>
    <td align="right">0.191933E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.195714E+10</td>
    <td align="right">0.133918E+10</td>
    <td align="right">0.617959E+09</td>
    <td align="right">0.168586E+10</td>
    <td align="right">0.191921E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.189498E+10</td>
    <td align="right">0.128042E+10</td>
    <td align="right">0.614563E+09</td>
    <td align="right">0.161834E+10</td>
    <td align="right">0.146043E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182605E+10</td>
    <td align="right">0.961901E+09</td>
    <td align="right">0.864151E+09</td>
    <td align="right">0.150703E+10</td>
    <td align="right">0.117371E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159131E+10</td>
    <td align="right">0.743917E+09</td>
    <td align="right">0.847397E+09</td>
    <td align="right">0.127084E+10</td>
    <td align="right">0.837963E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.136217E+10</td>
    <td align="right">0.369144E+09</td>
    <td align="right">0.993021E+09</td>
    <td align="right">0.107681E+10</td>
    <td align="right">0.515063E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127978E+10</td>
    <td align="right">0.260398E+09</td>
    <td align="right">0.101938E+10</td>
    <td align="right">0.113546E+10</td>
    <td align="right">0.347452E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.139988E+10</td>
    <td align="right">0.352539E+09</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.127585E+10</td>
    <td align="right">0.320880E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157727E+10</td>
    <td align="right">0.565505E+09</td>
    <td align="right">0.101176E+10</td>
    <td align="right">0.153872E+10</td>
    <td align="right">0.399631E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185027E+10</td>
    <td align="right">0.975110E+09</td>
    <td align="right">0.875163E+09</td>
    <td align="right">0.184137E+10</td>
    <td align="right">0.659168E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199683E+10</td>
    <td align="right">0.125300E+10</td>
    <td align="right">0.743825E+09</td>
    <td align="right">0.192743E+10</td>
    <td align="right">0.100932E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145736E+10</td>
    <td align="right">0.912300E+09</td>
    <td align="right">0.545065E+09</td>
    <td align="right">0.125954E+10</td>
    <td align="right">0.133547E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.160534E+10</td>
    <td align="right">0.121587E+10</td>
    <td align="right">0.389470E+09</td>
    <td align="right">0.148611E+10</td>
    <td align="right">0.184759E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.197984E+11</td>
    <td align="right">0.102293E+11</td>
    <td align="right">0.956910E+10</td>
    <td align="right">0.176234E+11</td>
    <td align="right">0.118259E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127978E+10</td>
    <td align="right">0.260398E+09</td>
    <td align="right">0.389470E+09</td>
    <td align="right">0.107681E+10</td>
    <td align="right">0.320880E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.199683E+10</td>
    <td align="right">0.133918E+10</td>
    <td align="right">0.104734E+10</td>
    <td align="right">0.192743E+10</td>
    <td align="right">0.191921E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128713E+10</td>
    <td align="right">0.520850E+09</td>
    <td align="right">0.766281E+09</td>
    <td align="right">0.420857E+09</td>
    <td align="right">0.455037E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.170455E+10</td>
    <td align="right">0.839938E+09</td>
    <td align="right">0.864608E+09</td>
    <td align="right">0.897023E+09</td>
    <td align="right">0.331687E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225302E+10</td>
    <td align="right">0.838309E+09</td>
    <td align="right">0.141471E+10</td>
    <td align="right">0.140816E+10</td>
    <td align="right">0.238351E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318058E+10</td>
    <td align="right">0.157286E+10</td>
    <td align="right">0.160772E+10</td>
    <td align="right">0.284553E+10</td>
    <td align="right">0.164853E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329550E+10</td>
    <td align="right">0.131626E+10</td>
    <td align="right">0.197924E+10</td>
    <td align="right">0.325357E+10</td>
    <td align="right">0.995448E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.374186E+10</td>
    <td align="right">0.162124E+10</td>
    <td align="right">0.212062E+10</td>
    <td align="right">0.412053E+10</td>
    <td align="right">0.694538E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.415162E+10</td>
    <td align="right">0.197172E+10</td>
    <td align="right">0.217990E+10</td>
    <td align="right">0.469939E+10</td>
    <td align="right">0.654152E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.363006E+10</td>
    <td align="right">0.166591E+10</td>
    <td align="right">0.196415E+10</td>
    <td align="right">0.411665E+10</td>
    <td align="right">0.772252E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284401E+10</td>
    <td align="right">0.135007E+10</td>
    <td align="right">0.149395E+10</td>
    <td align="right">0.290687E+10</td>
    <td align="right">0.125869E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.204765E+10</td>
    <td align="right">0.910346E+09</td>
    <td align="right">0.113730E+10</td>
    <td align="right">0.154678E+10</td>
    <td align="right">0.196669E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.118619E+10</td>
    <td align="right">0.438687E+09</td>
    <td align="right">0.747500E+09</td>
    <td align="right">0.537830E+09</td>
    <td align="right">0.284395E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.942707E+09</td>
    <td align="right">0.444461E+09</td>
    <td align="right">0.498246E+09</td>
    <td align="right">0.351139E+09</td>
    <td align="right">0.416040E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.302649E+11</td>
    <td align="right">0.134906E+11</td>
    <td align="right">0.167742E+11</td>
    <td align="right">0.271043E+11</td>
    <td align="right">0.252454E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.942707E+09</td>
    <td align="right">0.438687E+09</td>
    <td align="right">0.498246E+09</td>
    <td align="right">0.351139E+09</td>
    <td align="right">0.654152E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.415162E+10</td>
    <td align="right">0.197172E+10</td>
    <td align="right">0.217990E+10</td>
    <td align="right">0.469939E+10</td>
    <td align="right">0.455037E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 50891854.43</td>
    <td align="right"> 20593868.22</td>
    <td align="right"> 30297986.21</td>
    <td align="right"> 16640201.21</td>
    <td align="right">0.179918E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 67396033.83</td>
    <td align="right"> 33210278.55</td>
    <td align="right"> 34185755.29</td>
    <td align="right"> 35467324.44</td>
    <td align="right">0.131146E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 89082314.66</td>
    <td align="right"> 33145891.43</td>
    <td align="right"> 55936423.24</td>
    <td align="right"> 55676994.37</td>
    <td align="right"> 94241918.76</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125757E+09</td>
    <td align="right"> 62189160.18</td>
    <td align="right"> 63567613.38</td>
    <td align="right">0.112509E+09</td>
    <td align="right"> 65181420.96</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.130301E+09</td>
    <td align="right"> 52043503.34</td>
    <td align="right"> 78257308.93</td>
    <td align="right">0.128643E+09</td>
    <td align="right"> 39359118.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147949E+09</td>
    <td align="right"> 64102198.06</td>
    <td align="right"> 83847243.18</td>
    <td align="right">0.162921E+09</td>
    <td align="right"> 27461412.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.164151E+09</td>
    <td align="right"> 77959742.77</td>
    <td align="right"> 86190953.93</td>
    <td align="right">0.185809E+09</td>
    <td align="right"> 25864556.97</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.143529E+09</td>
    <td align="right"> 65868363.98</td>
    <td align="right"> 77660691.85</td>
    <td align="right">0.162768E+09</td>
    <td align="right"> 30534133.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.112449E+09</td>
    <td align="right"> 53380328.34</td>
    <td align="right"> 59069124.18</td>
    <td align="right">0.114935E+09</td>
    <td align="right"> 49767408.71</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 80961916.05</td>
    <td align="right"> 35994140.97</td>
    <td align="right"> 44967775.08</td>
    <td align="right"> 61158086.15</td>
    <td align="right"> 77760997.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 46900622.69</td>
    <td align="right"> 17345219.90</td>
    <td align="right"> 29555402.79</td>
    <td align="right"> 21265195.88</td>
    <td align="right">0.112447E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 37273691.67</td>
    <td align="right"> 17573530.04</td>
    <td align="right"> 19700161.63</td>
    <td align="right"> 13883664.23</td>
    <td align="right">0.164498E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119664E+10</td>
    <td align="right">0.533406E+09</td>
    <td align="right">0.663236E+09</td>
    <td align="right">0.107168E+10</td>
    <td align="right">0.998180E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 37273691.67</td>
    <td align="right"> 17345219.90</td>
    <td align="right"> 19700161.63</td>
    <td align="right"> 13883664.23</td>
    <td align="right"> 25864556.97</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.164151E+09</td>
    <td align="right"> 77959742.77</td>
    <td align="right"> 86190953.93</td>
    <td align="right">0.185809E+09</td>
    <td align="right">0.179918E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">    19520.73</td>
    <td align="right">0.772412E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right"> 23782818.54</td>
    <td align="right">0.572061E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">0.350346E+09</td>
    <td align="right">0.411838E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">0.822526E+09</td>
    <td align="right">0.279160E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">0.179717E+10</td>
    <td align="right">0.164504E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.265385E+10</td>
    <td align="right">0.106496E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">0.274043E+10</td>
    <td align="right">0.940782E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">0.240214E+10</td>
    <td align="right">0.114060E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">0.136494E+10</td>
    <td align="right">0.195300E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">0.420775E+09</td>
    <td align="right">0.313561E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right"> 77600265.41</td>
    <td align="right">0.466054E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.687636E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">0.126536E+11</td>
    <td align="right">0.417716E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.940782E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">0.274043E+10</td>
    <td align="right">0.772412E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">0.368929E+09</td>
    <td align="right">0.469974E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">0.692084E+09</td>
    <td align="right">0.340302E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">0.147299E+10</td>
    <td align="right">0.248869E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">0.233015E+10</td>
    <td align="right">0.173405E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">0.358741E+10</td>
    <td align="right">0.104533E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.427689E+10</td>
    <td align="right">0.688981E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">0.462553E+10</td>
    <td align="right">0.607748E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">0.389850E+10</td>
    <td align="right">0.717836E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">0.305712E+10</td>
    <td align="right">0.120376E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">0.138349E+10</td>
    <td align="right">0.190262E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">0.402778E+09</td>
    <td align="right">0.286419E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.246476E+09</td>
    <td align="right">0.427157E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">0.263423E+11</td>
    <td align="right">0.256275E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">0.246476E+09</td>
    <td align="right">0.607748E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">0.462553E+10</td>
    <td align="right">0.469974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">0.478238E+10</td>
    <td align="right">0.627080E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">0.461622E+10</td>
    <td align="right">0.468460E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">0.430872E+10</td>
    <td align="right">0.383753E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">0.363670E+10</td>
    <td align="right">0.278188E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">0.302201E+10</td>
    <td align="right">0.174303E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">0.329572E+10</td>
    <td align="right">0.114427E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.376820E+10</td>
    <td align="right">0.100339E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">0.459180E+10</td>
    <td align="right">0.119700E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">0.548968E+10</td>
    <td align="right">0.195525E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">0.570367E+10</td>
    <td align="right">0.299106E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">0.368122E+10</td>
    <td align="right">0.409133E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.432165E+10</td>
    <td align="right">0.587553E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">0.512180E+11</td>
    <td align="right">0.375757E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">0.302201E+10</td>
    <td align="right">0.100339E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">0.570367E+10</td>
    <td align="right">0.627080E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">0.425118E+09</td>
    <td align="right">0.480164E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">0.907602E+09</td>
    <td align="right">0.351887E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">0.140381E+10</td>
    <td align="right">0.257316E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">0.288113E+10</td>
    <td align="right">0.181668E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">0.328372E+10</td>
    <td align="right">0.111995E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">0.423725E+10</td>
    <td align="right">0.754644E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486654E+10</td>
    <td align="right">0.680688E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.787604E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">0.302541E+10</td>
    <td align="right">0.127457E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.200051E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">0.555326E+09</td>
    <td align="right">0.292861E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.358463E+09</td>
    <td align="right">0.434147E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">0.278286E+11</td>
    <td align="right">0.265984E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">0.358463E+09</td>
    <td align="right">0.680688E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">0.486654E+10</td>
    <td align="right">0.480164E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.03</td>
    <td align="right">     2814.13</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.38</td>
    <td align="right">     2285.95</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      139.11</td>
    <td align="right">     1476.13</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      324.06</td>
    <td align="right">     1023.29</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      676.43</td>
    <td align="right">      590.49</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1026.61</td>
    <td align="right">      396.30</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1023.70</td>
    <td align="right">      341.04</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      900.02</td>
    <td align="right">      408.42</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      537.73</td>
    <td align="right">      710.27</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      176.19</td>
    <td align="right">     1089.88</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       36.17</td>
    <td align="right">     1701.49</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2478.76</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.75</td>
    <td align="right">     1271.54</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      341.04</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1026.61</td>
    <td align="right">     2814.13</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.84</td>
    <td align="right">     1724.13</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      291.16</td>
    <td align="right">     1364.60</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      557.89</td>
    <td align="right">      895.49</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      903.66</td>
    <td align="right">      641.93</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1340.69</td>
    <td align="right">      379.81</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1649.23</td>
    <td align="right">      258.93</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1724.46</td>
    <td align="right">      222.57</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1456.30</td>
    <td align="right">      259.95</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1185.71</td>
    <td align="right">      443.84</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      531.63</td>
    <td align="right">      669.72</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      162.95</td>
    <td align="right">     1054.31</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       94.53</td>
    <td align="right">     1548.37</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      839.47</td>
    <td align="right">      785.97</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       94.53</td>
    <td align="right">      222.57</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1724.46</td>
    <td align="right">     1724.13</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1796.65</td>
    <td align="right">     2285.09</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1923.09</td>
    <td align="right">     1868.72</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1621.47</td>
    <td align="right">     1375.80</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1411.06</td>
    <td align="right">     1023.35</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1134.21</td>
    <td align="right">      627.87</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1274.37</td>
    <td align="right">      425.92</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1407.64</td>
    <td align="right">      364.01</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1718.41</td>
    <td align="right">      429.84</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2128.72</td>
    <td align="right">      715.71</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2151.99</td>
    <td align="right">     1046.89</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1441.66</td>
    <td align="right">     1499.43</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1625.93</td>
    <td align="right">     2119.62</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1634.70</td>
    <td align="right">     1145.15</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1134.21</td>
    <td align="right">      364.01</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2151.99</td>
    <td align="right">     2285.09</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      159.49</td>
    <td align="right">     1761.97</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      378.40</td>
    <td align="right">     1412.41</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      529.27</td>
    <td align="right">      924.90</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1114.43</td>
    <td align="right">      669.56</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1229.19</td>
    <td align="right">      402.91</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1636.25</td>
    <td align="right">      280.82</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1817.37</td>
    <td align="right">      246.66</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1600.74</td>
    <td align="right">      282.43</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1174.49</td>
    <td align="right">      466.87</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      610.94</td>
    <td align="right">      701.90</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      220.77</td>
    <td align="right">     1077.76</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      135.72</td>
    <td align="right">     1574.42</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      886.41</td>
    <td align="right">      814.11</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      135.72</td>
    <td align="right">      246.66</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1817.37</td>
    <td align="right">     1761.97</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.09</td>
    <td align="right">     2833.46</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.91</td>
    <td align="right">     2299.34</td>
    <td align="right">      447.00</td>
    <td align="right">        0.00</td>
    <td align="right">      447.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      154.88</td>
    <td align="right">     1464.39</td>
    <td align="right">      669.92</td>
    <td align="right">        0.00</td>
    <td align="right">      669.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.64</td>
    <td align="right">      983.98</td>
    <td align="right">      773.33</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      739.98</td>
    <td align="right">      545.31</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1063.94</td>
    <td align="right">      378.03</td>
    <td align="right">     1178.55</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1048.82</td>
    <td align="right">      332.03</td>
    <td align="right">     1105.27</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      907.62</td>
    <td align="right">      416.30</td>
    <td align="right">      925.49</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      532.33</td>
    <td align="right">      754.51</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      159.84</td>
    <td align="right">     1181.23</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       31.50</td>
    <td align="right">     1810.39</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2554.68</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.26</td>
    <td align="right">     1291.34</td>
    <td align="right">      693.49</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      332.03</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">      239.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1063.94</td>
    <td align="right">     2833.46</td>
    <td align="right">     1178.55</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      141.81</td>
    <td align="right">     1729.76</td>
    <td align="right">      503.71</td>
    <td align="right">      207.30</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      294.26</td>
    <td align="right">     1379.33</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      571.51</td>
    <td align="right">      895.62</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      929.86</td>
    <td align="right">      629.50</td>
    <td align="right">     1113.87</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1373.71</td>
    <td align="right">      366.40</td>
    <td align="right">     1398.71</td>
    <td align="right">      611.08</td>
    <td align="right">      787.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1666.46</td>
    <td align="right">      258.26</td>
    <td align="right">     1539.20</td>
    <td align="right">      670.18</td>
    <td align="right">      869.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1734.60</td>
    <td align="right">      227.88</td>
    <td align="right">     1555.72</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1456.23</td>
    <td align="right">      274.41</td>
    <td align="right">     1311.58</td>
    <td align="right">      565.42</td>
    <td align="right">      746.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1177.12</td>
    <td align="right">      481.78</td>
    <td align="right">     1169.94</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      514.47</td>
    <td align="right">      729.56</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.61</td>
    <td align="right">     1116.70</td>
    <td align="right">      439.87</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       93.15</td>
    <td align="right">     1588.87</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      845.37</td>
    <td align="right">      803.82</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       93.15</td>
    <td align="right">      227.88</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1734.60</td>
    <td align="right">     1729.76</td>
    <td align="right">     1555.72</td>
    <td align="right">      717.72</td>
    <td align="right">      869.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1888.36</td>
    <td align="right">     2149.74</td>
    <td align="right">     2192.23</td>
    <td align="right">     1500.04</td>
    <td align="right">      692.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2006.95</td>
    <td align="right">     1811.12</td>
    <td align="right">     2350.03</td>
    <td align="right">     1587.89</td>
    <td align="right">      762.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1688.05</td>
    <td align="right">     1314.70</td>
    <td align="right">     2045.40</td>
    <td align="right">     1077.44</td>
    <td align="right">      967.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1470.94</td>
    <td align="right">      969.91</td>
    <td align="right">     1841.88</td>
    <td align="right">      861.05</td>
    <td align="right">      980.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1206.16</td>
    <td align="right">      576.93</td>
    <td align="right">     1525.79</td>
    <td align="right">      413.49</td>
    <td align="right">     1112.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1314.24</td>
    <td align="right">      402.16</td>
    <td align="right">     1481.29</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1429.11</td>
    <td align="right">      359.42</td>
    <td align="right">     1568.03</td>
    <td align="right">      394.89</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1723.55</td>
    <td align="right">      447.63</td>
    <td align="right">     1766.73</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2131.31</td>
    <td align="right">      762.96</td>
    <td align="right">     2141.61</td>
    <td align="right">     1128.65</td>
    <td align="right">     1012.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2158.95</td>
    <td align="right">     1130.56</td>
    <td align="right">     2236.68</td>
    <td align="right">     1403.51</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1457.86</td>
    <td align="right">     1545.75</td>
    <td align="right">     1686.84</td>
    <td align="right">     1055.95</td>
    <td align="right">      630.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1664.62</td>
    <td align="right">     2069.52</td>
    <td align="right">     1798.17</td>
    <td align="right">     1361.92</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1676.57</td>
    <td align="right">     1125.04</td>
    <td align="right">     1883.49</td>
    <td align="right">      973.15</td>
    <td align="right">      910.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1206.16</td>
    <td align="right">      359.42</td>
    <td align="right">     1481.29</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2158.95</td>
    <td align="right">     2149.74</td>
    <td align="right">     2350.03</td>
    <td align="right">     1587.89</td>
    <td align="right">     1179.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      163.34</td>
    <td align="right">     1766.09</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.45</td>
    <td align="right">     1425.27</td>
    <td align="right">      732.45</td>
    <td align="right">      360.92</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      546.53</td>
    <td align="right">      925.09</td>
    <td align="right">      874.44</td>
    <td align="right">      325.36</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1141.22</td>
    <td align="right">      661.15</td>
    <td align="right">     1275.59</td>
    <td align="right">      630.80</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1262.78</td>
    <td align="right">      386.35</td>
    <td align="right">     1279.05</td>
    <td align="right">      510.87</td>
    <td align="right">      768.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1652.56</td>
    <td align="right">      278.55</td>
    <td align="right">     1500.70</td>
    <td align="right">      650.21</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1823.92</td>
    <td align="right">      253.89</td>
    <td align="right">     1611.32</td>
    <td align="right">      765.26</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1597.75</td>
    <td align="right">      299.73</td>
    <td align="right">     1408.90</td>
    <td align="right">      646.57</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1165.82</td>
    <td align="right">      504.81</td>
    <td align="right">     1140.61</td>
    <td align="right">      541.45</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      600.34</td>
    <td align="right">      763.31</td>
    <td align="right">      794.73</td>
    <td align="right">      353.32</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      215.70</td>
    <td align="right">     1140.59</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      136.28</td>
    <td align="right">     1614.73</td>
    <td align="right">      365.88</td>
    <td align="right">      172.50</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      893.46</td>
    <td align="right">      832.18</td>
    <td align="right">      997.64</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      136.28</td>
    <td align="right">      253.89</td>
    <td align="right">      365.88</td>
    <td align="right">      172.50</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1823.92</td>
    <td align="right">     1766.09</td>
    <td align="right">     1611.32</td>
    <td align="right">      765.26</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.01</td>
    <td align="right">     2883.86</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">      352.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.83</td>
    <td align="right">     2364.67</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">      447.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.80</td>
    <td align="right">     1537.63</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">      669.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      317.33</td>
    <td align="right">     1077.01</td>
    <td align="right">      773.34</td>
    <td align="right">        3.76</td>
    <td align="right">      769.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      670.99</td>
    <td align="right">      614.19</td>
    <td align="right">     1008.40</td>
    <td align="right">       37.80</td>
    <td align="right">      970.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1023.86</td>
    <td align="right">      410.87</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1023.16</td>
    <td align="right">      351.25</td>
    <td align="right">     1105.28</td>
    <td align="right">       73.77</td>
    <td align="right">     1031.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      896.86</td>
    <td align="right">      425.85</td>
    <td align="right">      925.50</td>
    <td align="right">       16.32</td>
    <td align="right">      909.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      526.60</td>
    <td align="right">      753.47</td>
    <td align="right">      709.65</td>
    <td align="right">        0.17</td>
    <td align="right">      709.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      157.10</td>
    <td align="right">     1170.70</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">      527.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       29.94</td>
    <td align="right">     1798.05</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">      369.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">     2567.34</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      401.24</td>
    <td align="right">     1324.57</td>
    <td align="right">      693.50</td>
    <td align="right">       19.97</td>
    <td align="right">      673.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">      351.25</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">      239.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1023.86</td>
    <td align="right">     2883.86</td>
    <td align="right">     1178.56</td>
    <td align="right">      106.83</td>
    <td align="right">     1071.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      137.74</td>
    <td align="right">     1754.68</td>
    <td align="right">      503.72</td>
    <td align="right">      207.31</td>
    <td align="right">      296.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      286.08</td>
    <td align="right">     1406.67</td>
    <td align="right">      667.63</td>
    <td align="right">      293.58</td>
    <td align="right">      374.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      549.95</td>
    <td align="right">      929.17</td>
    <td align="right">      907.12</td>
    <td align="right">      360.08</td>
    <td align="right">      547.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      898.98</td>
    <td align="right">      669.00</td>
    <td align="right">     1113.88</td>
    <td align="right">      487.83</td>
    <td align="right">      626.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1339.39</td>
    <td align="right">      390.28</td>
    <td align="right">     1398.72</td>
    <td align="right">      611.09</td>
    <td align="right">      787.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1650.03</td>
    <td align="right">      265.81</td>
    <td align="right">     1539.21</td>
    <td align="right">      670.19</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1726.98</td>
    <td align="right">      226.91</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      838.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1455.53</td>
    <td align="right">      268.01</td>
    <td align="right">     1311.59</td>
    <td align="right">      565.42</td>
    <td align="right">      746.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1179.44</td>
    <td align="right">      464.41</td>
    <td align="right">     1169.95</td>
    <td align="right">      552.90</td>
    <td align="right">      617.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      516.54</td>
    <td align="right">      710.36</td>
    <td align="right">      745.51</td>
    <td align="right">      311.39</td>
    <td align="right">      434.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.39</td>
    <td align="right">     1105.01</td>
    <td align="right">      439.88</td>
    <td align="right">      142.89</td>
    <td align="right">      296.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.02</td>
    <td align="right">     1594.82</td>
    <td align="right">      340.74</td>
    <td align="right">      146.33</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      835.31</td>
    <td align="right">      812.64</td>
    <td align="right">      975.99</td>
    <td align="right">      422.83</td>
    <td align="right">      553.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.02</td>
    <td align="right">      226.91</td>
    <td align="right">      340.74</td>
    <td align="right">      142.89</td>
    <td align="right">      194.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1726.98</td>
    <td align="right">     1754.68</td>
    <td align="right">     1555.73</td>
    <td align="right">      717.72</td>
    <td align="right">      869.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1785.54</td>
    <td align="right">     2341.25</td>
    <td align="right">     2192.20</td>
    <td align="right">     1500.02</td>
    <td align="right">      692.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1908.16</td>
    <td align="right">     1936.42</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">      762.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1608.69</td>
    <td align="right">     1432.77</td>
    <td align="right">     2045.38</td>
    <td align="right">     1077.43</td>
    <td align="right">      967.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1403.05</td>
    <td align="right">     1073.26</td>
    <td align="right">     1841.86</td>
    <td align="right">      861.04</td>
    <td align="right">      980.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1128.29</td>
    <td align="right">      650.77</td>
    <td align="right">     1525.78</td>
    <td align="right">      413.48</td>
    <td align="right">     1112.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1271.50</td>
    <td align="right">      441.46</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1406.89</td>
    <td align="right">      374.62</td>
    <td align="right">     1568.02</td>
    <td align="right">      394.88</td>
    <td align="right">     1173.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1714.38</td>
    <td align="right">      446.91</td>
    <td align="right">     1766.71</td>
    <td align="right">      633.43</td>
    <td align="right">     1133.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2117.93</td>
    <td align="right">      754.34</td>
    <td align="right">     2141.59</td>
    <td align="right">     1128.63</td>
    <td align="right">     1012.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2129.50</td>
    <td align="right">     1116.73</td>
    <td align="right">     2236.66</td>
    <td align="right">     1403.49</td>
    <td align="right">      833.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1420.22</td>
    <td align="right">     1578.45</td>
    <td align="right">     1686.82</td>
    <td align="right">     1055.94</td>
    <td align="right">      630.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1613.52</td>
    <td align="right">     2193.67</td>
    <td align="right">     1798.15</td>
    <td align="right">     1361.90</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1624.11</td>
    <td align="right">     1191.52</td>
    <td align="right">     1883.47</td>
    <td align="right">      973.13</td>
    <td align="right">      910.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1128.29</td>
    <td align="right">      374.62</td>
    <td align="right">     1481.28</td>
    <td align="right">      301.40</td>
    <td align="right">      436.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2129.50</td>
    <td align="right">     2341.25</td>
    <td align="right">     2350.00</td>
    <td align="right">     1587.87</td>
    <td align="right">     1179.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      158.72</td>
    <td align="right">     1792.73</td>
    <td align="right">      499.56</td>
    <td align="right">      202.15</td>
    <td align="right">      297.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      375.17</td>
    <td align="right">     1454.56</td>
    <td align="right">      732.46</td>
    <td align="right">      360.93</td>
    <td align="right">      371.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      524.12</td>
    <td align="right">      960.71</td>
    <td align="right">      874.45</td>
    <td align="right">      325.37</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1111.55</td>
    <td align="right">      700.88</td>
    <td align="right">     1275.60</td>
    <td align="right">      630.81</td>
    <td align="right">      644.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1226.00</td>
    <td align="right">      418.14</td>
    <td align="right">     1279.06</td>
    <td align="right">      510.87</td>
    <td align="right">      768.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1634.74</td>
    <td align="right">      291.14</td>
    <td align="right">     1500.71</td>
    <td align="right">      650.22</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1816.96</td>
    <td align="right">      254.14</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      846.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1597.62</td>
    <td align="right">      294.06</td>
    <td align="right">     1408.91</td>
    <td align="right">      646.58</td>
    <td align="right">      762.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1167.21</td>
    <td align="right">      491.73</td>
    <td align="right">     1140.62</td>
    <td align="right">      541.46</td>
    <td align="right">      599.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      599.28</td>
    <td align="right">      746.90</td>
    <td align="right">      794.74</td>
    <td align="right">      353.33</td>
    <td align="right">      441.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      214.25</td>
    <td align="right">     1129.86</td>
    <td align="right">      475.73</td>
    <td align="right">      175.94</td>
    <td align="right">      299.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      133.83</td>
    <td align="right">     1620.92</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      882.44</td>
    <td align="right">      843.43</td>
    <td align="right">      997.65</td>
    <td align="right">      444.70</td>
    <td align="right">      552.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      133.83</td>
    <td align="right">      254.14</td>
    <td align="right">      365.89</td>
    <td align="right">      172.51</td>
    <td align="right">      193.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1816.96</td>
    <td align="right">     1792.73</td>
    <td align="right">     1611.33</td>
    <td align="right">      765.27</td>
    <td align="right">      850.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    77668.15</td>
    <td align="right">0.753737E+10</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 29945026.33</td>
    <td align="right">0.553016E+10</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372595E+09</td>
    <td align="right">0.395368E+10</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.839958E+09</td>
    <td align="right">0.265238E+10</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181174E+10</td>
    <td align="right">0.158158E+10</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.266097E+10</td>
    <td align="right">0.102720E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274189E+10</td>
    <td align="right">0.913445E+09</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.241060E+10</td>
    <td align="right">0.109391E+10</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139381E+10</td>
    <td align="right">0.184101E+10</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.471898E+09</td>
    <td align="right">0.291914E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 93761712.34</td>
    <td align="right">0.441027E+10</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.663912E+10</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128272E+11</td>
    <td align="right">0.400993E+11</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.913445E+09</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274189E+10</td>
    <td align="right">0.753737E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.374543E+09</td>
    <td align="right">0.461791E+10</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704371E+09</td>
    <td align="right">0.330124E+10</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149426E+10</td>
    <td align="right">0.239848E+10</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.234230E+10</td>
    <td align="right">0.166389E+10</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359090E+10</td>
    <td align="right">0.101728E+10</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427480E+10</td>
    <td align="right">0.671141E+09</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461880E+10</td>
    <td align="right">0.596128E+09</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390056E+10</td>
    <td align="right">0.696263E+09</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307336E+10</td>
    <td align="right">0.115043E+10</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.142392E+10</td>
    <td align="right">0.179377E+10</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.422375E+09</td>
    <td align="right">0.273278E+10</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.253203E+09</td>
    <td align="right">0.414716E+10</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.264734E+11</td>
    <td align="right">0.247865E+11</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.253203E+09</td>
    <td align="right">0.596128E+09</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.461880E+10</td>
    <td align="right">0.461791E+10</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.481215E+10</td>
    <td align="right">0.612040E+10</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.465233E+10</td>
    <td align="right">0.452080E+10</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.434294E+10</td>
    <td align="right">0.368494E+10</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.365747E+10</td>
    <td align="right">0.265252E+10</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.303787E+10</td>
    <td align="right">0.168170E+10</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330316E+10</td>
    <td align="right">0.110398E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.377021E+10</td>
    <td align="right">0.974958E+09</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.460258E+10</td>
    <td align="right">0.115128E+10</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.551763E+10</td>
    <td align="right">0.185512E+10</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.576390E+10</td>
    <td align="right">0.280398E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.373677E+10</td>
    <td align="right">0.388652E+10</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.435490E+10</td>
    <td align="right">0.567719E+10</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515519E+11</td>
    <td align="right">0.361134E+11</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.303787E+10</td>
    <td align="right">0.974958E+09</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.576390E+10</td>
    <td align="right">0.612040E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.427172E+09</td>
    <td align="right">0.471925E+10</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.915421E+09</td>
    <td align="right">0.341690E+10</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141760E+10</td>
    <td align="right">0.247726E+10</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288861E+10</td>
    <td align="right">0.173549E+10</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.329227E+10</td>
    <td align="right">0.107916E+10</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424117E+10</td>
    <td align="right">0.727898E+09</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486764E+10</td>
    <td align="right">0.660652E+09</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.428743E+10</td>
    <td align="right">0.756455E+09</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.304429E+10</td>
    <td align="right">0.121013E+10</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163634E+10</td>
    <td align="right">0.187996E+10</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.572230E+09</td>
    <td align="right">0.279357E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.363525E+09</td>
    <td align="right">0.421692E+10</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279537E+11</td>
    <td align="right">0.256736E+11</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.363525E+09</td>
    <td align="right">0.660652E+09</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486764E+10</td>
    <td align="right">0.471925E+10</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   231580.71</td>
    <td align="right">0.758915E+10</td>
    <td align="right">0.944355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 28801024.28</td>
    <td align="right">0.556257E+10</td>
    <td align="right">0.108139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.414834E+09</td>
    <td align="right">0.392223E+10</td>
    <td align="right">0.179432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179432E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.939975E+09</td>
    <td align="right">0.255047E+10</td>
    <td align="right">0.200447E+10</td>
    <td align="right">  9749327.88</td>
    <td align="right">0.199472E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.198197E+10</td>
    <td align="right">0.146055E+10</td>
    <td align="right">0.270089E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259964E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275773E+10</td>
    <td align="right">0.979849E+09</td>
    <td align="right">0.305481E+10</td>
    <td align="right">0.276899E+09</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280917E+10</td>
    <td align="right">0.889320E+09</td>
    <td align="right">0.296036E+10</td>
    <td align="right">0.197590E+09</td>
    <td align="right">0.276277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243097E+10</td>
    <td align="right">0.111501E+10</td>
    <td align="right">0.247884E+10</td>
    <td align="right"> 43698753.45</td>
    <td align="right">0.243514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.137980E+10</td>
    <td align="right">0.195570E+10</td>
    <td align="right">0.183941E+10</td>
    <td align="right">   439215.98</td>
    <td align="right">0.183897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.428105E+09</td>
    <td align="right">0.316380E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 81659750.05</td>
    <td align="right">0.469254E+10</td>
    <td align="right">0.956683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956683E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.684246E+10</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132532E+11</td>
    <td align="right">0.407237E+11</td>
    <td align="right">0.218700E+11</td>
    <td align="right">0.629624E+09</td>
    <td align="right">0.212404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.889320E+09</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641247E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.280917E+10</td>
    <td align="right">0.758915E+10</td>
    <td align="right">0.305481E+10</td>
    <td align="right">0.276899E+09</td>
    <td align="right">0.277791E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.379829E+09</td>
    <td align="right">0.463298E+10</td>
    <td align="right">0.134915E+10</td>
    <td align="right">0.555242E+09</td>
    <td align="right">0.793904E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.711884E+09</td>
    <td align="right">0.333686E+10</td>
    <td align="right">0.161512E+10</td>
    <td align="right">0.710217E+09</td>
    <td align="right">0.904906E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.153073E+10</td>
    <td align="right">0.239882E+10</td>
    <td align="right">0.242962E+10</td>
    <td align="right">0.964442E+09</td>
    <td align="right">0.146518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241019E+10</td>
    <td align="right">0.163166E+10</td>
    <td align="right">0.288714E+10</td>
    <td align="right">0.126445E+10</td>
    <td align="right">0.162270E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.367933E+10</td>
    <td align="right">0.981360E+09</td>
    <td align="right">0.374630E+10</td>
    <td align="right">0.163673E+10</td>
    <td align="right">0.210957E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.431947E+10</td>
    <td align="right">0.669401E+09</td>
    <td align="right">0.398961E+10</td>
    <td align="right">0.173710E+10</td>
    <td align="right">0.225250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.464595E+10</td>
    <td align="right">0.610352E+09</td>
    <td align="right">0.416683E+10</td>
    <td align="right">0.192233E+10</td>
    <td align="right">0.224450E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390037E+10</td>
    <td align="right">0.734968E+09</td>
    <td align="right">0.351293E+10</td>
    <td align="right">0.151442E+10</td>
    <td align="right">0.199852E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305109E+10</td>
    <td align="right">0.124877E+10</td>
    <td align="right">0.303248E+10</td>
    <td align="right">0.143311E+10</td>
    <td align="right">0.159937E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.137795E+10</td>
    <td align="right">0.195404E+10</td>
    <td align="right">0.199677E+10</td>
    <td align="right">0.834020E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.403335E+09</td>
    <td align="right">0.289449E+10</td>
    <td align="right">0.114015E+10</td>
    <td align="right">0.370360E+09</td>
    <td align="right">0.769787E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.249483E+09</td>
    <td align="right">0.425562E+10</td>
    <td align="right">0.912636E+09</td>
    <td align="right">0.391937E+09</td>
    <td align="right">0.520699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.266596E+11</td>
    <td align="right">0.253493E+11</td>
    <td align="right">0.307787E+11</td>
    <td align="right">0.133344E+11</td>
    <td align="right">0.174444E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249483E+09</td>
    <td align="right">0.610352E+09</td>
    <td align="right">0.912636E+09</td>
    <td align="right">0.370360E+09</td>
    <td align="right">0.520699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464595E+10</td>
    <td align="right">0.463298E+10</td>
    <td align="right">0.416683E+10</td>
    <td align="right">0.192233E+10</td>
    <td align="right">0.225250E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.505778E+10</td>
    <td align="right">0.575786E+10</td>
    <td align="right">0.587166E+10</td>
    <td align="right">0.401770E+10</td>
    <td align="right">0.185396E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.485521E+10</td>
    <td align="right">0.438146E+10</td>
    <td align="right">0.568519E+10</td>
    <td align="right">0.384142E+10</td>
    <td align="right">0.184377E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.452128E+10</td>
    <td align="right">0.352128E+10</td>
    <td align="right">0.547839E+10</td>
    <td align="right">0.288583E+10</td>
    <td align="right">0.259256E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.381268E+10</td>
    <td align="right">0.251399E+10</td>
    <td align="right">0.477414E+10</td>
    <td align="right">0.223184E+10</td>
    <td align="right">0.254230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.323057E+10</td>
    <td align="right">0.154525E+10</td>
    <td align="right">0.408667E+10</td>
    <td align="right">0.110748E+10</td>
    <td align="right">0.297919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.340652E+10</td>
    <td align="right">0.104240E+10</td>
    <td align="right">0.383951E+10</td>
    <td align="right">0.781228E+09</td>
    <td align="right">0.305828E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.382772E+10</td>
    <td align="right">0.962681E+09</td>
    <td align="right">0.419981E+10</td>
    <td align="right">0.105766E+10</td>
    <td align="right">0.314214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.461637E+10</td>
    <td align="right">0.119894E+10</td>
    <td align="right">0.473200E+10</td>
    <td align="right">0.169659E+10</td>
    <td align="right">0.303541E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.552435E+10</td>
    <td align="right">0.197759E+10</td>
    <td align="right">0.555105E+10</td>
    <td align="right">0.292545E+10</td>
    <td align="right">0.262560E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.578254E+10</td>
    <td align="right">0.302810E+10</td>
    <td align="right">0.599073E+10</td>
    <td align="right">0.375916E+10</td>
    <td align="right">0.223157E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.377878E+10</td>
    <td align="right">0.400657E+10</td>
    <td align="right">0.437228E+10</td>
    <td align="right">0.273702E+10</td>
    <td align="right">0.163526E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.445853E+10</td>
    <td align="right">0.554302E+10</td>
    <td align="right">0.481622E+10</td>
    <td align="right">0.364776E+10</td>
    <td align="right">0.116846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.528723E+11</td>
    <td align="right">0.354792E+11</td>
    <td align="right">0.593976E+11</td>
    <td align="right">0.306891E+11</td>
    <td align="right">0.287085E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323057E+10</td>
    <td align="right">0.962681E+09</td>
    <td align="right">0.383951E+10</td>
    <td align="right">0.781228E+09</td>
    <td align="right">0.116846E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.578254E+10</td>
    <td align="right">0.575786E+10</td>
    <td align="right">0.599073E+10</td>
    <td align="right">0.401770E+10</td>
    <td align="right">0.314214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.437497E+09</td>
    <td align="right">0.473029E+10</td>
    <td align="right">0.133802E+10</td>
    <td align="right">0.541444E+09</td>
    <td align="right">0.796579E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.932491E+09</td>
    <td align="right">0.344801E+10</td>
    <td align="right">0.177194E+10</td>
    <td align="right">0.873148E+09</td>
    <td align="right">0.898794E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146383E+10</td>
    <td align="right">0.247775E+10</td>
    <td align="right">0.234211E+10</td>
    <td align="right">0.871455E+09</td>
    <td align="right">0.147065E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295804E+10</td>
    <td align="right">0.171371E+10</td>
    <td align="right">0.330633E+10</td>
    <td align="right">0.163505E+10</td>
    <td align="right">0.167129E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338222E+10</td>
    <td align="right">0.103481E+10</td>
    <td align="right">0.342580E+10</td>
    <td align="right">0.136830E+10</td>
    <td align="right">0.205750E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.428345E+10</td>
    <td align="right">0.722000E+09</td>
    <td align="right">0.388981E+10</td>
    <td align="right">0.168534E+10</td>
    <td align="right">0.220447E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.488520E+10</td>
    <td align="right">0.680016E+09</td>
    <td align="right">0.431577E+10</td>
    <td align="right">0.204968E+10</td>
    <td align="right">0.226609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427942E+10</td>
    <td align="right">0.802786E+09</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.173178E+10</td>
    <td align="right">0.204181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302181E+10</td>
    <td align="right">0.130846E+10</td>
    <td align="right">0.295646E+10</td>
    <td align="right">0.140345E+10</td>
    <td align="right">0.155301E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160794E+10</td>
    <td align="right">0.204445E+10</td>
    <td align="right">0.212861E+10</td>
    <td align="right">0.946340E+09</td>
    <td align="right">0.118227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.559095E+09</td>
    <td align="right">0.295640E+10</td>
    <td align="right">0.123309E+10</td>
    <td align="right">0.456032E+09</td>
    <td align="right">0.777055E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.365023E+09</td>
    <td align="right">0.432489E+10</td>
    <td align="right">0.979981E+09</td>
    <td align="right">0.462035E+09</td>
    <td align="right">0.517946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281760E+11</td>
    <td align="right">0.262436E+11</td>
    <td align="right">0.314615E+11</td>
    <td align="right">0.140241E+11</td>
    <td align="right">0.174375E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.365023E+09</td>
    <td align="right">0.680016E+09</td>
    <td align="right">0.979981E+09</td>
    <td align="right">0.456032E+09</td>
    <td align="right">0.517946E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.488520E+10</td>
    <td align="right">0.473029E+10</td>
    <td align="right">0.431577E+10</td>
    <td align="right">0.204968E+10</td>
    <td align="right">0.226609E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    19520.73</td>
    <td align="right">0.772412E+10</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944360E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 23782818.54</td>
    <td align="right">0.572061E+10</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108140E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.350346E+09</td>
    <td align="right">0.411838E+10</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179433E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.822526E+09</td>
    <td align="right">0.279160E+10</td>
    <td align="right">0.200448E+10</td>
    <td align="right">  9749378.40</td>
    <td align="right">0.199473E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179717E+10</td>
    <td align="right">0.164504E+10</td>
    <td align="right">0.270090E+10</td>
    <td align="right">0.101248E+09</td>
    <td align="right">0.259966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265385E+10</td>
    <td align="right">0.106496E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274043E+10</td>
    <td align="right">0.940782E+09</td>
    <td align="right">0.296038E+10</td>
    <td align="right">0.197591E+09</td>
    <td align="right">0.276279E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240214E+10</td>
    <td align="right">0.114060E+10</td>
    <td align="right">0.247885E+10</td>
    <td align="right"> 43698979.89</td>
    <td align="right">0.243515E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136494E+10</td>
    <td align="right">0.195300E+10</td>
    <td align="right">0.183942E+10</td>
    <td align="right">   439218.25</td>
    <td align="right">0.183898E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.420775E+09</td>
    <td align="right">0.313561E+10</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.141324E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 77600265.41</td>
    <td align="right">0.466054E+10</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.956688E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.687636E+10</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.126536E+11</td>
    <td align="right">0.417716E+11</td>
    <td align="right">0.218701E+11</td>
    <td align="right">0.629627E+09</td>
    <td align="right">0.212405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.940782E+09</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.641251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.274043E+10</td>
    <td align="right">0.772412E+10</td>
    <td align="right">0.305483E+10</td>
    <td align="right">0.276901E+09</td>
    <td align="right">0.277793E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.368929E+09</td>
    <td align="right">0.469974E+10</td>
    <td align="right">0.134916E+10</td>
    <td align="right">0.555247E+09</td>
    <td align="right">0.793909E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.692084E+09</td>
    <td align="right">0.340302E+10</td>
    <td align="right">0.161514E+10</td>
    <td align="right">0.710224E+09</td>
    <td align="right">0.904911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.147299E+10</td>
    <td align="right">0.248869E+10</td>
    <td align="right">0.242964E+10</td>
    <td align="right">0.964451E+09</td>
    <td align="right">0.146519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233015E+10</td>
    <td align="right">0.173405E+10</td>
    <td align="right">0.288716E+10</td>
    <td align="right">0.126446E+10</td>
    <td align="right">0.162271E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.358741E+10</td>
    <td align="right">0.104533E+10</td>
    <td align="right">0.374633E+10</td>
    <td align="right">0.163674E+10</td>
    <td align="right">0.210958E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.427689E+10</td>
    <td align="right">0.688981E+09</td>
    <td align="right">0.398964E+10</td>
    <td align="right">0.173712E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.462553E+10</td>
    <td align="right">0.607748E+09</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.224451E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.389850E+10</td>
    <td align="right">0.717836E+09</td>
    <td align="right">0.351296E+10</td>
    <td align="right">0.151443E+10</td>
    <td align="right">0.199853E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.305712E+10</td>
    <td align="right">0.120376E+10</td>
    <td align="right">0.303250E+10</td>
    <td align="right">0.143312E+10</td>
    <td align="right">0.159938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.138349E+10</td>
    <td align="right">0.190262E+10</td>
    <td align="right">0.199678E+10</td>
    <td align="right">0.834028E+09</td>
    <td align="right">0.116275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.402778E+09</td>
    <td align="right">0.286419E+10</td>
    <td align="right">0.114016E+10</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.769792E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246476E+09</td>
    <td align="right">0.427157E+10</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.391941E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.263423E+11</td>
    <td align="right">0.256275E+11</td>
    <td align="right">0.307790E+11</td>
    <td align="right">0.133345E+11</td>
    <td align="right">0.174445E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246476E+09</td>
    <td align="right">0.607748E+09</td>
    <td align="right">0.912644E+09</td>
    <td align="right">0.370364E+09</td>
    <td align="right">0.520702E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.462553E+10</td>
    <td align="right">0.469974E+10</td>
    <td align="right">0.416687E+10</td>
    <td align="right">0.192235E+10</td>
    <td align="right">0.225252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478238E+10</td>
    <td align="right">0.627080E+10</td>
    <td align="right">0.587160E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.185394E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.461622E+10</td>
    <td align="right">0.468460E+10</td>
    <td align="right">0.568513E+10</td>
    <td align="right">0.384138E+10</td>
    <td align="right">0.184375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.430872E+10</td>
    <td align="right">0.383753E+10</td>
    <td align="right">0.547833E+10</td>
    <td align="right">0.288579E+10</td>
    <td align="right">0.259254E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.363670E+10</td>
    <td align="right">0.278188E+10</td>
    <td align="right">0.477410E+10</td>
    <td align="right">0.223182E+10</td>
    <td align="right">0.254228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.302201E+10</td>
    <td align="right">0.174303E+10</td>
    <td align="right">0.408664E+10</td>
    <td align="right">0.110747E+10</td>
    <td align="right">0.297917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329572E+10</td>
    <td align="right">0.114427E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.305826E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.376820E+10</td>
    <td align="right">0.100339E+10</td>
    <td align="right">0.419977E+10</td>
    <td align="right">0.105765E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.459180E+10</td>
    <td align="right">0.119700E+10</td>
    <td align="right">0.473196E+10</td>
    <td align="right">0.169657E+10</td>
    <td align="right">0.303539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.548968E+10</td>
    <td align="right">0.195525E+10</td>
    <td align="right">0.555100E+10</td>
    <td align="right">0.292542E+10</td>
    <td align="right">0.262558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.570367E+10</td>
    <td align="right">0.299106E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.375912E+10</td>
    <td align="right">0.223155E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368122E+10</td>
    <td align="right">0.409133E+10</td>
    <td align="right">0.437223E+10</td>
    <td align="right">0.273698E+10</td>
    <td align="right">0.163525E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.432165E+10</td>
    <td align="right">0.587553E+10</td>
    <td align="right">0.481616E+10</td>
    <td align="right">0.364772E+10</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.512180E+11</td>
    <td align="right">0.375757E+11</td>
    <td align="right">0.593971E+11</td>
    <td align="right">0.306888E+11</td>
    <td align="right">0.287083E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.302201E+10</td>
    <td align="right">0.100339E+10</td>
    <td align="right">0.383948E+10</td>
    <td align="right">0.781219E+09</td>
    <td align="right">0.116845E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.570367E+10</td>
    <td align="right">0.627080E+10</td>
    <td align="right">0.599067E+10</td>
    <td align="right">0.401766E+10</td>
    <td align="right">0.314213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425118E+09</td>
    <td align="right">0.480164E+10</td>
    <td align="right">0.133803E+10</td>
    <td align="right">0.541449E+09</td>
    <td align="right">0.796584E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.907602E+09</td>
    <td align="right">0.351887E+10</td>
    <td align="right">0.177196E+10</td>
    <td align="right">0.873157E+09</td>
    <td align="right">0.898800E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.140381E+10</td>
    <td align="right">0.257316E+10</td>
    <td align="right">0.234212E+10</td>
    <td align="right">0.871464E+09</td>
    <td align="right">0.147066E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.288113E+10</td>
    <td align="right">0.181668E+10</td>
    <td align="right">0.330636E+10</td>
    <td align="right">0.163506E+10</td>
    <td align="right">0.167130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.328372E+10</td>
    <td align="right">0.111995E+10</td>
    <td align="right">0.342583E+10</td>
    <td align="right">0.136832E+10</td>
    <td align="right">0.205751E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.423725E+10</td>
    <td align="right">0.754644E+09</td>
    <td align="right">0.388984E+10</td>
    <td align="right">0.168536E+10</td>
    <td align="right">0.220448E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.486654E+10</td>
    <td align="right">0.680688E+09</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.427907E+10</td>
    <td align="right">0.787604E+09</td>
    <td align="right">0.377362E+10</td>
    <td align="right">0.173180E+10</td>
    <td align="right">0.204183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.302541E+10</td>
    <td align="right">0.127457E+10</td>
    <td align="right">0.295649E+10</td>
    <td align="right">0.140346E+10</td>
    <td align="right">0.155302E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.160512E+10</td>
    <td align="right">0.200051E+10</td>
    <td align="right">0.212863E+10</td>
    <td align="right">0.946350E+09</td>
    <td align="right">0.118228E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.555326E+09</td>
    <td align="right">0.292861E+10</td>
    <td align="right">0.123310E+10</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.777060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.358463E+09</td>
    <td align="right">0.434147E+10</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.462039E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.278286E+11</td>
    <td align="right">0.265984E+11</td>
    <td align="right">0.314618E+11</td>
    <td align="right">0.140242E+11</td>
    <td align="right">0.174376E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.358463E+09</td>
    <td align="right">0.680688E+09</td>
    <td align="right">0.979989E+09</td>
    <td align="right">0.456036E+09</td>
    <td align="right">0.517950E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.486654E+10</td>
    <td align="right">0.480164E+10</td>
    <td align="right">0.431580E+10</td>
    <td align="right">0.204970E+10</td>
    <td align="right">0.226610E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        6.10</td>
    <td align="right">       -26.1</td>
    <td align="right">       37.55</td>
    <td align="right">      107.22</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -7.7</td>
    <td align="right">        -8.6</td>
    <td align="right">       -10.9</td>
    <td align="right">        6.39</td>
    <td align="right">       -21.3</td>
    <td align="right">       45.57</td>
    <td align="right">      135.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.33</td>
    <td align="right">        -1.3</td>
    <td align="right">        -4.2</td>
    <td align="right">        6.99</td>
    <td align="right">       -10.6</td>
    <td align="right">       74.69</td>
    <td align="right">      127.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.02</td>
    <td align="right">        4.42</td>
    <td align="right">        1.63</td>
    <td align="right">        6.38</td>
    <td align="right">        -3.6</td>
    <td align="right">       77.59</td>
    <td align="right">      184.47</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       14.19</td>
    <td align="right">       11.29</td>
    <td align="right">        8.94</td>
    <td align="right">        5.14</td>
    <td align="right">        4.69</td>
    <td align="right">      102.33</td>
    <td align="right">      182.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.16</td>
    <td align="right">       15.70</td>
    <td align="right">       13.79</td>
    <td align="right">        4.87</td>
    <td align="right">        8.84</td>
    <td align="right">      110.26</td>
    <td align="right">      213.51</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        4.22</td>
    <td align="right">        9.95</td>
    <td align="right">      102.99</td>
    <td align="right">      231.93</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.05</td>
    <td align="right">       16.99</td>
    <td align="right">       15.28</td>
    <td align="right">        4.97</td>
    <td align="right">       11.01</td>
    <td align="right">       95.97</td>
    <td align="right">      190.14</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.39</td>
    <td align="right">       11.23</td>
    <td align="right">        8.10</td>
    <td align="right">        4.97</td>
    <td align="right">        3.17</td>
    <td align="right">       72.67</td>
    <td align="right">      177.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.43</td>
    <td align="right">        4.70</td>
    <td align="right">        1.56</td>
    <td align="right">        5.55</td>
    <td align="right">        -3.9</td>
    <td align="right">       55.50</td>
    <td align="right">      131.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.4</td>
    <td align="right">        -3.9</td>
    <td align="right">        6.30</td>
    <td align="right">       -10.9</td>
    <td align="right">       41.35</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -7.6</td>
    <td align="right">        -8.4</td>
    <td align="right">       -10.6</td>
    <td align="right">        6.09</td>
    <td align="right">       -20.0</td>
    <td align="right">       22.97</td>
    <td align="right">       92.59</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        6.46</td>
    <td align="right">        4.18</td>
    <td align="right">        1.81</td>
    <td align="right">        5.66</td>
    <td align="right">        -4.8</td>
    <td align="right">       70.09</td>
    <td align="right">      154.52</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -12.6</td>
    <td align="right">       -13.1</td>
    <td align="right">       -15.2</td>
    <td align="right">        4.22</td>
    <td align="right">       -26.1</td>
    <td align="right">       22.97</td>
    <td align="right">       79.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.92</td>
    <td align="right">       17.86</td>
    <td align="right">       16.31</td>
    <td align="right">        6.99</td>
    <td align="right">       11.01</td>
    <td align="right">      110.26</td>
    <td align="right">      231.93</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        6.10</td>
    <td align="right">17-JAN-23:19</td>
    <td align="right">        3.74</td>
    <td align="right">        0.93</td>
    <td align="right">       10.63</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        8.30</td>
    <td align="right">24-FEB-14:00</td>
    <td align="right">        5.61</td>
    <td align="right">        2.80</td>
    <td align="right">        5.20</td>
    <td align="right">        -7.3</td>
    <td align="right">       71.00</td>
    <td align="right">      794.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.90</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       13.92</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       30.00</td>
    <td align="right">15-APR-15:20</td>
    <td align="right">       19.10</td>
    <td align="right">       13.53</td>
    <td align="right">       12.70</td>
    <td align="right">       15.70</td>
    <td align="right">      115.83</td>
    <td align="right">      790.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       30.00</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       19.68</td>
    <td align="right">       14.40</td>
    <td align="right">        6.20</td>
    <td align="right">       19.52</td>
    <td align="right">      251.00</td>
    <td align="right">      580.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       33.30</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       24.80</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.00</td>
    <td align="right">26-JUL-15:20</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">        5.13</td>
    <td align="right">       20.98</td>
    <td align="right">      260.33</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       33.90</td>
    <td align="right">04-AUG-14:00</td>
    <td align="right">       25.30</td>
    <td align="right">       22.20</td>
    <td align="right">        4.60</td>
    <td align="right">       23.82</td>
    <td align="right">      194.50</td>
    <td align="right">      612.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       32.20</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       21.17</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.30</td>
    <td align="right">20-OCT-14:00</td>
    <td align="right">       13.34</td>
    <td align="right">        5.60</td>
    <td align="right">        7.20</td>
    <td align="right">        7.35</td>
    <td align="right">       55.00</td>
    <td align="right">      745.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.10</td>
    <td align="right">03-NOV-13:00</td>
    <td align="right">       10.46</td>
    <td align="right">        5.60</td>
    <td align="right">        6.70</td>
    <td align="right">        0.51</td>
    <td align="right">       82.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        7.20</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        3.93</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        6.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">        3.74</td>
    <td align="right">        0.00</td>
    <td align="right">        4.60</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       33.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.66</td>
    <td align="right">       24.23</td>
    <td align="right">       12.70</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      794.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       -31.1</td>
    <td align="right">31-JAN-03:00</td>
    <td align="right">       -31.3</td>
    <td align="right">       -34.4</td>
    <td align="right">        4.60</td>
    <td align="right">       -46.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       -36.7</td>
    <td align="right">02-FEB-05:00</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        3.10</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       -17.2</td>
    <td align="right">06-MAR-00:00</td>
    <td align="right">       -17.6</td>
    <td align="right">       -20.0</td>
    <td align="right">        5.20</td>
    <td align="right">       -36.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        -7.2</td>
    <td align="right">03-APR-05:19</td>
    <td align="right">        -8.0</td>
    <td align="right">        -9.8</td>
    <td align="right">        7.37</td>
    <td align="right">       -15.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.60</td>
    <td align="right">03-MAY-02:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -1.1</td>
    <td align="right">        1.50</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        5.00</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.8</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       10.00</td>
    <td align="right">23-JUL-03:00</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">        2.60</td>
    <td align="right">        -4.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.30</td>
    <td align="right">07-AUG-03:00</td>
    <td align="right">        7.41</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        -1.1</td>
    <td align="right">30-SEP-00:00</td>
    <td align="right">        -2.4</td>
    <td align="right">        -4.4</td>
    <td align="right">        4.10</td>
    <td align="right">       -17.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        -3.3</td>
    <td align="right">23-OCT-05:00</td>
    <td align="right">        -4.2</td>
    <td align="right">        -6.1</td>
    <td align="right">        3.60</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       -28.9</td>
    <td align="right">26-NOV-06:00</td>
    <td align="right">       -29.0</td>
    <td align="right">       -30.6</td>
    <td align="right">        1.50</td>
    <td align="right">       -50.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       -22.8</td>
    <td align="right">09-DEC-00:20</td>
    <td align="right">       -23.0</td>
    <td align="right">       -25.0</td>
    <td align="right">       13.40</td>
    <td align="right">       -37.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       -36.7</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -36.8</td>
    <td align="right">       -40.2</td>
    <td align="right">        1.50</td>
    <td align="right">       -59.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.66</td>
    <td align="right">        9.40</td>
    <td align="right">       13.40</td>
    <td align="right">        -3.2</td>
    <td align="right">       30.50</td>
    <td align="right">      132.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.87</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        3.30</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.92</td>
    <td align="right">19-MAR-15:00</td>
    <td align="right">       18.90</td>
    <td align="right">       10.60</td>
    <td align="right">        8.80</td>
    <td align="right">        7.95</td>
    <td align="right">      139.50</td>
    <td align="right">      237.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       20.93</td>
    <td align="right">18-APR-11:00</td>
    <td align="right">       27.80</td>
    <td align="right">       17.80</td>
    <td align="right">       13.90</td>
    <td align="right">       17.57</td>
    <td align="right">      334.00</td>
    <td align="right">      447.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       19.92</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.30</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.80</td>
    <td align="right">11-JUN-14:00</td>
    <td align="right">       33.30</td>
    <td align="right">       21.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.50</td>
    <td align="right">      281.00</td>
    <td align="right">      458.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.15</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       25.60</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.63</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.00</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.17</td>
    <td align="right">06-SEP-13:00</td>
    <td align="right">       32.20</td>
    <td align="right">       16.10</td>
    <td align="right">        6.20</td>
    <td align="right">       18.28</td>
    <td align="right">      135.00</td>
    <td align="right">      769.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       14.83</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">       12.80</td>
    <td align="right">        3.60</td>
    <td align="right">       12.41</td>
    <td align="right">      202.00</td>
    <td align="right">      164.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.03</td>
    <td align="right">09-NOV-04:00</td>
    <td align="right">       15.00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.30</td>
    <td align="right">       10.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        3.93</td>
    <td align="right">02-DEC-13:00</td>
    <td align="right">        7.20</td>
    <td align="right">        0.00</td>
    <td align="right">        7.70</td>
    <td align="right">        -3.9</td>
    <td align="right">       75.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       26.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.30</td>
    <td align="right">       25.60</td>
    <td align="right">       13.90</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      769.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        5.60</td>
    <td align="right">18-JAN-00:00</td>
    <td align="right">        5.60</td>
    <td align="right">        5.60</td>
    <td align="right">        7.70</td>
    <td align="right">        0.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.30</td>
    <td align="right">24-FEB-15:00</td>
    <td align="right">        8.30</td>
    <td align="right">        5.87</td>
    <td align="right">        5.70</td>
    <td align="right">        -7.3</td>
    <td align="right">       54.50</td>
    <td align="right">      665.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.10</td>
    <td align="right">26-MAR-05:00</td>
    <td align="right">       13.30</td>
    <td align="right">       12.04</td>
    <td align="right">        8.20</td>
    <td align="right">        9.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.30</td>
    <td align="right">18-APR-09:00</td>
    <td align="right">       25.60</td>
    <td align="right">       20.52</td>
    <td align="right">       14.40</td>
    <td align="right">       15.57</td>
    <td align="right">      196.00</td>
    <td align="right">      741.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.30</td>
    <td align="right">29-MAY-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       19.92</td>
    <td align="right">        6.20</td>
    <td align="right">       20.75</td>
    <td align="right">      379.00</td>
    <td align="right">       52.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       22.20</td>
    <td align="right">13-JUN-11:00</td>
    <td align="right">       26.70</td>
    <td align="right">       23.34</td>
    <td align="right">        8.80</td>
    <td align="right">       16.85</td>
    <td align="right">      273.50</td>
    <td align="right">      600.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">26-JUL-18:00</td>
    <td align="right">       27.80</td>
    <td align="right">       26.15</td>
    <td align="right">        3.10</td>
    <td align="right">       19.35</td>
    <td align="right">       33.50</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       25.00</td>
    <td align="right">04-AUG-12:00</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">        4.60</td>
    <td align="right">       25.66</td>
    <td align="right">      235.00</td>
    <td align="right">      593.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.30</td>
    <td align="right">12-SEP-02:00</td>
    <td align="right">       18.90</td>
    <td align="right">       18.46</td>
    <td align="right">        5.70</td>
    <td align="right">       14.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.80</td>
    <td align="right">02-OCT-13:00</td>
    <td align="right">       17.40</td>
    <td align="right">       14.50</td>
    <td align="right">        3.40</td>
    <td align="right">       11.65</td>
    <td align="right">      249.50</td>
    <td align="right">      141.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.70</td>
    <td align="right">08-NOV-10:00</td>
    <td align="right">       13.90</td>
    <td align="right">       12.62</td>
    <td align="right">        7.20</td>
    <td align="right">        9.91</td>
    <td align="right">      158.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">02-DEC-11:00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        7.20</td>
    <td align="right">        -8.3</td>
    <td align="right">      115.50</td>
    <td align="right">      562.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        5.00</td>
    <td align="right">        2.78</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       25.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       26.63</td>
    <td align="right">       14.40</td>
    <td align="right">       25.66</td>
    <td align="right">      379.00</td>
    <td align="right">      741.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        4.29</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.75</td>
    <td align="right">       28.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.88</td>
    <td align="right">       38.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.06</td>
    <td align="right">       44.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.40</td>
    <td align="right">       51.07</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.02</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       43.31</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       15.63</td>
    <td align="right">       34.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       13.44</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       10.25</td>
    <td align="right">       13.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        6.92</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        9.71</td>
    <td align="right">       31.16</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">        3.18</td>
    <td align="right">       10.24</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.22</td>
    <td align="right">       51.61</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.369267E+10</td>
    <td align="right">-.518350E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-868677068.0</td>
    <td align="right">       64.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.344716E+10</td>
    <td align="right">-.480832E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-766265854.9</td>
    <td align="right">       64.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.409351E+10</td>
    <td align="right">-.563040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-810172850.0</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337183E+10</td>
    <td align="right">-.487408E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-786538864.5</td>
    <td align="right">       63.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.336647E+10</td>
    <td align="right">-.492494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-811239749.6</td>
    <td align="right">       64.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.303171E+10</td>
    <td align="right">-.456127E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-770541379.5</td>
    <td align="right">       63.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.248001E+10</td>
    <td align="right">-.405936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-817393246.0</td>
    <td align="right">       65.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277524E+10</td>
    <td align="right">-.436865E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-794387361.3</td>
    <td align="right">       63.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245661E+10</td>
    <td align="right">-.398783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-785868651.3</td>
    <td align="right">       64.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.276596E+10</td>
    <td align="right">-.432514E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-828498006.9</td>
    <td align="right">       65.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305269E+10</td>
    <td align="right">-.454549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-806478844.7</td>
    <td align="right">       64.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.327853E+10</td>
    <td align="right">-.480005E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-849888769.4</td>
    <td align="right">       64.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378124E+11</td>
    <td align="right">-.560690E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.969595E+10</td>
    <td align="right">       64.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245661E+10</td>
    <td align="right">-.563040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-868677068.0</td>
    <td align="right">       63.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409351E+10</td>
    <td align="right">-.398783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-766265854.9</td>
    <td align="right">       65.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6657.92</td>
    <td align="right">       36.97</td>
    <td align="right">      205.17</td>
    <td align="right">      240.33</td>
    <td align="right">     5534.98</td>
    <td align="right">       37.97</td>
    <td align="right">      202.17</td>
    <td align="right">      218.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     7935.80</td>
    <td align="right">       37.22</td>
    <td align="right">      222.33</td>
    <td align="right">      253.17</td>
    <td align="right">     2267.99</td>
    <td align="right">       28.60</td>
    <td align="right">      178.50</td>
    <td align="right">      234.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     7251.47</td>
    <td align="right">       29.89</td>
    <td align="right">      261.00</td>
    <td align="right">      323.50</td>
    <td align="right">     1336.46</td>
    <td align="right">       21.16</td>
    <td align="right">      179.83</td>
    <td align="right">      287.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     2094.70</td>
    <td align="right">       18.03</td>
    <td align="right">        0.00</td>
    <td align="right">      342.17</td>
    <td align="right">     1250.64</td>
    <td align="right">       20.82</td>
    <td align="right">      139.50</td>
    <td align="right">      291.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1618.15</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      388.83</td>
    <td align="right">      903.83</td>
    <td align="right">       20.37</td>
    <td align="right">      163.17</td>
    <td align="right">      341.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     1645.28</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      390.00</td>
    <td align="right">      933.94</td>
    <td align="right">       20.63</td>
    <td align="right">      179.50</td>
    <td align="right">      345.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1707.61</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">      401.17</td>
    <td align="right">      978.99</td>
    <td align="right">       20.93</td>
    <td align="right">      197.50</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     1900.51</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">      373.83</td>
    <td align="right">     1067.73</td>
    <td align="right">       20.83</td>
    <td align="right">      209.50</td>
    <td align="right">      337.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">     2785.21</td>
    <td align="right">       19.89</td>
    <td align="right">       26.00</td>
    <td align="right">      328.67</td>
    <td align="right">     1357.30</td>
    <td align="right">       21.37</td>
    <td align="right">      182.67</td>
    <td align="right">      297.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     6834.76</td>
    <td align="right">       32.84</td>
    <td align="right">      292.00</td>
    <td align="right">      301.83</td>
    <td align="right">     1791.33</td>
    <td align="right">       22.62</td>
    <td align="right">      177.00</td>
    <td align="right">      279.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     4751.46</td>
    <td align="right">       32.28</td>
    <td align="right">      231.17</td>
    <td align="right">      244.67</td>
    <td align="right">     2582.58</td>
    <td align="right">       30.63</td>
    <td align="right">      221.17</td>
    <td align="right">      221.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     5787.99</td>
    <td align="right">       35.61</td>
    <td align="right">      167.50</td>
    <td align="right">      215.00</td>
    <td align="right">     5343.24</td>
    <td align="right">       38.57</td>
    <td align="right">      177.33</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3810.68</td>
    <td align="right">       24.47</td>
    <td align="right">     1405.17</td>
    <td align="right">     3803.17</td>
    <td align="right">     1782.73</td>
    <td align="right">       23.95</td>
    <td align="right">     2207.83</td>
    <td align="right">     3384.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1618.15</td>
    <td align="right">       17.61</td>
    <td align="right">        0.00</td>
    <td align="right">      215.00</td>
    <td align="right">      903.83</td>
    <td align="right">       20.37</td>
    <td align="right">      139.50</td>
    <td align="right">      175.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7935.80</td>
    <td align="right">       37.22</td>
    <td align="right">      292.00</td>
    <td align="right">      401.17</td>
    <td align="right">     5534.98</td>
    <td align="right">       38.57</td>
    <td align="right">      221.17</td>
    <td align="right">      355.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1717.30</td>
    <td align="right">       21.23</td>
    <td align="right">       65.67</td>
    <td align="right">      224.17</td>
    <td align="right">      875.98</td>
    <td align="right">       22.18</td>
    <td align="right">       80.33</td>
    <td align="right">      173.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     2061.64</td>
    <td align="right">       20.31</td>
    <td align="right">       62.83</td>
    <td align="right">      233.67</td>
    <td align="right">     1180.19</td>
    <td align="right">       23.44</td>
    <td align="right">       81.83</td>
    <td align="right">      195.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     2722.62</td>
    <td align="right">       20.78</td>
    <td align="right">      100.33</td>
    <td align="right">      314.50</td>
    <td align="right">     1114.76</td>
    <td align="right">       21.08</td>
    <td align="right">       64.50</td>
    <td align="right">      272.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     3193.21</td>
    <td align="right">       20.47</td>
    <td align="right">       77.17</td>
    <td align="right">      342.17</td>
    <td align="right">     1878.08</td>
    <td align="right">       22.31</td>
    <td align="right">       59.00</td>
    <td align="right">      299.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">     3280.53</td>
    <td align="right">       19.95</td>
    <td align="right">      111.83</td>
    <td align="right">      396.50</td>
    <td align="right">     1426.36</td>
    <td align="right">       21.68</td>
    <td align="right">       77.50</td>
    <td align="right">      352.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     2999.54</td>
    <td align="right">       19.98</td>
    <td align="right">       95.67</td>
    <td align="right">      398.50</td>
    <td align="right">     1633.44</td>
    <td align="right">       21.84</td>
    <td align="right">       68.33</td>
    <td align="right">      362.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     3821.12</td>
    <td align="right">       21.53</td>
    <td align="right">      123.33</td>
    <td align="right">      408.17</td>
    <td align="right">     1648.19</td>
    <td align="right">       22.13</td>
    <td align="right">       70.00</td>
    <td align="right">      370.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     3024.99</td>
    <td align="right">       20.28</td>
    <td align="right">      110.33</td>
    <td align="right">      375.83</td>
    <td align="right">     1363.02</td>
    <td align="right">       22.08</td>
    <td align="right">       73.17</td>
    <td align="right">      348.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">     3051.74</td>
    <td align="right">       21.30</td>
    <td align="right">       95.17</td>
    <td align="right">      324.00</td>
    <td align="right">     1723.61</td>
    <td align="right">       23.00</td>
    <td align="right">       82.00</td>
    <td align="right">      285.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:40</td>
    <td align="right">     1879.91</td>
    <td align="right">       19.61</td>
    <td align="right">       84.00</td>
    <td align="right">      285.50</td>
    <td align="right">     1046.53</td>
    <td align="right">       22.52</td>
    <td align="right">       87.67</td>
    <td align="right">      251.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1455.69</td>
    <td align="right">       18.87</td>
    <td align="right">       64.50</td>
    <td align="right">      226.67</td>
    <td align="right">      800.71</td>
    <td align="right">       21.70</td>
    <td align="right">       73.67</td>
    <td align="right">      179.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1350.04</td>
    <td align="right">       20.82</td>
    <td align="right">       63.83</td>
    <td align="right">      186.83</td>
    <td align="right">      697.19</td>
    <td align="right">       21.47</td>
    <td align="right">       60.00</td>
    <td align="right">      113.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2710.31</td>
    <td align="right">       20.42</td>
    <td align="right">     1054.67</td>
    <td align="right">     3716.50</td>
    <td align="right">     1341.80</td>
    <td align="right">       22.09</td>
    <td align="right">      878.00</td>
    <td align="right">     3202.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1350.04</td>
    <td align="right">       18.87</td>
    <td align="right">       62.83</td>
    <td align="right">      186.83</td>
    <td align="right">      697.19</td>
    <td align="right">       21.08</td>
    <td align="right">       59.00</td>
    <td align="right">      113.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3821.12</td>
    <td align="right">       21.53</td>
    <td align="right">      123.33</td>
    <td align="right">      408.17</td>
    <td align="right">     1878.08</td>
    <td align="right">       23.44</td>
    <td align="right">       87.67</td>
    <td align="right">      370.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      587.31</td>
    <td align="right">       14.41</td>
    <td align="right">        0.00</td>
    <td align="right">      203.33</td>
    <td align="right">      362.40</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">      114.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:30</td>
    <td align="right">      618.93</td>
    <td align="right">       14.78</td>
    <td align="right">        0.00</td>
    <td align="right">      218.33</td>
    <td align="right">      388.82</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      144.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">      845.65</td>
    <td align="right">       16.42</td>
    <td align="right">        0.00</td>
    <td align="right">      310.67</td>
    <td align="right">      494.14</td>
    <td align="right">       19.20</td>
    <td align="right">        0.00</td>
    <td align="right">      249.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">      990.08</td>
    <td align="right">       17.42</td>
    <td align="right">        0.00</td>
    <td align="right">      345.00</td>
    <td align="right">      614.74</td>
    <td align="right">       20.17</td>
    <td align="right">       25.17</td>
    <td align="right">      278.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:30</td>
    <td align="right">     1125.89</td>
    <td align="right">       17.83</td>
    <td align="right">        3.17</td>
    <td align="right">      408.50</td>
    <td align="right">      644.25</td>
    <td align="right">       21.50</td>
    <td align="right">      106.83</td>
    <td align="right">      370.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1357.17</td>
    <td align="right">       21.17</td>
    <td align="right">       75.50</td>
    <td align="right">      409.67</td>
    <td align="right">      801.27</td>
    <td align="right">       23.61</td>
    <td align="right">      199.00</td>
    <td align="right">      387.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     1281.38</td>
    <td align="right">       19.73</td>
    <td align="right">       30.67</td>
    <td align="right">      419.00</td>
    <td align="right">      760.21</td>
    <td align="right">       22.43</td>
    <td align="right">      178.17</td>
    <td align="right">      390.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">     1059.93</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">      385.50</td>
    <td align="right">      622.97</td>
    <td align="right">       20.47</td>
    <td align="right">       56.17</td>
    <td align="right">      352.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-05:00</td>
    <td align="right">      875.48</td>
    <td align="right">       17.09</td>
    <td align="right">        0.00</td>
    <td align="right">      325.67</td>
    <td align="right">      542.73</td>
    <td align="right">       19.87</td>
    <td align="right">        0.67</td>
    <td align="right">      265.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">      691.66</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">      273.50</td>
    <td align="right">      412.37</td>
    <td align="right">       18.26</td>
    <td align="right">        0.00</td>
    <td align="right">      207.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      588.78</td>
    <td align="right">       14.34</td>
    <td align="right">        0.00</td>
    <td align="right">      212.50</td>
    <td align="right">      336.54</td>
    <td align="right">       17.19</td>
    <td align="right">        0.00</td>
    <td align="right">      119.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">      426.75</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      272.13</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      936.04</td>
    <td align="right">       17.10</td>
    <td align="right">      109.33</td>
    <td align="right">     3667.33</td>
    <td align="right">      557.32</td>
    <td align="right">       20.00</td>
    <td align="right">      566.00</td>
    <td align="right">     2918.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      426.75</td>
    <td align="right">       12.91</td>
    <td align="right">        0.00</td>
    <td align="right">      155.67</td>
    <td align="right">      272.13</td>
    <td align="right">       16.19</td>
    <td align="right">        0.00</td>
    <td align="right">       40.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1357.17</td>
    <td align="right">       21.17</td>
    <td align="right">       75.50</td>
    <td align="right">      419.00</td>
    <td align="right">      801.27</td>
    <td align="right">       23.61</td>
    <td align="right">      199.00</td>
    <td align="right">      390.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     1775.07</td>
    <td align="right">       20.60</td>
    <td align="right">       67.17</td>
    <td align="right">      220.17</td>
    <td align="right">     1087.29</td>
    <td align="right">       23.79</td>
    <td align="right">       84.50</td>
    <td align="right">      172.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">     2135.58</td>
    <td align="right">       20.49</td>
    <td align="right">       63.33</td>
    <td align="right">      234.17</td>
    <td align="right">     1136.07</td>
    <td align="right">       21.63</td>
    <td align="right">       56.67</td>
    <td align="right">      197.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2318.73</td>
    <td align="right">       20.49</td>
    <td align="right">       93.67</td>
    <td align="right">      316.17</td>
    <td align="right">     1252.64</td>
    <td align="right">       22.08</td>
    <td align="right">       84.00</td>
    <td align="right">      275.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:00</td>
    <td align="right">     4105.97</td>
    <td align="right">       21.45</td>
    <td align="right">       84.50</td>
    <td align="right">      344.00</td>
    <td align="right">     1723.97</td>
    <td align="right">       21.27</td>
    <td align="right">       39.17</td>
    <td align="right">      288.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">     2482.19</td>
    <td align="right">       16.65</td>
    <td align="right">       49.67</td>
    <td align="right">      396.33</td>
    <td align="right">     1347.43</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      357.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      400.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:19</td>
    <td align="right">     3142.30</td>
    <td align="right">       17.13</td>
    <td align="right">       50.33</td>
    <td align="right">      398.33</td>
    <td align="right">     1442.61</td>
    <td align="right">       18.73</td>
    <td align="right">        0.00</td>
    <td align="right">      362.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      414.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:40</td>
    <td align="right">     3541.23</td>
    <td align="right">       17.63</td>
    <td align="right">       56.00</td>
    <td align="right">      407.33</td>
    <td align="right">     1550.67</td>
    <td align="right">       18.96</td>
    <td align="right">        2.17</td>
    <td align="right">      372.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      410.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     2963.84</td>
    <td align="right">       19.11</td>
    <td align="right">       84.33</td>
    <td align="right">      379.83</td>
    <td align="right">     1662.71</td>
    <td align="right">       21.02</td>
    <td align="right">       55.33</td>
    <td align="right">      344.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      326.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     3093.80</td>
    <td align="right">       21.52</td>
    <td align="right">       96.67</td>
    <td align="right">      328.00</td>
    <td align="right">     1785.78</td>
    <td align="right">       23.11</td>
    <td align="right">       72.50</td>
    <td align="right">      292.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      325.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     1939.61</td>
    <td align="right">       19.70</td>
    <td align="right">       82.17</td>
    <td align="right">      286.33</td>
    <td align="right">     1039.38</td>
    <td align="right">       21.39</td>
    <td align="right">       69.67</td>
    <td align="right">      249.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      254.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1503.51</td>
    <td align="right">       18.92</td>
    <td align="right">       68.83</td>
    <td align="right">      230.17</td>
    <td align="right">      841.92</td>
    <td align="right">       21.42</td>
    <td align="right">       67.50</td>
    <td align="right">      184.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:20</td>
    <td align="right">     1423.96</td>
    <td align="right">       19.76</td>
    <td align="right">       55.00</td>
    <td align="right">      191.50</td>
    <td align="right">      768.35</td>
    <td align="right">       20.85</td>
    <td align="right">       43.17</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3807.33</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2654.49</td>
    <td align="right">       19.20</td>
    <td align="right">      851.67</td>
    <td align="right">     3732.33</td>
    <td align="right">     1355.35</td>
    <td align="right">       20.78</td>
    <td align="right">      574.67</td>
    <td align="right">     3205.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      186.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1423.96</td>
    <td align="right">       16.65</td>
    <td align="right">       49.67</td>
    <td align="right">      191.50</td>
    <td align="right">      768.35</td>
    <td align="right">       18.28</td>
    <td align="right">        0.00</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4105.97</td>
    <td align="right">       21.52</td>
    <td align="right">       96.67</td>
    <td align="right">      407.33</td>
    <td align="right">     1785.78</td>
    <td align="right">       23.79</td>
    <td align="right">       84.50</td>
    <td align="right">      372.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:51</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      214.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">     6361.85</td>
    <td align="right">       34.39</td>
    <td align="right">      188.00</td>
    <td align="right">      236.17</td>
    <td align="right">     5388.00</td>
    <td align="right">       37.60</td>
    <td align="right">      200.00</td>
    <td align="right">      216.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      226.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:49</td>
    <td align="right">     7706.20</td>
    <td align="right">       35.79</td>
    <td align="right">      211.50</td>
    <td align="right">      249.67</td>
    <td align="right">     2131.66</td>
    <td align="right">       26.59</td>
    <td align="right">      105.50</td>
    <td align="right">      232.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      334.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     7107.46</td>
    <td align="right">       29.10</td>
    <td align="right">      247.17</td>
    <td align="right">      322.50</td>
    <td align="right">     1239.13</td>
    <td align="right">       18.33</td>
    <td align="right">        4.17</td>
    <td align="right">      283.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      285.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1971.86</td>
    <td align="right">       14.46</td>
    <td align="right">        0.00</td>
    <td align="right">      339.83</td>
    <td align="right">     1164.31</td>
    <td align="right">       18.47</td>
    <td align="right">        8.33</td>
    <td align="right">      285.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      428.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1538.10</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      386.17</td>
    <td align="right">      853.20</td>
    <td align="right">       17.89</td>
    <td align="right">        0.00</td>
