    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.131377E+10</td>
    <td align="right">0.171880E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">0.241310E+11</td>
    <td align="right">0.152973E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.122742E+10</td>
    <td align="right">0.863260E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.304531E+10</td>
    <td align="right">0.171880E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">0.657733E+10</td>
    <td align="right">0.266484E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">0.419935E+10</td>
    <td align="right">0.222743E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">0.338228E+10</td>
    <td align="right">0.262109E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">0.248734E+10</td>
    <td align="right">0.208432E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.144076E+10</td>
    <td align="right">0.196935E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">0.129016E+10</td>
    <td align="right">0.148650E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">0.161176E+10</td>
    <td align="right">0.134880E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">0.237074E+10</td>
    <td align="right">0.139645E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">0.365623E+10</td>
    <td align="right">0.157893E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.537758E+10</td>
    <td align="right">0.177103E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">0.599252E+10</td>
    <td align="right">0.238531E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.711850E+10</td>
    <td align="right">0.266621E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">0.455046E+11</td>
    <td align="right">0.242002E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.129016E+10</td>
    <td align="right">0.134880E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.711850E+10</td>
    <td align="right">0.266621E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">0.136900E+10</td>
    <td align="right">0.180663E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">0.143387E+10</td>
    <td align="right">0.148736E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">0.185247E+10</td>
    <td align="right">0.169041E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">0.281786E+10</td>
    <td align="right">0.134643E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.276497E+10</td>
    <td align="right">0.126610E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">0.302197E+10</td>
    <td align="right">0.960636E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">0.350599E+10</td>
    <td align="right">0.889111E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">0.333885E+10</td>
    <td align="right">0.915427E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.267045E+10</td>
    <td align="right">0.101617E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">0.216850E+10</td>
    <td align="right">0.116038E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">0.158415E+10</td>
    <td align="right">0.159695E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.142904E+10</td>
    <td align="right">0.181166E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">0.279571E+11</td>
    <td align="right">0.159473E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.136900E+10</td>
    <td align="right">0.889111E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.350599E+10</td>
    <td align="right">0.181166E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237350E+09</td>
    <td align="right">0.117365E+09</td>
    <td align="right">0.981454E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269106E+09</td>
    <td align="right">0.131274E+09</td>
    <td align="right">0.789920E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365100E+09</td>
    <td align="right">0.223471E+09</td>
    <td align="right">0.887640E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407051E+09</td>
    <td align="right">  1548437.71</td>
    <td align="right">0.405502E+09</td>
    <td align="right">0.312951E+09</td>
    <td align="right">0.672084E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505389E+09</td>
    <td align="right"> 23453377.62</td>
    <td align="right">0.481935E+09</td>
    <td align="right">0.383104E+09</td>
    <td align="right">0.612685E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521105E+09</td>
    <td align="right"> 50832071.34</td>
    <td align="right">0.470273E+09</td>
    <td align="right">0.466496E+09</td>
    <td align="right">0.448915E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509844E+09</td>
    <td align="right"> 42612159.22</td>
    <td align="right">0.467231E+09</td>
    <td align="right">0.510741E+09</td>
    <td align="right">0.417539E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423464E+09</td>
    <td align="right">  8426750.14</td>
    <td align="right">0.415037E+09</td>
    <td align="right">0.438814E+09</td>
    <td align="right">0.444711E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346900E+09</td>
    <td align="right">    52954.82</td>
    <td align="right">0.346847E+09</td>
    <td align="right">0.331696E+09</td>
    <td align="right">0.525663E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284346E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284346E+09</td>
    <td align="right">0.300744E+09</td>
    <td align="right">0.615020E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249150E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249150E+09</td>
    <td align="right">0.130743E+09</td>
    <td align="right">0.874659E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220953E+09</td>
    <td align="right">0.105346E+09</td>
    <td align="right">0.989291E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.433976E+10</td>
    <td align="right">0.126926E+09</td>
    <td align="right">0.421283E+10</td>
    <td align="right">0.345275E+10</td>
    <td align="right">0.825958E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220953E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220953E+09</td>
    <td align="right">0.105346E+09</td>
    <td align="right">0.417539E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521105E+09</td>
    <td align="right"> 50832071.34</td>
    <td align="right">0.481935E+09</td>
    <td align="right">0.510741E+09</td>
    <td align="right">0.989291E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237365E+09</td>
    <td align="right">0.117372E+09</td>
    <td align="right">0.981516E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269123E+09</td>
    <td align="right">0.131283E+09</td>
    <td align="right">0.789970E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365123E+09</td>
    <td align="right">0.223485E+09</td>
    <td align="right">0.887696E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407077E+09</td>
    <td align="right">  1548535.57</td>
    <td align="right">0.405528E+09</td>
    <td align="right">0.312971E+09</td>
    <td align="right">0.672126E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505420E+09</td>
    <td align="right"> 23454859.83</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.383128E+09</td>
    <td align="right">0.612724E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.470303E+09</td>
    <td align="right">0.466526E+09</td>
    <td align="right">0.448943E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509876E+09</td>
    <td align="right"> 42614852.24</td>
    <td align="right">0.467261E+09</td>
    <td align="right">0.510774E+09</td>
    <td align="right">0.417565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423491E+09</td>
    <td align="right">  8427282.70</td>
    <td align="right">0.415063E+09</td>
    <td align="right">0.438842E+09</td>
    <td align="right">0.444739E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346921E+09</td>
    <td align="right">    52958.16</td>
    <td align="right">0.346869E+09</td>
    <td align="right">0.331717E+09</td>
    <td align="right">0.525697E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284364E+09</td>
    <td align="right">0.300763E+09</td>
    <td align="right">0.615059E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249165E+09</td>
    <td align="right">0.130752E+09</td>
    <td align="right">0.874714E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.105353E+09</td>
    <td align="right">0.989354E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434003E+10</td>
    <td align="right">0.126934E+09</td>
    <td align="right">0.421310E+10</td>
    <td align="right">0.345296E+10</td>
    <td align="right">0.826010E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.105353E+09</td>
    <td align="right">0.417565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.510774E+09</td>
    <td align="right">0.989354E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237365E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.237365E+09</td>
    <td align="right">0.117372E+09</td>
    <td align="right">0.981516E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269123E+09</td>
    <td align="right">0.131283E+09</td>
    <td align="right">0.789970E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365123E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.365123E+09</td>
    <td align="right">0.223485E+09</td>
    <td align="right">0.887696E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407077E+09</td>
    <td align="right">  1548535.57</td>
    <td align="right">0.405528E+09</td>
    <td align="right">0.312971E+09</td>
    <td align="right">0.672126E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505420E+09</td>
    <td align="right"> 23454859.83</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.383128E+09</td>
    <td align="right">0.612724E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.470303E+09</td>
    <td align="right">0.466526E+09</td>
    <td align="right">0.448943E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.509876E+09</td>
    <td align="right"> 42614852.24</td>
    <td align="right">0.467261E+09</td>
    <td align="right">0.510774E+09</td>
    <td align="right">0.417565E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.423491E+09</td>
    <td align="right">  8427282.70</td>
    <td align="right">0.415063E+09</td>
    <td align="right">0.438842E+09</td>
    <td align="right">0.444739E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346921E+09</td>
    <td align="right">    52958.16</td>
    <td align="right">0.346869E+09</td>
    <td align="right">0.331717E+09</td>
    <td align="right">0.525697E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.284364E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.284364E+09</td>
    <td align="right">0.300763E+09</td>
    <td align="right">0.615059E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.249165E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249165E+09</td>
    <td align="right">0.130752E+09</td>
    <td align="right">0.874714E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.105353E+09</td>
    <td align="right">0.989354E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434003E+10</td>
    <td align="right">0.126934E+09</td>
    <td align="right">0.421310E+10</td>
    <td align="right">0.345296E+10</td>
    <td align="right">0.826010E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220967E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.220967E+09</td>
    <td align="right">0.105353E+09</td>
    <td align="right">0.417565E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.521138E+09</td>
    <td align="right"> 50835283.84</td>
    <td align="right">0.481966E+09</td>
    <td align="right">0.510774E+09</td>
    <td align="right">0.989354E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.123177E+10</td>
    <td align="right">0.658761E+09</td>
    <td align="right">0.573008E+09</td>
    <td align="right">0.129027E+10</td>
    <td align="right">0.176642E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117364E+10</td>
    <td align="right">0.537635E+09</td>
    <td align="right">0.636007E+09</td>
    <td align="right">0.118189E+10</td>
    <td align="right">0.143518E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.157854E+10</td>
    <td align="right">0.703374E+09</td>
    <td align="right">0.875165E+09</td>
    <td align="right">0.170230E+10</td>
    <td align="right">0.161309E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.195299E+10</td>
    <td align="right">0.979508E+09</td>
    <td align="right">0.973485E+09</td>
    <td align="right">0.241084E+10</td>
    <td align="right">0.126565E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190435E+10</td>
    <td align="right">0.794687E+09</td>
    <td align="right">0.110966E+10</td>
    <td align="right">0.225171E+10</td>
    <td align="right">0.119216E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183143E+10</td>
    <td align="right">0.794576E+09</td>
    <td align="right">0.103685E+10</td>
    <td align="right">0.232690E+10</td>
    <td align="right">0.900343E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214433E+10</td>
    <td align="right">0.106553E+10</td>
    <td align="right">0.107880E+10</td>
    <td align="right">0.294475E+10</td>
    <td align="right">0.853500E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211778E+10</td>
    <td align="right">0.112489E+10</td>
    <td align="right">0.992889E+09</td>
    <td align="right">0.295745E+10</td>
    <td align="right">0.871362E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149220E+10</td>
    <td align="right">0.683795E+09</td>
    <td align="right">0.808404E+09</td>
    <td align="right">0.193543E+10</td>
    <td align="right">0.989181E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136486E+10</td>
    <td align="right">0.701498E+09</td>
    <td align="right">0.663365E+09</td>
    <td align="right">0.182053E+10</td>
    <td align="right">0.113410E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.120406E+10</td>
    <td align="right">0.611691E+09</td>
    <td align="right">0.592371E+09</td>
    <td align="right">0.126852E+10</td>
    <td align="right">0.158178E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118695E+10</td>
    <td align="right">0.659465E+09</td>
    <td align="right">0.527484E+09</td>
    <td align="right">0.123413E+10</td>
    <td align="right">0.176912E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191829E+11</td>
    <td align="right">0.931541E+10</td>
    <td align="right">0.986749E+10</td>
    <td align="right">0.233247E+11</td>
    <td align="right">0.153719E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117364E+10</td>
    <td align="right">0.537635E+09</td>
    <td align="right">0.527484E+09</td>
    <td align="right">0.118189E+10</td>
    <td align="right">0.853500E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.214433E+10</td>
    <td align="right">0.112489E+10</td>
    <td align="right">0.110966E+10</td>
    <td align="right">0.295745E+10</td>
    <td align="right">0.176912E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 48703029.39</td>
    <td align="right"> 26046804.79</td>
    <td align="right"> 22656224.60</td>
    <td align="right"> 51016182.62</td>
    <td align="right"> 69842485.56</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46404745.37</td>
    <td align="right"> 21257604.42</td>
    <td align="right"> 25147140.95</td>
    <td align="right"> 46730726.78</td>
    <td align="right"> 56745736.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 62414007.56</td>
    <td align="right"> 27810759.93</td>
    <td align="right"> 34603247.63</td>
    <td align="right"> 67307213.51</td>
    <td align="right"> 63780083.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 77219580.57</td>
    <td align="right"> 38728868.24</td>
    <td align="right"> 38490712.34</td>
    <td align="right"> 95322463.28</td>
    <td align="right"> 50042465.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 75296176.88</td>
    <td align="right"> 31421225.77</td>
    <td align="right"> 43874951.11</td>
    <td align="right"> 89030624.91</td>
    <td align="right"> 47136793.77</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72412945.03</td>
    <td align="right"> 31416825.04</td>
    <td align="right"> 40996119.98</td>
    <td align="right"> 92003539.06</td>
    <td align="right"> 35598751.47</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 84784709.30</td>
    <td align="right"> 42129965.36</td>
    <td align="right"> 42654743.94</td>
    <td align="right">0.116433E+09</td>
    <td align="right"> 33746627.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 83735219.06</td>
    <td align="right"> 44477269.87</td>
    <td align="right"> 39257949.19</td>
    <td align="right">0.116935E+09</td>
    <td align="right"> 34452853.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 59000216.72</td>
    <td align="right"> 27036632.51</td>
    <td align="right"> 31963584.22</td>
    <td align="right"> 76525092.96</td>
    <td align="right"> 39111308.65</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 53965449.99</td>
    <td align="right"> 27736601.31</td>
    <td align="right"> 26228848.69</td>
    <td align="right"> 71982143.58</td>
    <td align="right"> 44841449.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 47607538.05</td>
    <td align="right"> 24185729.91</td>
    <td align="right"> 23421808.14</td>
    <td align="right"> 50156043.07</td>
    <td align="right"> 62542150.74</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 46930897.12</td>
    <td align="right"> 26074649.42</td>
    <td align="right"> 20856247.70</td>
    <td align="right"> 48796453.05</td>
    <td align="right"> 69949388.95</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.758475E+09</td>
    <td align="right">0.368323E+09</td>
    <td align="right">0.390152E+09</td>
    <td align="right">0.922238E+09</td>
    <td align="right">0.607790E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46404745.37</td>
    <td align="right"> 21257604.42</td>
    <td align="right"> 20856247.70</td>
    <td align="right"> 46730726.78</td>
    <td align="right"> 33746627.40</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 84784709.30</td>
    <td align="right"> 44477269.87</td>
    <td align="right"> 43874951.11</td>
    <td align="right">0.116935E+09</td>
    <td align="right"> 69949388.95</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156688E+10</td>
    <td align="right">0.114950E+10</td>
    <td align="right">0.417387E+09</td>
    <td align="right">0.219855E+10</td>
    <td align="right">0.959968E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111220E+10</td>
    <td align="right">0.685134E+09</td>
    <td align="right">0.427067E+09</td>
    <td align="right">0.141939E+10</td>
    <td align="right">0.775456E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981347E+09</td>
    <td align="right">0.473953E+09</td>
    <td align="right">0.507394E+09</td>
    <td align="right">0.115940E+10</td>
    <td align="right">0.876986E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793281E+09</td>
    <td align="right">0.302276E+09</td>
    <td align="right">0.491006E+09</td>
    <td align="right">0.860480E+09</td>
    <td align="right">0.684620E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583679E+09</td>
    <td align="right"> 71586050.40</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.517970E+09</td>
    <td align="right">0.636960E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.465827E+09</td>
    <td align="right">0.468306E+09</td>
    <td align="right">0.470937E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542294E+09</td>
    <td align="right"> 60730949.31</td>
    <td align="right">0.481564E+09</td>
    <td align="right">0.562539E+09</td>
    <td align="right">0.439301E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696772E+09</td>
    <td align="right">0.219529E+09</td>
    <td align="right">0.477242E+09</td>
    <td align="right">0.810872E+09</td>
    <td align="right">0.463555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938506E+09</td>
    <td align="right">0.475438E+09</td>
    <td align="right">0.463069E+09</td>
    <td align="right">0.123168E+10</td>
    <td align="right">0.544735E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123380E+10</td>
    <td align="right">0.824860E+09</td>
    <td align="right">0.408940E+09</td>
    <td align="right">0.179738E+10</td>
    <td align="right">0.633320E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.102483E+10</td>
    <td align="right">0.426639E+09</td>
    <td align="right">0.200586E+10</td>
    <td align="right">0.856822E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.237847E+10</td>
    <td align="right">0.963018E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120696E+11</td>
    <td align="right">0.659164E+10</td>
    <td align="right">0.547797E+10</td>
    <td align="right">0.154109E+11</td>
    <td align="right">0.830568E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.468306E+09</td>
    <td align="right">0.439301E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.237847E+10</td>
    <td align="right">0.963018E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156688E+10</td>
    <td align="right">0.114950E+10</td>
    <td align="right">0.417387E+09</td>
    <td align="right">0.219855E+10</td>
    <td align="right">0.959968E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111220E+10</td>
    <td align="right">0.685134E+09</td>
    <td align="right">0.427067E+09</td>
    <td align="right">0.141939E+10</td>
    <td align="right">0.775456E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981347E+09</td>
    <td align="right">0.473953E+09</td>
    <td align="right">0.507394E+09</td>
    <td align="right">0.115940E+10</td>
    <td align="right">0.876986E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793281E+09</td>
    <td align="right">0.302276E+09</td>
    <td align="right">0.491006E+09</td>
    <td align="right">0.860480E+09</td>
    <td align="right">0.684620E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583679E+09</td>
    <td align="right"> 71586050.40</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.517970E+09</td>
    <td align="right">0.636960E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.465827E+09</td>
    <td align="right">0.468306E+09</td>
    <td align="right">0.470937E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542294E+09</td>
    <td align="right"> 60730949.31</td>
    <td align="right">0.481564E+09</td>
    <td align="right">0.562539E+09</td>
    <td align="right">0.439301E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696772E+09</td>
    <td align="right">0.219529E+09</td>
    <td align="right">0.477242E+09</td>
    <td align="right">0.810872E+09</td>
    <td align="right">0.463555E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938506E+09</td>
    <td align="right">0.475438E+09</td>
    <td align="right">0.463069E+09</td>
    <td align="right">0.123168E+10</td>
    <td align="right">0.544735E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123380E+10</td>
    <td align="right">0.824860E+09</td>
    <td align="right">0.408940E+09</td>
    <td align="right">0.179738E+10</td>
    <td align="right">0.633320E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145147E+10</td>
    <td align="right">0.102483E+10</td>
    <td align="right">0.426639E+09</td>
    <td align="right">0.200586E+10</td>
    <td align="right">0.856822E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.237847E+10</td>
    <td align="right">0.963018E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120696E+11</td>
    <td align="right">0.659164E+10</td>
    <td align="right">0.547797E+10</td>
    <td align="right">0.154109E+11</td>
    <td align="right">0.830568E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495498E+09</td>
    <td align="right"> 29670665.18</td>
    <td align="right">0.399741E+09</td>
    <td align="right">0.468306E+09</td>
    <td align="right">0.439301E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167388E+10</td>
    <td align="right">0.127414E+10</td>
    <td align="right">0.512093E+09</td>
    <td align="right">0.237847E+10</td>
    <td align="right">0.963018E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.156678E+10</td>
    <td align="right">0.114942E+10</td>
    <td align="right">0.417360E+09</td>
    <td align="right">0.219841E+10</td>
    <td align="right">0.959907E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111213E+10</td>
    <td align="right">0.685091E+09</td>
    <td align="right">0.427040E+09</td>
    <td align="right">0.141931E+10</td>
    <td align="right">0.775407E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.981285E+09</td>
    <td align="right">0.473923E+09</td>
    <td align="right">0.507362E+09</td>
    <td align="right">0.115933E+10</td>
    <td align="right">0.876930E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793231E+09</td>
    <td align="right">0.302257E+09</td>
    <td align="right">0.490975E+09</td>
    <td align="right">0.860425E+09</td>
    <td align="right">0.684577E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.583642E+09</td>
    <td align="right"> 71581526.57</td>
    <td align="right">0.512060E+09</td>
    <td align="right">0.517937E+09</td>
    <td align="right">0.636920E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.495467E+09</td>
    <td align="right"> 29668790.16</td>
    <td align="right">0.465798E+09</td>
    <td align="right">0.468276E+09</td>
    <td align="right">0.470907E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.542260E+09</td>
    <td align="right"> 60727111.46</td>
    <td align="right">0.481533E+09</td>
    <td align="right">0.562503E+09</td>
    <td align="right">0.439274E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.696728E+09</td>
    <td align="right">0.219516E+09</td>
    <td align="right">0.477212E+09</td>
    <td align="right">0.810821E+09</td>
    <td align="right">0.463526E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.938447E+09</td>
    <td align="right">0.475408E+09</td>
    <td align="right">0.463039E+09</td>
    <td align="right">0.123160E+10</td>
    <td align="right">0.544701E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.123372E+10</td>
    <td align="right">0.824808E+09</td>
    <td align="right">0.408914E+09</td>
    <td align="right">0.179727E+10</td>
    <td align="right">0.633280E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.145137E+10</td>
    <td align="right">0.102476E+10</td>
    <td align="right">0.426612E+09</td>
    <td align="right">0.200574E+10</td>
    <td align="right">0.856768E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167378E+10</td>
    <td align="right">0.127406E+10</td>
    <td align="right">0.399715E+09</td>
    <td align="right">0.237832E+10</td>
    <td align="right">0.962958E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120688E+11</td>
    <td align="right">0.659123E+10</td>
    <td align="right">0.547762E+10</td>
    <td align="right">0.154099E+11</td>
    <td align="right">0.830515E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.495467E+09</td>
    <td align="right"> 29668790.16</td>
    <td align="right">0.399715E+09</td>
    <td align="right">0.468276E+09</td>
    <td align="right">0.439274E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167378E+10</td>
    <td align="right">0.127406E+10</td>
    <td align="right">0.512060E+09</td>
    <td align="right">0.237832E+10</td>
    <td align="right">0.962958E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117244E+10</td>
    <td align="right">0.591315E+09</td>
    <td align="right">0.581128E+09</td>
    <td align="right">0.131016E+10</td>
    <td align="right">0.185985E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126337E+10</td>
    <td align="right">0.583215E+09</td>
    <td align="right">0.680152E+09</td>
    <td align="right">0.139067E+10</td>
    <td align="right">0.150220E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.160343E+10</td>
    <td align="right">0.709431E+09</td>
    <td align="right">0.894003E+09</td>
    <td align="right">0.180801E+10</td>
    <td align="right">0.168651E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.213907E+10</td>
    <td align="right">0.111384E+10</td>
    <td align="right">0.102523E+10</td>
    <td align="right">0.274875E+10</td>
    <td align="right">0.133712E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.217116E+10</td>
    <td align="right">0.100282E+10</td>
    <td align="right">0.116834E+10</td>
    <td align="right">0.269672E+10</td>
    <td align="right">0.125887E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.222585E+10</td>
    <td align="right">0.111282E+10</td>
    <td align="right">0.111303E+10</td>
    <td align="right">0.295379E+10</td>
    <td align="right">0.941312E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.243480E+10</td>
    <td align="right">0.130278E+10</td>
    <td align="right">0.113201E+10</td>
    <td align="right">0.340260E+10</td>
    <td align="right">0.887095E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.228444E+10</td>
    <td align="right">0.123808E+10</td>
    <td align="right">0.104636E+10</td>
    <td align="right">0.323914E+10</td>
    <td align="right">0.919302E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.189292E+10</td>
    <td align="right">0.101294E+10</td>
    <td align="right">0.879988E+09</td>
    <td align="right">0.258032E+10</td>
    <td align="right">0.103778E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.149519E+10</td>
    <td align="right">0.816310E+09</td>
    <td align="right">0.678879E+09</td>
    <td align="right">0.208218E+10</td>
    <td align="right">0.119572E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130699E+10</td>
    <td align="right">0.683624E+09</td>
    <td align="right">0.623362E+09</td>
    <td align="right">0.151476E+10</td>
    <td align="right">0.165816E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.119278E+10</td>
    <td align="right">0.639737E+09</td>
    <td align="right">0.553044E+09</td>
    <td align="right">0.136473E+10</td>
    <td align="right">0.187179E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211824E+11</td>
    <td align="right">0.108069E+11</td>
    <td align="right">0.103755E+11</td>
    <td align="right">0.270918E+11</td>
    <td align="right">0.161557E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117244E+10</td>
    <td align="right">0.583215E+09</td>
    <td align="right">0.553044E+09</td>
    <td align="right">0.131016E+10</td>
    <td align="right">0.887095E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.243480E+10</td>
    <td align="right">0.130278E+10</td>
    <td align="right">0.116834E+10</td>
    <td align="right">0.340260E+10</td>
    <td align="right">0.187179E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46357209.98</td>
    <td align="right"> 23379986.19</td>
    <td align="right"> 22977223.79</td>
    <td align="right"> 51802232.20</td>
    <td align="right"> 73536909.41</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49952282.60</td>
    <td align="right"> 23059737.09</td>
    <td align="right"> 26892545.51</td>
    <td align="right"> 54985667.77</td>
    <td align="right"> 59395691.76</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 63398169.22</td>
    <td align="right"> 28050171.11</td>
    <td align="right"> 35347998.11</td>
    <td align="right"> 71486737.14</td>
    <td align="right"> 66682980.78</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 84576696.03</td>
    <td align="right"> 44040049.76</td>
    <td align="right"> 40536646.27</td>
    <td align="right">0.108683E+09</td>
    <td align="right"> 52868504.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 85845339.59</td>
    <td align="right"> 39650480.60</td>
    <td align="right"> 46194858.99</td>
    <td align="right">0.106626E+09</td>
    <td align="right"> 49774682.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 88007745.76</td>
    <td align="right"> 43999748.50</td>
    <td align="right"> 44007997.26</td>
    <td align="right">0.116790E+09</td>
    <td align="right"> 37218633.37</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 96269419.55</td>
    <td align="right"> 51510730.46</td>
    <td align="right"> 44758689.09</td>
    <td align="right">0.134535E+09</td>
    <td align="right"> 35074932.96</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 90324501.36</td>
    <td align="right"> 48952384.91</td>
    <td align="right"> 41372116.45</td>
    <td align="right">0.128072E+09</td>
    <td align="right"> 36348349.52</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 74844335.45</td>
    <td align="right"> 40050472.94</td>
    <td align="right"> 34793862.51</td>
    <td align="right">0.102023E+09</td>
    <td align="right"> 41032765.24</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 59118238.24</td>
    <td align="right"> 32276049.56</td>
    <td align="right"> 26842188.69</td>
    <td align="right"> 82327419.12</td>
    <td align="right"> 47277539.13</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 51676939.74</td>
    <td align="right"> 27029808.96</td>
    <td align="right"> 24647130.78</td>
    <td align="right"> 59892056.80</td>
    <td align="right"> 65562103.45</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 47161331.00</td>
    <td align="right"> 25294524.71</td>
    <td align="right"> 21866806.29</td>
    <td align="right"> 53959860.59</td>
    <td align="right"> 74009012.23</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.837532E+09</td>
    <td align="right">0.427294E+09</td>
    <td align="right">0.410238E+09</td>
    <td align="right">0.107118E+10</td>
    <td align="right">0.638782E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46357209.98</td>
    <td align="right"> 23059737.09</td>
    <td align="right"> 21866806.29</td>
    <td align="right"> 51802232.20</td>
    <td align="right"> 35074932.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 96269419.55</td>
    <td align="right"> 51510730.46</td>
    <td align="right"> 46194858.99</td>
    <td align="right">0.134535E+09</td>
    <td align="right"> 74009012.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">0.319536E+09</td>
    <td align="right">0.302178E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">0.341628E+09</td>
    <td align="right">0.248825E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">0.592551E+09</td>
    <td align="right">0.280267E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">0.853603E+09</td>
    <td align="right">0.213613E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.105888E+10</td>
    <td align="right">0.193307E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">0.130879E+10</td>
    <td align="right">0.143109E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">0.146640E+10</td>
    <td align="right">0.131379E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">0.126209E+10</td>
    <td align="right">0.140383E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">0.955418E+09</td>
    <td align="right">0.163570E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">0.873220E+09</td>
    <td align="right">0.188807E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">0.361872E+09</td>
    <td align="right">0.267952E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.285695E+09</td>
    <td align="right">0.304742E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">0.967968E+10</td>
    <td align="right">0.257813E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">0.285695E+09</td>
    <td align="right">0.131379E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">0.146640E+10</td>
    <td align="right">0.304742E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">0.132774E+10</td>
    <td align="right">0.182530E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">0.119913E+10</td>
    <td align="right">0.151789E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">0.172636E+10</td>
    <td align="right">0.170995E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">0.246465E+10</td>
    <td align="right">0.133361E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.229819E+10</td>
    <td align="right">0.125824E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">0.237664E+10</td>
    <td align="right">0.960941E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">0.303593E+10</td>
    <td align="right">0.886253E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.902434E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">0.199703E+10</td>
    <td align="right">0.102704E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">0.188272E+10</td>
    <td align="right">0.116440E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">0.130859E+10</td>
    <td align="right">0.162823E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.126912E+10</td>
    <td align="right">0.183097E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">0.239371E+11</td>
    <td align="right">0.160452E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">0.119913E+10</td>
    <td align="right">0.886253E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.183097E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">0.652766E+10</td>
    <td align="right">0.283740E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">0.416248E+10</td>
    <td align="right">0.237519E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">0.334552E+10</td>
    <td align="right">0.277325E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">0.247238E+10</td>
    <td align="right">0.218219E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.142204E+10</td>
    <td align="right">0.206090E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">0.128525E+10</td>
    <td align="right">0.154492E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">0.161336E+10</td>
    <td align="right">0.139708E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">0.237147E+10</td>
    <td align="right">0.145392E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">0.364867E+10</td>
    <td align="right">0.165986E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">0.535663E+10</td>
    <td align="right">0.187059E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">0.595232E+10</td>
    <td align="right">0.253457E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.706538E+10</td>
    <td align="right">0.284037E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">0.452232E+11</td>
    <td align="right">0.255302E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">0.128525E+10</td>
    <td align="right">0.139708E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">0.706538E+10</td>
    <td align="right">0.284037E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">0.134133E+10</td>
    <td align="right">0.193661E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">0.141163E+10</td>
    <td align="right">0.159210E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">0.183098E+10</td>
    <td align="right">0.179288E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">0.281102E+10</td>
    <td align="right">0.141261E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.275603E+10</td>
    <td align="right">0.132749E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">0.302305E+10</td>
    <td align="right">0.100164E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">0.351091E+10</td>
    <td align="right">0.924297E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">0.334162E+10</td>
    <td align="right">0.956151E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">0.266361E+10</td>
    <td align="right">0.107208E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">0.215182E+10</td>
    <td align="right">0.123267E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">0.155876E+10</td>
    <td align="right">0.171181E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.140054E+10</td>
    <td align="right">0.194682E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">0.278013E+11</td>
    <td align="right">0.169072E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">0.134133E+10</td>
    <td align="right">0.924297E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">0.351091E+10</td>
    <td align="right">0.194682E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      135.18</td>
    <td align="right">     1045.99</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      156.12</td>
    <td align="right">      955.68</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      234.32</td>
    <td align="right">      983.48</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      334.44</td>
    <td align="right">      784.88</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      400.57</td>
    <td align="right">      687.36</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      505.09</td>
    <td align="right">      530.42</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      544.82</td>
    <td align="right">      472.79</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      469.16</td>
    <td align="right">      502.25</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      372.07</td>
    <td align="right">      598.47</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      334.19</td>
    <td align="right">      662.79</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      155.21</td>
    <td align="right">      961.05</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      123.13</td>
    <td align="right">     1051.45</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      314.68</td>
    <td align="right">      768.75</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      123.13</td>
    <td align="right">      472.79</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      544.82</td>
    <td align="right">     1051.45</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      511.14</td>
    <td align="right">      641.09</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      507.37</td>
    <td align="right">      591.60</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      654.74</td>
    <td align="right">      608.20</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      953.60</td>
    <td align="right">      495.91</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      861.26</td>
    <td align="right">      453.71</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      915.87</td>
    <td align="right">      360.21</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1130.47</td>
    <td align="right">      322.30</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1136.99</td>
    <td align="right">      326.76</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      771.75</td>
    <td align="right">      379.74</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      707.98</td>
    <td align="right">      414.12</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      518.87</td>
    <td align="right">      592.20</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      490.50</td>
    <td align="right">      641.73</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      765.19</td>
    <td align="right">      485.07</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      490.50</td>
    <td align="right">      322.30</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1136.99</td>
    <td align="right">      641.73</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2455.69</td>
    <td align="right">      994.94</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1735.84</td>
    <td align="right">      920.73</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1262.80</td>
    <td align="right">      978.60</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      959.62</td>
    <td align="right">      804.14</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.92</td>
    <td align="right">      735.27</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      497.75</td>
    <td align="right">      573.49</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      601.76</td>
    <td align="right">      503.58</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      885.13</td>
    <td align="right">      521.37</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1410.58</td>
    <td align="right">      609.15</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2007.76</td>
    <td align="right">      661.23</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2311.93</td>
    <td align="right">      920.26</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2657.74</td>
    <td align="right">      995.45</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1442.94</td>
    <td align="right">      767.38</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      497.75</td>
    <td align="right">      503.58</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2657.74</td>
    <td align="right">      995.45</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      511.12</td>
    <td align="right">      674.52</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      592.70</td>
    <td align="right">      614.82</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      691.63</td>
    <td align="right">      631.13</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1087.14</td>
    <td align="right">      519.46</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1032.32</td>
    <td align="right">      472.71</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1165.88</td>
    <td align="right">      370.62</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1308.99</td>
    <td align="right">      331.96</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1246.58</td>
    <td align="right">      341.78</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1030.27</td>
    <td align="right">      392.04</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      809.63</td>
    <td align="right">      433.23</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      611.17</td>
    <td align="right">      616.11</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.54</td>
    <td align="right">      676.40</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      886.51</td>
    <td align="right">      505.68</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      511.12</td>
    <td align="right">      331.96</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1308.99</td>
    <td align="right">      676.40</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      131.46</td>
    <td align="right">     1099.34</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      162.80</td>
    <td align="right">      979.60</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      250.31</td>
    <td align="right">      994.26</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      362.23</td>
    <td align="right">      777.91</td>
    <td align="right">      471.14</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.12</td>
    <td align="right">      686.28</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      539.95</td>
    <td align="right">      519.60</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.09</td>
    <td align="right">      467.69</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      491.52</td>
    <td align="right">      498.13</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      383.92</td>
    <td align="right">      608.43</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      336.87</td>
    <td align="right">      688.90</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      151.33</td>
    <td align="right">     1012.38</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      118.00</td>
    <td align="right">     1108.12</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      328.47</td>
    <td align="right">      785.76</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      118.00</td>
    <td align="right">      467.69</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      572.09</td>
    <td align="right">     1108.12</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.78</td>
    <td align="right">      685.58</td>
    <td align="right">      478.07</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      507.86</td>
    <td align="right">      616.70</td>
    <td align="right">      504.32</td>
    <td align="right">      231.02</td>
    <td align="right">      273.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      660.69</td>
    <td align="right">      626.07</td>
    <td align="right">      612.66</td>
    <td align="right">      272.99</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      966.88</td>
    <td align="right">      507.60</td>
    <td align="right">      783.26</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      873.93</td>
    <td align="right">      462.70</td>
    <td align="right">      739.11</td>
    <td align="right">      308.43</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      933.22</td>
    <td align="right">      361.09</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1142.91</td>
    <td align="right">      331.26</td>
    <td align="right">      832.25</td>
    <td align="right">      413.55</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1147.84</td>
    <td align="right">      338.19</td>
    <td align="right">      821.95</td>
    <td align="right">      436.59</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      776.22</td>
    <td align="right">      396.72</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      706.58</td>
    <td align="right">      440.17</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      508.75</td>
    <td align="right">      634.38</td>
    <td align="right">      482.90</td>
    <td align="right">      245.32</td>
    <td align="right">      237.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      478.99</td>
    <td align="right">      686.63</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      768.87</td>
    <td align="right">      506.71</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      478.99</td>
    <td align="right">      331.26</td>
    <td align="right">      460.68</td>
    <td align="right">      231.02</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1147.84</td>
    <td align="right">      686.63</td>
    <td align="right">      832.25</td>
    <td align="right">      436.59</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2462.48</td>
    <td align="right">     1075.21</td>
    <td align="right">     1754.98</td>
    <td align="right">     1287.49</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1760.13</td>
    <td align="right">      961.61</td>
    <td align="right">     1379.19</td>
    <td align="right">      849.60</td>
    <td align="right">      529.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1298.59</td>
    <td align="right">      982.27</td>
    <td align="right">     1099.16</td>
    <td align="right">      530.85</td>
    <td align="right">      568.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      995.90</td>
    <td align="right">      792.37</td>
    <td align="right">      918.13</td>
    <td align="right">      349.85</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      580.15</td>
    <td align="right">      713.43</td>
    <td align="right">      653.75</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      542.01</td>
    <td align="right">      545.05</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      630.07</td>
    <td align="right">      492.04</td>
    <td align="right">      607.40</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      908.22</td>
    <td align="right">      519.20</td>
    <td align="right">      780.42</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1425.53</td>
    <td align="right">      630.47</td>
    <td align="right">     1086.21</td>
    <td align="right">      550.26</td>
    <td align="right">      535.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     2013.15</td>
    <td align="right">      709.35</td>
    <td align="right">     1381.92</td>
    <td align="right">      923.88</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2321.55</td>
    <td align="right">      991.67</td>
    <td align="right">     1679.90</td>
    <td align="right">     1186.12</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2664.00</td>
    <td align="right">     1078.63</td>
    <td align="right">     1874.83</td>
    <td align="right">     1427.10</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1466.00</td>
    <td align="right">      790.10</td>
    <td align="right">     1148.15</td>
    <td align="right">      627.05</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      542.01</td>
    <td align="right">      492.04</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2664.00</td>
    <td align="right">     1078.63</td>
    <td align="right">     1874.83</td>
    <td align="right">     1427.10</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      508.50</td>
    <td align="right">      721.85</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      597.58</td>
    <td align="right">      645.50</td>
    <td align="right">      542.87</td>
    <td align="right">      250.61</td>
    <td align="right">      292.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      701.72</td>
    <td align="right">      654.57</td>
    <td align="right">      622.32</td>
    <td align="right">      275.34</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1102.41</td>
    <td align="right">      536.26</td>
    <td align="right">      857.89</td>
    <td align="right">      446.71</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1046.65</td>
    <td align="right">      488.59</td>
    <td align="right">      842.67</td>
    <td align="right">      389.21</td>
    <td align="right">      453.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1184.64</td>
    <td align="right">      377.52</td>
    <td align="right">      892.69</td>
    <td align="right">      446.30</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1320.61</td>
    <td align="right">      344.30</td>
    <td align="right">      944.99</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1257.17</td>
    <td align="right">      356.80</td>
    <td align="right">      886.64</td>
    <td align="right">      480.52</td>
    <td align="right">      406.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1034.86</td>
    <td align="right">      416.21</td>
    <td align="right">      759.17</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      808.14</td>
    <td align="right">      464.08</td>
    <td align="right">      580.31</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      607.50</td>
    <td align="right">      665.02</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      529.68</td>
    <td align="right">      726.48</td>
    <td align="right">      462.94</td>
    <td align="right">      248.29</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      893.04</td>
    <td align="right">      532.55</td>
    <td align="right">      698.25</td>
    <td align="right">      356.23</td>
    <td align="right">      342.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      508.50</td>
    <td align="right">      344.30</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1320.61</td>
    <td align="right">      726.48</td>
    <td align="right">      944.99</td>
    <td align="right">      505.64</td>
    <td align="right">      453.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      119.30</td>
    <td align="right">     1128.20</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">      265.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      141.22</td>
    <td align="right">     1028.54</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">      333.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      221.23</td>
    <td align="right">     1046.40</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">      408.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      329.32</td>
    <td align="right">      824.12</td>
    <td align="right">      471.15</td>
    <td align="right">        1.79</td>
    <td align="right">      469.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      395.34</td>
    <td align="right">      721.73</td>
    <td align="right">      566.10</td>
    <td align="right">       26.27</td>
    <td align="right">      539.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      504.93</td>
    <td align="right">      552.12</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      547.49</td>
    <td align="right">      490.51</td>
    <td align="right">      571.09</td>
    <td align="right">       47.73</td>
    <td align="right">      523.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      471.21</td>
    <td align="right">      524.13</td>
    <td align="right">      474.33</td>
    <td align="right">        9.44</td>
    <td align="right">      464.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      368.60</td>
    <td align="right">      631.06</td>
    <td align="right">      401.52</td>
    <td align="right">        0.06</td>
    <td align="right">      401.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      326.02</td>
    <td align="right">      704.92</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">      318.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      139.61</td>
    <td align="right">     1033.77</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">      288.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      106.67</td>
    <td align="right">     1137.78</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      306.94</td>
    <td align="right">      817.52</td>
    <td align="right">      412.86</td>
    <td align="right">       12.07</td>
    <td align="right">      400.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      106.67</td>
    <td align="right">      490.51</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">      247.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      547.49</td>
    <td align="right">     1137.78</td>
    <td align="right">      603.16</td>
    <td align="right">       58.84</td>
    <td align="right">      544.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      495.72</td>
    <td align="right">      681.49</td>
    <td align="right">      478.08</td>
    <td align="right">      255.68</td>
    <td align="right">      222.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.67</td>
    <td align="right">      627.44</td>
    <td align="right">      504.32</td>
    <td align="right">      231.03</td>
    <td align="right">      273.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      644.55</td>
    <td align="right">      638.42</td>
    <td align="right">      612.67</td>
    <td align="right">      273.00</td>
    <td align="right">      339.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      950.87</td>
    <td align="right">      514.51</td>
    <td align="right">      783.27</td>
    <td align="right">      392.84</td>
    <td align="right">      390.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      858.05</td>
    <td align="right">      469.77</td>
    <td align="right">      739.12</td>
    <td align="right">      308.44</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      916.91</td>
    <td align="right">      370.73</td>
    <td align="right">      734.51</td>
    <td align="right">      318.67</td>
    <td align="right">      415.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1133.49</td>
    <td align="right">      330.89</td>
    <td align="right">      832.26</td>
    <td align="right">      413.56</td>
    <td align="right">      418.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1139.13</td>
    <td align="right">      336.93</td>
    <td align="right">      821.96</td>
    <td align="right">      436.60</td>
    <td align="right">      385.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      770.46</td>
    <td align="right">      396.23</td>
    <td align="right">      598.46</td>
    <td align="right">      274.24</td>
    <td align="right">      324.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      702.93</td>
    <td align="right">      434.74</td>
    <td align="right">      529.73</td>
    <td align="right">      272.27</td>
    <td align="right">      257.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      504.86</td>
    <td align="right">      628.18</td>
    <td align="right">      482.90</td>
    <td align="right">      245.33</td>
    <td align="right">      237.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      473.83</td>
    <td align="right">      683.60</td>
    <td align="right">      460.68</td>
    <td align="right">      255.95</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.04</td>
    <td align="right">      508.79</td>
    <td align="right">      632.34</td>
    <td align="right">      307.07</td>
    <td align="right">      325.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      473.83</td>
    <td align="right">      330.89</td>
    <td align="right">      460.68</td>
    <td align="right">      231.03</td>
    <td align="right">      204.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1139.13</td>
    <td align="right">      683.60</td>
    <td align="right">      832.26</td>
    <td align="right">      436.60</td>
    <td align="right">      430.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2437.15</td>
    <td align="right">     1059.37</td>
    <td align="right">     1754.97</td>
    <td align="right">     1287.48</td>
    <td align="right">      467.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1720.60</td>
    <td align="right">      981.81</td>
    <td align="right">     1379.17</td>
    <td align="right">      849.59</td>
    <td align="right">      529.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1249.08</td>
    <td align="right">     1035.41</td>
    <td align="right">     1099.15</td>
    <td align="right">      530.84</td>
    <td align="right">      568.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      953.85</td>
    <td align="right">      841.89</td>
    <td align="right">      918.12</td>
    <td align="right">      349.84</td>
    <td align="right">      568.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      530.93</td>
    <td align="right">      769.45</td>
    <td align="right">      653.74</td>
    <td align="right">       80.18</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      495.85</td>
    <td align="right">      596.03</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      539.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      602.36</td>
    <td align="right">      521.61</td>
    <td align="right">      607.39</td>
    <td align="right">       68.02</td>
    <td align="right">      539.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      885.41</td>
    <td align="right">      542.83</td>
    <td align="right">      780.41</td>
    <td align="right">      245.88</td>
    <td align="right">      534.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1407.67</td>
    <td align="right">      640.38</td>
    <td align="right">     1086.20</td>
    <td align="right">      550.26</td>
    <td align="right">      535.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1999.94</td>
    <td align="right">      698.40</td>
    <td align="right">     1381.90</td>
    <td align="right">      923.87</td>
    <td align="right">      458.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2296.42</td>
    <td align="right">      977.84</td>
    <td align="right">     1679.88</td>
    <td align="right">     1186.10</td>
    <td align="right">      493.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2637.91</td>
    <td align="right">     1060.47</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1434.02</td>
    <td align="right">      809.56</td>
    <td align="right">     1148.14</td>
    <td align="right">      627.04</td>
    <td align="right">      521.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      495.85</td>
    <td align="right">      521.61</td>
    <td align="right">      573.48</td>
    <td align="right">       34.34</td>
    <td align="right">      447.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2637.91</td>
    <td align="right">     1060.47</td>
    <td align="right">     1874.81</td>
    <td align="right">     1427.08</td>
    <td align="right">      573.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      500.80</td>
    <td align="right">      723.05</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      225.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      583.51</td>
    <td align="right">      658.11</td>
    <td align="right">      542.88</td>
    <td align="right">      250.61</td>
    <td align="right">      292.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      683.61</td>
    <td align="right">      669.38</td>
    <td align="right">      622.33</td>
    <td align="right">      275.35</td>
    <td align="right">      346.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1084.50</td>
    <td align="right">      544.99</td>
    <td align="right">      857.90</td>
    <td align="right">      446.72</td>
    <td align="right">      411.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1028.98</td>
    <td align="right">      495.63</td>
    <td align="right">      842.67</td>
    <td align="right">      389.22</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1166.30</td>
    <td align="right">      386.44</td>
    <td align="right">      892.70</td>
    <td align="right">      446.31</td>
    <td align="right">      446.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1310.82</td>
    <td align="right">      345.09</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      439.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1247.62</td>
    <td align="right">      356.99</td>
    <td align="right">      886.64</td>
    <td align="right">      480.53</td>
    <td align="right">      406.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1027.63</td>
    <td align="right">      413.61</td>
    <td align="right">      759.18</td>
    <td align="right">      406.25</td>
    <td align="right">      352.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      803.40</td>
    <td align="right">      460.23</td>
    <td align="right">      580.32</td>
    <td align="right">      316.83</td>
    <td align="right">      263.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      601.37</td>
    <td align="right">      660.42</td>
    <td align="right">      524.18</td>
    <td align="right">      274.17</td>
    <td align="right">      250.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      522.90</td>
    <td align="right">      726.86</td>
    <td align="right">      462.94</td>
    <td align="right">      248.30</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      881.57</td>
    <td align="right">      536.12</td>
    <td align="right">      698.25</td>
    <td align="right">      356.24</td>
    <td align="right">      342.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      500.80</td>
    <td align="right">      345.09</td>
    <td align="right">      455.05</td>
    <td align="right">      229.50</td>
    <td align="right">      214.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1310.82</td>
    <td align="right">      726.86</td>
    <td align="right">      945.00</td>
    <td align="right">      505.64</td>
    <td align="right">      453.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.362053E+09</td>
    <td align="right">0.280159E+10</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377696E+09</td>
    <td align="right">0.231197E+10</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.627601E+09</td>
    <td align="right">0.263414E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.866865E+09</td>
    <td align="right">0.203442E+10</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.107288E+10</td>
    <td align="right">0.184103E+10</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130918E+10</td>
    <td align="right">0.137485E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.145925E+10</td>
    <td align="right">0.126632E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.125660E+10</td>
    <td align="right">0.134522E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.964393E+09</td>
    <td align="right">0.155123E+10</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.895086E+09</td>
    <td align="right">0.177522E+10</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.402304E+09</td>
    <td align="right">0.249103E+10</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.329781E+09</td>
    <td align="right">0.281620E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.992369E+10</td>
    <td align="right">0.242432E+11</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.329781E+09</td>
    <td align="right">0.126632E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145925E+10</td>
    <td align="right">0.281620E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136904E+10</td>
    <td align="right">0.171710E+10</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122742E+10</td>
    <td align="right">0.143119E+10</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175365E+10</td>
    <td align="right">0.162900E+10</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247174E+10</td>
    <td align="right">0.128541E+10</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.230679E+10</td>
    <td align="right">0.121523E+10</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237393E+10</td>
    <td align="right">0.933654E+09</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302785E+10</td>
    <td align="right">0.863260E+09</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304531E+10</td>
    <td align="right">0.875200E+09</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.200037E+10</td>
    <td align="right">0.984292E+09</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189626E+10</td>
    <td align="right">0.110918E+10</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134491E+10</td>
    <td align="right">0.153498E+10</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.131377E+10</td>
    <td align="right">0.171880E+10</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.241310E+11</td>
    <td align="right">0.152973E+11</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122742E+10</td>
    <td align="right">0.863260E+09</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.304531E+10</td>
    <td align="right">0.171880E+10</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.657733E+10</td>
    <td align="right">0.266484E+10</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419935E+10</td>
    <td align="right">0.222743E+10</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.338228E+10</td>
    <td align="right">0.262109E+10</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.248734E+10</td>
    <td align="right">0.208432E+10</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144076E+10</td>
    <td align="right">0.196935E+10</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129016E+10</td>
    <td align="right">0.148650E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161176E+10</td>
    <td align="right">0.134880E+10</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237074E+10</td>
    <td align="right">0.139645E+10</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.365623E+10</td>
    <td align="right">0.157893E+10</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.537758E+10</td>
    <td align="right">0.177103E+10</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.599252E+10</td>
    <td align="right">0.238531E+10</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.711850E+10</td>
    <td align="right">0.266621E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.455046E+11</td>
    <td align="right">0.242002E+11</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.129016E+10</td>
    <td align="right">0.134880E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.711850E+10</td>
    <td align="right">0.266621E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136900E+10</td>
    <td align="right">0.180663E+10</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143387E+10</td>
    <td align="right">0.148736E+10</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.185247E+10</td>
    <td align="right">0.169041E+10</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281786E+10</td>
    <td align="right">0.134643E+10</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.276497E+10</td>
    <td align="right">0.126610E+10</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302197E+10</td>
    <td align="right">0.960636E+09</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.350599E+10</td>
    <td align="right">0.889111E+09</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.333885E+10</td>
    <td align="right">0.915427E+09</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.267045E+10</td>
    <td align="right">0.101617E+10</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216850E+10</td>
    <td align="right">0.116038E+10</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158415E+10</td>
    <td align="right">0.159695E+10</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.142904E+10</td>
    <td align="right">0.181166E+10</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.279571E+11</td>
    <td align="right">0.159473E+11</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136900E+10</td>
    <td align="right">0.889111E+09</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.350599E+10</td>
    <td align="right">0.181166E+10</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352110E+09</td>
    <td align="right">0.294448E+10</td>
    <td align="right">0.712081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712081E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.393840E+09</td>
    <td align="right">0.236986E+10</td>
    <td align="right">0.807351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.670440E+09</td>
    <td align="right">0.266303E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.938892E+09</td>
    <td align="right">0.201634E+10</td>
    <td align="right">0.122120E+10</td>
    <td align="right">  4645508.85</td>
    <td align="right">0.121656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114936E+10</td>
    <td align="right">0.183813E+10</td>
    <td align="right">0.151623E+10</td>
    <td align="right"> 70363097.29</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139955E+10</td>
    <td align="right">0.134680E+10</td>
    <td align="right">0.156338E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153229E+10</td>
    <td align="right">0.125267E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127842E+09</td>
    <td align="right">0.140175E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131650E+10</td>
    <td align="right">0.133419E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281315.54</td>
    <td align="right">0.124516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.995131E+09</td>
    <td align="right">0.157706E+10</td>
    <td align="right">0.104074E+10</td>
    <td align="right">   158871.14</td>
    <td align="right">0.104058E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.902270E+09</td>
    <td align="right">0.184514E+10</td>
    <td align="right">0.853073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853073E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.392247E+09</td>
    <td align="right">0.262409E+10</td>
    <td align="right">0.747481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747481E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316052E+09</td>
    <td align="right">0.296800E+10</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.103587E+11</td>
    <td align="right">0.247798E+11</td>
    <td align="right">0.130198E+11</td>
    <td align="right">0.380793E+09</td>
    <td align="right">0.126390E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.316052E+09</td>
    <td align="right">0.125267E+10</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662887E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153229E+10</td>
    <td align="right">0.296800E+10</td>
    <td align="right">0.156338E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134129E+10</td>
    <td align="right">0.183626E+10</td>
    <td align="right">0.128047E+10</td>
    <td align="right">0.684808E+09</td>
    <td align="right">0.595664E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122862E+10</td>
    <td align="right">0.149193E+10</td>
    <td align="right">0.122005E+10</td>
    <td align="right">0.558893E+09</td>
    <td align="right">0.661154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176960E+10</td>
    <td align="right">0.167687E+10</td>
    <td align="right">0.164095E+10</td>
    <td align="right">0.731184E+09</td>
    <td align="right">0.909769E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.250616E+10</td>
    <td align="right">0.131569E+10</td>
    <td align="right">0.203021E+10</td>
    <td align="right">0.101824E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234074E+10</td>
    <td align="right">0.123929E+10</td>
    <td align="right">0.197964E+10</td>
    <td align="right">0.826109E+09</td>
    <td align="right">0.115353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.241890E+10</td>
    <td align="right">0.935942E+09</td>
    <td align="right">0.190384E+10</td>
    <td align="right">0.825993E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.306118E+10</td>
    <td align="right">0.887247E+09</td>
    <td align="right">0.222911E+10</td>
    <td align="right">0.110766E+10</td>
    <td align="right">0.112145E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.905814E+09</td>
    <td align="right">0.220152E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.201195E+10</td>
    <td align="right">0.102829E+10</td>
    <td align="right">0.155120E+10</td>
    <td align="right">0.710831E+09</td>
    <td align="right">0.840368E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.189251E+10</td>
    <td align="right">0.117895E+10</td>
    <td align="right">0.141883E+10</td>
    <td align="right">0.729235E+09</td>
    <td align="right">0.689594E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.131867E+10</td>
    <td align="right">0.164432E+10</td>
    <td align="right">0.125167E+10</td>
    <td align="right">0.635877E+09</td>
    <td align="right">0.615793E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128293E+10</td>
    <td align="right">0.183907E+10</td>
    <td align="right">0.123388E+10</td>
    <td align="right">0.685540E+09</td>
    <td align="right">0.548340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242469E+11</td>
    <td align="right">0.159797E+11</td>
    <td align="right">0.199414E+11</td>
    <td align="right">0.968373E+10</td>
    <td align="right">0.102576E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122862E+10</td>
    <td align="right">0.887247E+09</td>
    <td align="right">0.122005E+10</td>
    <td align="right">0.558893E+09</td>
    <td align="right">0.548340E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.183907E+10</td>
    <td align="right">0.222911E+10</td>
    <td align="right">0.116937E+10</td>
    <td align="right">0.115353E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.659552E+10</td>
    <td align="right">0.287984E+10</td>
    <td align="right">0.470055E+10</td>
    <td align="right">0.344842E+10</td>
    <td align="right">0.125213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.425809E+10</td>
    <td align="right">0.232632E+10</td>
    <td align="right">0.333653E+10</td>
    <td align="right">0.205536E+10</td>
    <td align="right">0.128117E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.347814E+10</td>
    <td align="right">0.263090E+10</td>
    <td align="right">0.294398E+10</td>
    <td align="right">0.142183E+10</td>
    <td align="right">0.152215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.258138E+10</td>
    <td align="right">0.205382E+10</td>
    <td align="right">0.237979E+10</td>
    <td align="right">0.906809E+09</td>
    <td align="right">0.147299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.155388E+10</td>
    <td align="right">0.191084E+10</td>
    <td align="right">0.175100E+10</td>
    <td align="right">0.214754E+09</td>
    <td align="right">0.153625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140489E+10</td>
    <td align="right">0.141278E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89010120.53</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168758E+10</td>
    <td align="right">0.131788E+10</td>
    <td align="right">0.162685E+10</td>
    <td align="right">0.182189E+09</td>
    <td align="right">0.144466E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.243256E+10</td>
    <td align="right">0.139064E+10</td>
    <td align="right">0.209027E+10</td>
    <td align="right">0.658574E+09</td>
    <td align="right">0.143170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369496E+10</td>
    <td align="right">0.163417E+10</td>
    <td align="right">0.281546E+10</td>
    <td align="right">0.142628E+10</td>
    <td align="right">0.138918E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.539202E+10</td>
    <td align="right">0.189992E+10</td>
    <td align="right">0.370132E+10</td>
    <td align="right">0.247453E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.601746E+10</td>
    <td align="right">0.257041E+10</td>
    <td align="right">0.435431E+10</td>
    <td align="right">0.307442E+10</td>
    <td align="right">0.127989E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.713526E+10</td>
    <td align="right">0.288899E+10</td>
    <td align="right">0.502154E+10</td>
    <td align="right">0.382234E+10</td>
    <td align="right">0.119920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.462318E+11</td>
    <td align="right">0.249165E+11</td>
    <td align="right">0.362081E+11</td>
    <td align="right">0.197745E+11</td>
    <td align="right">0.164336E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140489E+10</td>
    <td align="right">0.131788E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89010120.53</td>
    <td align="right">0.119920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.713526E+10</td>
    <td align="right">0.288899E+10</td>
    <td align="right">0.502154E+10</td>
    <td align="right">0.382234E+10</td>
    <td align="right">0.153625E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136196E+10</td>
    <td align="right">0.193339E+10</td>
    <td align="right">0.121880E+10</td>
    <td align="right">0.614695E+09</td>
    <td align="right">0.604105E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.144566E+10</td>
    <td align="right">0.156160E+10</td>
    <td align="right">0.131332E+10</td>
    <td align="right">0.606275E+09</td>
    <td align="right">0.707045E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.187949E+10</td>
    <td align="right">0.175319E+10</td>
    <td align="right">0.166683E+10</td>
    <td align="right">0.737481E+09</td>
    <td align="right">0.929351E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.285744E+10</td>
    <td align="right">0.138999E+10</td>
    <td align="right">0.222365E+10</td>
    <td align="right">0.115788E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280335E+10</td>
    <td align="right">0.130865E+10</td>
    <td align="right">0.225700E+10</td>
    <td align="right">0.104247E+10</td>
    <td align="right">0.121453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.307058E+10</td>
    <td align="right">0.978531E+09</td>
    <td align="right">0.231385E+10</td>
    <td align="right">0.115682E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.353713E+10</td>
    <td align="right">0.922170E+09</td>
    <td align="right">0.253107E+10</td>
    <td align="right">0.135429E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.336721E+10</td>
    <td align="right">0.955650E+09</td>
    <td align="right">0.237477E+10</td>
    <td align="right">0.128703E+10</td>
    <td align="right">0.108773E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.268235E+10</td>
    <td align="right">0.107881E+10</td>
    <td align="right">0.196777E+10</td>
    <td align="right">0.105299E+10</td>
    <td align="right">0.914782E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216451E+10</td>
    <td align="right">0.124299E+10</td>
    <td align="right">0.155431E+10</td>
    <td align="right">0.848586E+09</td>
    <td align="right">0.705721E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157465E+10</td>
    <td align="right">0.172372E+10</td>
    <td align="right">0.135866E+10</td>
    <td align="right">0.710654E+09</td>
    <td align="right">0.648009E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141869E+10</td>
    <td align="right">0.194580E+10</td>
    <td align="right">0.123994E+10</td>
    <td align="right">0.665031E+09</td>
    <td align="right">0.574911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281630E+11</td>
    <td align="right">0.167945E+11</td>
    <td align="right">0.220200E+11</td>
    <td align="right">0.112342E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.136196E+10</td>
    <td align="right">0.922170E+09</td>
    <td align="right">0.121880E+10</td>
    <td align="right">0.606275E+09</td>
    <td align="right">0.574911E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.353713E+10</td>
    <td align="right">0.194580E+10</td>
    <td align="right">0.253107E+10</td>
    <td align="right">0.135429E+10</td>
    <td align="right">0.121453E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.319536E+09</td>
    <td align="right">0.302178E+10</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.712085E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.341628E+09</td>
    <td align="right">0.248825E+10</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.807355E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.592551E+09</td>
    <td align="right">0.280267E+10</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.109535E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.853603E+09</td>
    <td align="right">0.213613E+10</td>
    <td align="right">0.122121E+10</td>
    <td align="right">  4645532.92</td>
    <td align="right">0.121657E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.105888E+10</td>
    <td align="right">0.193307E+10</td>
    <td align="right">0.151624E+10</td>
    <td align="right"> 70363461.90</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130879E+10</td>
    <td align="right">0.143109E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.141089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146640E+10</td>
    <td align="right">0.131379E+10</td>
    <td align="right">0.152960E+10</td>
    <td align="right">0.127843E+09</td>
    <td align="right">0.140176E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.126209E+10</td>
    <td align="right">0.140383E+10</td>
    <td align="right">0.127045E+10</td>
    <td align="right"> 25281446.54</td>
    <td align="right">0.124517E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.955418E+09</td>
    <td align="right">0.163570E+10</td>
    <td align="right">0.104075E+10</td>
    <td align="right">   158871.96</td>
    <td align="right">0.104059E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.873220E+09</td>
    <td align="right">0.188807E+10</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.853077E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.361872E+09</td>
    <td align="right">0.267952E+10</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.747484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.285695E+09</td>
    <td align="right">0.304742E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.967968E+10</td>
    <td align="right">0.257813E+11</td>
    <td align="right">0.130199E+11</td>
    <td align="right">0.380795E+09</td>
    <td align="right">0.126391E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.285695E+09</td>
    <td align="right">0.131379E+10</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.662890E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146640E+10</td>
    <td align="right">0.304742E+10</td>
    <td align="right">0.156339E+10</td>
    <td align="right">0.152503E+09</td>
    <td align="right">0.144587E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132774E+10</td>
    <td align="right">0.182530E+10</td>
    <td align="right">0.128048E+10</td>
    <td align="right">0.684814E+09</td>
    <td align="right">0.595668E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119913E+10</td>
    <td align="right">0.151789E+10</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.661158E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.172636E+10</td>
    <td align="right">0.170995E+10</td>
    <td align="right">0.164097E+10</td>
    <td align="right">0.731192E+09</td>
    <td align="right">0.909774E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.246465E+10</td>
    <td align="right">0.133361E+10</td>
    <td align="right">0.203023E+10</td>
    <td align="right">0.101825E+10</td>
    <td align="right">0.101198E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229819E+10</td>
    <td align="right">0.125824E+10</td>
    <td align="right">0.197966E+10</td>
    <td align="right">0.826117E+09</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.237664E+10</td>
    <td align="right">0.960941E+09</td>
    <td align="right">0.190385E+10</td>
    <td align="right">0.826001E+09</td>
    <td align="right">0.107785E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303593E+10</td>
    <td align="right">0.886253E+09</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.110767E+10</td>
    <td align="right">0.112146E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.902434E+09</td>
    <td align="right">0.220153E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199703E+10</td>
    <td align="right">0.102704E+10</td>
    <td align="right">0.155121E+10</td>
    <td align="right">0.710839E+09</td>
    <td align="right">0.840372E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.188272E+10</td>
    <td align="right">0.116440E+10</td>
    <td align="right">0.141884E+10</td>
    <td align="right">0.729242E+09</td>
    <td align="right">0.689597E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130859E+10</td>
    <td align="right">0.162823E+10</td>
    <td align="right">0.125168E+10</td>
    <td align="right">0.635884E+09</td>
    <td align="right">0.615796E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126912E+10</td>
    <td align="right">0.183097E+10</td>
    <td align="right">0.123389E+10</td>
    <td align="right">0.685547E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.239371E+11</td>
    <td align="right">0.160452E+11</td>
    <td align="right">0.199415E+11</td>
    <td align="right">0.968383E+10</td>
    <td align="right">0.102577E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.119913E+10</td>
    <td align="right">0.886253E+09</td>
    <td align="right">0.122006E+10</td>
    <td align="right">0.558898E+09</td>
    <td align="right">0.548343E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.305105E+10</td>
    <td align="right">0.183097E+10</td>
    <td align="right">0.222913E+10</td>
    <td align="right">0.116938E+10</td>
    <td align="right">0.115354E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.652766E+10</td>
    <td align="right">0.283740E+10</td>
    <td align="right">0.470050E+10</td>
    <td align="right">0.344838E+10</td>
    <td align="right">0.125212E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.416248E+10</td>
    <td align="right">0.237519E+10</td>
    <td align="right">0.333650E+10</td>
    <td align="right">0.205534E+10</td>
    <td align="right">0.128116E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.334552E+10</td>
    <td align="right">0.277325E+10</td>
    <td align="right">0.294395E+10</td>
    <td align="right">0.142181E+10</td>
    <td align="right">0.152214E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247238E+10</td>
    <td align="right">0.218219E+10</td>
    <td align="right">0.237978E+10</td>
    <td align="right">0.906798E+09</td>
    <td align="right">0.147298E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.142204E+10</td>
    <td align="right">0.206090E+10</td>
    <td align="right">0.175099E+10</td>
    <td align="right">0.214751E+09</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128525E+10</td>
    <td align="right">0.154492E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.139745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161336E+10</td>
    <td align="right">0.139708E+10</td>
    <td align="right">0.162684E+10</td>
    <td align="right">0.182187E+09</td>
    <td align="right">0.144465E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.237147E+10</td>
    <td align="right">0.145392E+10</td>
    <td align="right">0.209026E+10</td>
    <td align="right">0.658567E+09</td>
    <td align="right">0.143169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.364867E+10</td>
    <td align="right">0.165986E+10</td>
    <td align="right">0.281543E+10</td>
    <td align="right">0.142627E+10</td>
    <td align="right">0.138917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.535663E+10</td>
    <td align="right">0.187059E+10</td>
    <td align="right">0.370128E+10</td>
    <td align="right">0.247450E+10</td>
    <td align="right">0.122679E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.595232E+10</td>
    <td align="right">0.253457E+10</td>
    <td align="right">0.435426E+10</td>
    <td align="right">0.307438E+10</td>
    <td align="right">0.127988E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.706538E+10</td>
    <td align="right">0.284037E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.452232E+11</td>
    <td align="right">0.255302E+11</td>
    <td align="right">0.362077E+11</td>
    <td align="right">0.197743E+11</td>
    <td align="right">0.164335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128525E+10</td>
    <td align="right">0.139708E+10</td>
    <td align="right">0.148646E+10</td>
    <td align="right"> 89009084.18</td>
    <td align="right">0.119919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.706538E+10</td>
    <td align="right">0.284037E+10</td>
    <td align="right">0.502149E+10</td>
    <td align="right">0.382230E+10</td>
    <td align="right">0.153624E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.134133E+10</td>
    <td align="right">0.193661E+10</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.614701E+09</td>
    <td align="right">0.604108E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141163E+10</td>
    <td align="right">0.159210E+10</td>
    <td align="right">0.131333E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.707049E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183098E+10</td>
    <td align="right">0.179288E+10</td>
    <td align="right">0.166685E+10</td>
    <td align="right">0.737489E+09</td>
    <td align="right">0.929357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281102E+10</td>
    <td align="right">0.141261E+10</td>
    <td align="right">0.222366E+10</td>
    <td align="right">0.115789E+10</td>
    <td align="right">0.106577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.275603E+10</td>
    <td align="right">0.132749E+10</td>
    <td align="right">0.225702E+10</td>
    <td align="right">0.104248E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.302305E+10</td>
    <td align="right">0.100164E+10</td>
    <td align="right">0.231387E+10</td>
    <td align="right">0.115683E+10</td>
    <td align="right">0.115704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351091E+10</td>
    <td align="right">0.924297E+09</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.117678E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.334162E+10</td>
    <td align="right">0.956151E+09</td>
    <td align="right">0.237478E+10</td>
    <td align="right">0.128704E+10</td>
    <td align="right">0.108774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.266361E+10</td>
    <td align="right">0.107208E+10</td>
    <td align="right">0.196778E+10</td>
    <td align="right">0.105300E+10</td>
    <td align="right">0.914786E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.215182E+10</td>
    <td align="right">0.123267E+10</td>
    <td align="right">0.155432E+10</td>
    <td align="right">0.848594E+09</td>
    <td align="right">0.705724E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.155876E+10</td>
    <td align="right">0.171181E+10</td>
    <td align="right">0.135867E+10</td>
    <td align="right">0.710661E+09</td>
    <td align="right">0.648013E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.140054E+10</td>
    <td align="right">0.194682E+10</td>
    <td align="right">0.123995E+10</td>
    <td align="right">0.665038E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.278013E+11</td>
    <td align="right">0.169072E+11</td>
    <td align="right">0.220201E+11</td>
    <td align="right">0.112343E+11</td>
    <td align="right">0.107858E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.134133E+10</td>
    <td align="right">0.924297E+09</td>
    <td align="right">0.121881E+10</td>
    <td align="right">0.606281E+09</td>
    <td align="right">0.574914E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.351091E+10</td>
    <td align="right">0.194682E+10</td>
    <td align="right">0.253109E+10</td>
    <td align="right">0.135431E+10</td>
    <td align="right">0.121454E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.22</td>
    <td align="right">        9.60</td>
    <td align="right">        5.99</td>
    <td align="right">        2.23</td>
    <td align="right">        0.81</td>
    <td align="right">       45.19</td>
    <td align="right">      208.20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       13.28</td>
    <td align="right">       10.19</td>
    <td align="right">        7.03</td>
    <td align="right">        3.12</td>
    <td align="right">        2.95</td>
    <td align="right">       66.07</td>
    <td align="right">      175.60</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.64</td>
    <td align="right">       10.60</td>
    <td align="right">        8.97</td>
    <td align="right">        2.93</td>
    <td align="right">        3.55</td>
    <td align="right">       84.90</td>
    <td align="right">      179.28</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.30</td>
    <td align="right">       12.61</td>
    <td align="right">       10.61</td>
    <td align="right">        2.62</td>
    <td align="right">        4.75</td>
    <td align="right">       81.20</td>
    <td align="right">      282.81</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.56</td>
    <td align="right">       12.64</td>
    <td align="right">       10.56</td>
    <td align="right">        2.92</td>
    <td align="right">        6.16</td>
    <td align="right">      105.80</td>
    <td align="right">      234.18</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.67</td>
    <td align="right">       14.80</td>
    <td align="right">       13.02</td>
    <td align="right">        2.53</td>
    <td align="right">        9.02</td>
    <td align="right">       98.05</td>
    <td align="right">      261.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.43</td>
    <td align="right">       16.75</td>
    <td align="right">       15.28</td>
    <td align="right">        2.35</td>
    <td align="right">        9.62</td>
    <td align="right">       86.54</td>
    <td align="right">      312.15</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        2.55</td>
    <td align="right">        9.61</td>
    <td align="right">       74.58</td>
    <td align="right">      307.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.47</td>
    <td align="right">       15.49</td>
    <td align="right">       13.65</td>
    <td align="right">        2.19</td>
    <td align="right">        8.98</td>
    <td align="right">       70.75</td>
    <td align="right">      240.05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.77</td>
    <td align="right">       13.71</td>
    <td align="right">        9.60</td>
    <td align="right">        2.71</td>
    <td align="right">        7.73</td>
    <td align="right">       53.88</td>
    <td align="right">      216.36</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       14.32</td>
    <td align="right">       10.42</td>
    <td align="right">        6.22</td>
    <td align="right">        2.47</td>
    <td align="right">        2.40</td>
    <td align="right">       50.75</td>
    <td align="right">      207.87</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.59</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.50</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      221.83</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       16.01</td>
    <td align="right">       12.75</td>
    <td align="right">       10.02</td>
    <td align="right">        2.59</td>
    <td align="right">        5.48</td>
    <td align="right">       71.44</td>
    <td align="right">      237.65</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       12.64</td>
    <td align="right">        8.80</td>
    <td align="right">        3.19</td>
    <td align="right">        2.19</td>
    <td align="right">        0.04</td>
    <td align="right">       39.49</td>
    <td align="right">      175.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       19.66</td>
    <td align="right">       17.23</td>
    <td align="right">       15.95</td>
    <td align="right">        3.12</td>
    <td align="right">        9.62</td>
    <td align="right">      105.80</td>
    <td align="right">      312.15</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       26.00</td>
    <td align="right">13-JAN-13:00</td>
    <td align="right">       15.44</td>
    <td align="right">        8.00</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      120.00</td>
    <td align="right">      725.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       26.00</td>
    <td align="right">01-FEB-11:00</td>
    <td align="right">       14.65</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       10.11</td>
    <td align="right">      166.00</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.00</td>
    <td align="right">11-MAR-10:00</td>
    <td align="right">       13.80</td>
    <td align="right">        6.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">      120.00</td>
    <td align="right">      907.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.00</td>
    <td align="right">26-APR-12:00</td>
    <td align="right">       17.11</td>
    <td align="right">       11.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.22</td>
    <td align="right">      159.00</td>
    <td align="right">      884.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.00</td>
    <td align="right">03-MAY-11:00</td>
    <td align="right">       15.03</td>
    <td align="right">        9.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.98</td>
    <td align="right">      187.00</td>
    <td align="right">      842.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.00</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       19.58</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.00</td>
    <td align="right">19-JUL-10:00</td>
    <td align="right">       20.48</td>
    <td align="right">       17.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.65</td>
    <td align="right">      173.00</td>
    <td align="right">      813.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       28.00</td>
    <td align="right">14-AUG-10:00</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       14.84</td>
    <td align="right">      148.00</td>
    <td align="right">      840.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.00</td>
    <td align="right">29-SEP-10:00</td>
    <td align="right">       17.88</td>
    <td align="right">        5.00</td>
    <td align="right">        3.60</td>
    <td align="right">       19.35</td>
    <td align="right">      159.50</td>
    <td align="right">      790.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.00</td>
    <td align="right">16-OCT-10:00</td>
    <td align="right">       17.83</td>
    <td align="right">        4.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      122.00</td>
    <td align="right">      871.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       27.00</td>
    <td align="right">19-NOV-12:00</td>
    <td align="right">       14.94</td>
    <td align="right">        6.00</td>
    <td align="right">        4.10</td>
    <td align="right">       11.07</td>
    <td align="right">      128.50</td>
    <td align="right">      796.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       26.00</td>
    <td align="right">05-DEC-09:00</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        3.60</td>
    <td align="right">        8.94</td>
    <td align="right">       75.50</td>
    <td align="right">      857.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.06</td>
    <td align="right">        1.00</td>
    <td align="right">        2.60</td>
    <td align="right">        8.15</td>
    <td align="right">       75.50</td>
    <td align="right">      715.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       37.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">       18.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.05</td>
    <td align="right">      187.00</td>
    <td align="right">      907.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.00</td>
    <td align="right">08-JAN-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -2.0</td>
    <td align="right">        3.10</td>
    <td align="right">       -15.5</td>
    <td align="right">       11.50</td>
    <td align="right">      193.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.00</td>
    <td align="right">04-FEB-05:00</td>
    <td align="right">        0.20</td>
    <td align="right">        -8.0</td>
    <td align="right">        4.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        4.00</td>
    <td align="right">07-MAR-04:00</td>
    <td align="right">        3.53</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -11.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.00</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">        4.32</td>
    <td align="right">        1.00</td>
    <td align="right">        4.10</td>
    <td align="right">        -9.0</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.00</td>
    <td align="right">14-MAY-03:00</td>
    <td align="right">        7.45</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -6.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       11.00</td>
    <td align="right">13-JUN-03:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       13.00</td>
    <td align="right">06-JUL-00:00</td>
    <td align="right">       13.00</td>
    <td align="right">       13.00</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       14.00</td>
    <td align="right">24-AUG-01:00</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       11.00</td>
    <td align="right">20-SEP-02:00</td>
    <td align="right">        9.85</td>
    <td align="right">        9.00</td>
    <td align="right">        1.50</td>
    <td align="right">        -3.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.00</td>
    <td align="right">12-OCT-04:00</td>
    <td align="right">        6.55</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -6.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.00</td>
    <td align="right">05-NOV-01:00</td>
    <td align="right">        5.53</td>
    <td align="right">        4.00</td>
    <td align="right">        3.10</td>
    <td align="right">        -8.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.00</td>
    <td align="right">03-DEC-00:00</td>
    <td align="right">        5.00</td>
    <td align="right">        5.00</td>
    <td align="right">        2.10</td>
    <td align="right">        -0.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -0.2</td>
    <td align="right">        -8.0</td>
    <td align="right">        0.00</td>
    <td align="right">       -15.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       14.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       14.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">        0.51</td>
    <td align="right">       23.50</td>
    <td align="right">      211.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.02</td>
    <td align="right">17-JAN-11:00</td>
    <td align="right">       24.00</td>
    <td align="right">       13.00</td>
    <td align="right">        3.10</td>
    <td align="right">       12.79</td>
    <td align="right">      223.50</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.80</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.20</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.40</td>
    <td align="right">22-MAR-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       15.00</td>
    <td align="right">        3.10</td>
    <td align="right">        8.35</td>
    <td align="right">      145.50</td>
    <td align="right">      876.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.31</td>
    <td align="right">26-APR-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       14.00</td>
    <td align="right">        4.10</td>
    <td align="right">       12.03</td>
    <td align="right">      141.50</td>
    <td align="right">      915.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.69</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.00</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.58</td>
    <td align="right">29-JUN-10:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.00</td>
    <td align="right">        4.60</td>
    <td align="right">       11.65</td>
    <td align="right">      177.50</td>
    <td align="right">      829.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       21.18</td>
    <td align="right">19-JUL-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        4.60</td>
    <td align="right">       14.84</td>
    <td align="right">      182.50</td>
    <td align="right">      808.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.18</td>
    <td align="right">18-AUG-11:00</td>
    <td align="right">       28.00</td>
    <td align="right">       18.00</td>
    <td align="right">        3.60</td>
    <td align="right">       17.21</td>
    <td align="right">      244.00</td>
    <td align="right">      667.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.84</td>
    <td align="right">22-SEP-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       20.05</td>
    <td align="right">      284.00</td>
    <td align="right">       21.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.08</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       26.00</td>
    <td align="right">       19.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      102.00</td>
    <td align="right">      899.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.52</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       21.00</td>
    <td align="right">       14.00</td>
    <td align="right">        5.10</td>
    <td align="right">        7.15</td>
    <td align="right">      131.00</td>
    <td align="right">      808.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.63</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       13.00</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">        1.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">        9.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.00</td>
    <td align="right">       20.00</td>
    <td align="right">        5.10</td>
    <td align="right">       20.05</td>
    <td align="right">      303.50</td>
    <td align="right">      915.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.00</td>
    <td align="right">17-JAN-12:00</td>
    <td align="right">       22.00</td>
    <td align="right">       16.84</td>
    <td align="right">        2.10</td>
    <td align="right">       11.65</td>
    <td align="right">      241.50</td>
    <td align="right">       67.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       16.20</td>
    <td align="right">11-FEB-13:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.80</td>
    <td align="right">        1.10</td>
    <td align="right">       15.02</td>
    <td align="right">      241.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       15.00</td>
    <td align="right">23-MAR-15:20</td>
    <td align="right">       21.67</td>
    <td align="right">       17.33</td>
    <td align="right">        3.77</td>
    <td align="right">        8.01</td>
    <td align="right">      112.00</td>
    <td align="right">      809.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       15.00</td>
    <td align="right">26-APR-21:19</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        2.23</td>
    <td align="right">        6.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.00</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       18.00</td>
    <td align="right">       16.69</td>
    <td align="right">        5.10</td>
    <td align="right">        8.74</td>
    <td align="right">      303.50</td>
    <td align="right">      269.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       17.00</td>
    <td align="right">28-JUN-08:00</td>
    <td align="right">       19.00</td>
    <td align="right">       17.66</td>
    <td align="right">        1.50</td>
    <td align="right">       16.12</td>
    <td align="right">      285.00</td>
    <td align="right">      428.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">18-JUL-10:00</td>
    <td align="right">       26.00</td>
    <td align="right">       20.46</td>
    <td align="right">        4.60</td>
    <td align="right">       12.79</td>
    <td align="right">      169.00</td>
    <td align="right">      819.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.10</td>
    <td align="right">14-AUG-09:00</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        3.40</td>
    <td align="right">       13.73</td>
    <td align="right">      139.00</td>
    <td align="right">      817.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">22-SEP-09:00</td>
    <td align="right">       22.00</td>
    <td align="right">       20.55</td>
    <td align="right">        1.50</td>
    <td align="right">       16.30</td>
    <td align="right">      296.00</td>
    <td align="right">       18.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       19.00</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">       19.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.25</td>
    <td align="right">       16.82</td>
    <td align="right">       53.33</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       15.00</td>
    <td align="right">10-NOV-17:19</td>
    <td align="right">       16.67</td>
    <td align="right">       15.62</td>
    <td align="right">        2.77</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.00</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">       15.63</td>
    <td align="right">        5.10</td>
    <td align="right">        5.94</td>
    <td align="right">       89.00</td>
    <td align="right">      868.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       16.00</td>
    <td align="right">       15.39</td>
    <td align="right">        0.25</td>
    <td align="right">        3.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.90</td>
    <td align="right">       20.91</td>
    <td align="right">        5.10</td>
    <td align="right">       16.82</td>
    <td align="right">      303.50</td>
    <td align="right">      868.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.43</td>
    <td align="right">       27.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       30.87</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.83</td>
    <td align="right">       38.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.69</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.73</td>
    <td align="right">       55.13</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.65</td>
    <td align="right">       58.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.22</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       59.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.81</td>
    <td align="right">       46.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.94</td>
    <td align="right">       34.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       18.91</td>
    <td align="right">       29.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.99</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       19.33</td>
    <td align="right">       43.77</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.38</td>
    <td align="right">       26.27</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.28</td>
    <td align="right">       63.49</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.237129E+10</td>
    <td align="right">-.394590E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-825115449.4</td>
    <td align="right">       65.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216838E+10</td>
    <td align="right">-.359159E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-743332786.1</td>
    <td align="right">       65.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261084E+10</td>
    <td align="right">-.420321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800512772.7</td>
    <td align="right">       63.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.217033E+10</td>
    <td align="right">-.370748E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-788624186.5</td>
    <td align="right">       64.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228883E+10</td>
    <td align="right">-.387388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-817937280.3</td>
    <td align="right">       64.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.221551E+10</td>
    <td align="right">-.376252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-778277361.4</td>
    <td align="right">       64.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.190848E+10</td>
    <td align="right">-.349583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826806999.1</td>
    <td align="right">       65.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225336E+10</td>
    <td align="right">-.385581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-801614915.9</td>
    <td align="right">       64.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.197428E+10</td>
    <td align="right">-.351519E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-790888186.3</td>
    <td align="right">       65.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.213223E+10</td>
    <td align="right">-.371187E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-827392438.4</td>
    <td align="right">       65.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.221670E+10</td>
    <td align="right">-.374721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-794271501.0</td>
    <td align="right">       65.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221477E+10</td>
    <td align="right">-.379234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826131962.2</td>
    <td align="right">       65.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.265250E+11</td>
    <td align="right">-.452029E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.962091E+10</td>
    <td align="right">       64.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190848E+10</td>
    <td align="right">-.420321E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-827392438.4</td>
    <td align="right">       63.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.261084E+10</td>
    <td align="right">-.349583E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-743332786.1</td>
    <td align="right">       65.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     6999.55</td>
    <td align="right">       36.78</td>
    <td align="right">      284.83</td>
    <td align="right">      274.67</td>
    <td align="right">     1489.62</td>
    <td align="right">       25.36</td>
    <td align="right">      146.00</td>
    <td align="right">      262.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">     6205.17</td>
    <td align="right">       35.06</td>
    <td align="right">      274.83</td>
    <td align="right">      271.33</td>
    <td align="right">     1050.80</td>
    <td align="right">       20.35</td>
    <td align="right">       98.67</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     1766.35</td>
    <td align="right">       17.56</td>
    <td align="right">       11.17</td>
    <td align="right">      309.50</td>
    <td align="right">      855.24</td>
    <td align="right">       19.57</td>
    <td align="right">       84.67</td>
    <td align="right">      273.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1128.54</td>
    <td align="right">       16.67</td>
    <td align="right">        0.00</td>
    <td align="right">      325.00</td>
    <td align="right">      693.22</td>
    <td align="right">       19.44</td>
    <td align="right">       18.17</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">      966.16</td>
    <td align="right">       16.46</td>
    <td align="right">        0.00</td>
    <td align="right">      355.83</td>
    <td align="right">      559.55</td>
    <td align="right">       19.19</td>
    <td align="right">        0.17</td>
    <td align="right">      299.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">      851.56</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      347.67</td>
    <td align="right">      508.83</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">      285.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:00</td>
    <td align="right">      855.40</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">      357.17</td>
    <td align="right">      529.08</td>
    <td align="right">       18.92</td>
    <td align="right">        0.00</td>
    <td align="right">      303.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">      964.84</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">      346.17</td>
    <td align="right">      605.59</td>
    <td align="right">       19.06</td>
    <td align="right">        2.33</td>
    <td align="right">      297.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">     1386.23</td>
    <td align="right">       17.18</td>
    <td align="right">       11.00</td>
    <td align="right">      303.17</td>
    <td align="right">      808.10</td>
    <td align="right">       19.46</td>
    <td align="right">       33.50</td>
    <td align="right">      267.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     3082.74</td>
    <td align="right">       23.59</td>
    <td align="right">      115.67</td>
    <td align="right">      297.33</td>
    <td align="right">     1012.41</td>
    <td align="right">       20.16</td>
    <td align="right">       49.00</td>
    <td align="right">      266.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:40</td>
    <td align="right">     6773.23</td>
    <td align="right">       36.44</td>
    <td align="right">      292.50</td>
    <td align="right">      276.50</td>
    <td align="right">     1335.76</td>
    <td align="right">       25.04</td>
    <td align="right">      144.17</td>
    <td align="right">      267.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     6872.79</td>
    <td align="right">       36.89</td>
    <td align="right">      285.50</td>
    <td align="right">      278.00</td>
    <td align="right">     1915.70</td>
    <td align="right">       28.37</td>
    <td align="right">      162.50</td>
    <td align="right">      267.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2868.85</td>
    <td align="right">       22.78</td>
    <td align="right">     1275.50</td>
    <td align="right">     3742.33</td>
    <td align="right">      902.86</td>
    <td align="right">       20.89</td>
    <td align="right">      739.17</td>
    <td align="right">     3311.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      851.56</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      271.33</td>
    <td align="right">      508.83</td>
    <td align="right">       18.85</td>
    <td align="right">        0.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6999.55</td>
    <td align="right">       36.89</td>
    <td align="right">      292.50</td>
    <td align="right">      357.17</td>
    <td align="right">     1915.70</td>
    <td align="right">       28.37</td>
    <td align="right">      162.50</td>
    <td align="right">      303.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     1490.98</td>
    <td align="right">       20.40</td>
    <td align="right">       84.67</td>
    <td align="right">      258.00</td>
    <td align="right">      757.95</td>
    <td align="right">       21.36</td>
    <td align="right">       54.83</td>
    <td align="right">      194.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">     1602.46</td>
    <td align="right">       19.09</td>
    <td align="right">       70.50</td>
    <td align="right">      255.67</td>
    <td align="right">      826.57</td>
    <td align="right">       20.43</td>
    <td align="right">       44.17</td>
    <td align="right">      196.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     1997.26</td>
    <td align="right">       20.49</td>
    <td align="right">      106.17</td>
    <td align="right">      308.67</td>
    <td align="right">     1093.26</td>
    <td align="right">       21.73</td>
    <td align="right">       77.00</td>
    <td align="right">      253.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-05:00</td>
    <td align="right">     1973.55</td>
    <td align="right">       18.04</td>
    <td align="right">       77.00</td>
    <td align="right">      329.17</td>
    <td align="right">     1063.54</td>
    <td align="right">       21.05</td>
    <td align="right">       65.00</td>
    <td align="right">      283.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-05:00</td>
    <td align="right">     1941.46</td>
    <td align="right">       18.87</td>
    <td align="right">       99.00</td>
    <td align="right">      368.17</td>
    <td align="right">     1057.41</td>
    <td align="right">       20.60</td>
    <td align="right">       69.17</td>
    <td align="right">      307.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:49</td>
    <td align="right">     1933.96</td>
    <td align="right">       18.03</td>
    <td align="right">       88.67</td>
    <td align="right">      358.83</td>
    <td align="right">      812.36</td>
    <td align="right">       18.61</td>
    <td align="right">       36.33</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:19</td>
    <td align="right">     2134.20</td>
    <td align="right">       18.52</td>
    <td align="right">       99.00</td>
    <td align="right">      367.33</td>
    <td align="right">     1123.49</td>
    <td align="right">       20.17</td>
    <td align="right">       68.67</td>
    <td align="right">      317.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">     2112.09</td>
    <td align="right">       17.89</td>
    <td align="right">       85.67</td>
    <td align="right">      350.67</td>
    <td align="right">     1088.50</td>
    <td align="right">       20.63</td>
    <td align="right">       68.50</td>
    <td align="right">      303.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:19</td>
    <td align="right">     2249.07</td>
    <td align="right">       19.27</td>
    <td align="right">       92.33</td>
    <td align="right">      303.00</td>
    <td align="right">      827.98</td>
    <td align="right">       19.11</td>
    <td align="right">       37.67</td>
    <td align="right">      245.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     2024.95</td>
    <td align="right">       19.23</td>
    <td align="right">       85.00</td>
    <td align="right">      264.17</td>
    <td align="right">      834.11</td>
    <td align="right">       19.59</td>
    <td align="right">       42.50</td>
    <td align="right">      202.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-06:40</td>
    <td align="right">     1647.12</td>
    <td align="right">       18.93</td>
    <td align="right">       79.50</td>
    <td align="right">      249.50</td>
    <td align="right">      923.37</td>
    <td align="right">       21.74</td>
    <td align="right">       66.17</td>
    <td align="right">      198.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">     1475.19</td>
    <td align="right">       20.03</td>
    <td align="right">       86.17</td>
    <td align="right">      252.00</td>
    <td align="right">      758.00</td>
    <td align="right">       20.92</td>
    <td align="right">       56.17</td>
    <td align="right">      183.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1903.36</td>
    <td align="right">       19.00</td>
    <td align="right">     1053.67</td>
    <td align="right">     3665.17</td>
    <td align="right">      943.53</td>
    <td align="right">       20.46</td>
    <td align="right">      686.17</td>
    <td align="right">     2983.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1475.19</td>
    <td align="right">       17.89</td>
    <td align="right">       70.50</td>
    <td align="right">      249.50</td>
    <td align="right">      757.95</td>
    <td align="right">       18.61</td>
    <td align="right">       36.33</td>
    <td align="right">      183.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2249.07</td>
    <td align="right">       20.49</td>
    <td align="right">      106.17</td>
    <td align="right">      368.17</td>
    <td align="right">     1123.49</td>
    <td align="right">       21.74</td>
    <td align="right">       77.00</td>
    <td align="right">      317.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      442.27</td>
    <td align="right">       13.44</td>
    <td align="right">        0.00</td>
    <td align="right">      212.00</td>
    <td align="right">      291.13</td>
    <td align="right">       16.69</td>
    <td align="right">        0.00</td>
    <td align="right">       65.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">      533.96</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">      232.33</td>
    <td align="right">      331.01</td>
    <td align="right">       17.30</td>
    <td align="right">        0.00</td>
    <td align="right">      125.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">      628.42</td>
    <td align="right">       14.89</td>
    <td align="right">        0.00</td>
    <td align="right">      294.50</td>
    <td align="right">      378.00</td>
    <td align="right">       17.57</td>
    <td align="right">        0.00</td>
    <td align="right">      212.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:30</td>
    <td align="right">      691.95</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">      329.83</td>
    <td align="right">      443.94</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">      275.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">      877.13</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      377.33</td>
    <td align="right">      513.21</td>
    <td align="right">       19.62</td>
    <td align="right">        6.83</td>
    <td align="right">      336.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">      927.95</td>
    <td align="right">       18.86</td>
    <td align="right">       42.50</td>
    <td align="right">      369.67</td>
    <td align="right">      555.92</td>
    <td align="right">       21.46</td>
    <td align="right">       64.17</td>
    <td align="right">      334.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">      865.03</td>
    <td align="right">       18.75</td>
    <td align="right">       45.00</td>
    <td align="right">      380.33</td>
    <td align="right">      511.33</td>
    <td align="right">       19.72</td>
    <td align="right">       25.17</td>
    <td align="right">      353.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:40</td>
    <td align="right">      710.20</td>
    <td align="right">       16.24</td>
    <td align="right">        0.00</td>
    <td align="right">      360.00</td>
    <td align="right">      458.23</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:40</td>
    <td align="right">      617.39</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">      294.67</td>
    <td align="right">      399.04</td>
    <td align="right">       18.18</td>
    <td align="right">        0.00</td>
    <td align="right">      228.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">      470.51</td>
    <td align="right">       13.72</td>
    <td align="right">        0.00</td>
    <td align="right">      232.50</td>
    <td align="right">      310.98</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">       99.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:10</td>
    <td align="right">      450.15</td>
    <td align="right">       13.17</td>
    <td align="right">        0.00</td>
    <td align="right">      216.83</td>
    <td align="right">      293.29</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">       81.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">      401.03</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      196.00</td>
    <td align="right">      269.40</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      655.73</td>
    <td align="right">       15.61</td>
    <td align="right">       87.50</td>
    <td align="right">     3496.00</td>
    <td align="right">      407.83</td>
    <td align="right">       18.30</td>
    <td align="right">       96.17</td>
    <td align="right">     2468.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      401.03</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">      196.00</td>
    <td align="right">      269.40</td>
    <td align="right">       16.01</td>
    <td align="right">        0.00</td>
    <td align="right">       36.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      927.95</td>
    <td align="right">       18.86</td>
    <td align="right">       45.00</td>
    <td align="right">      380.33</td>
    <td align="right">      555.92</td>
    <td align="right">       21.46</td>
    <td align="right">       64.17</td>
    <td align="right">      353.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     1955.69</td>
    <td align="right">       21.33</td>
    <td align="right">      105.00</td>
    <td align="right">      235.33</td>
    <td align="right">      724.44</td>
    <td align="right">       20.38</td>
    <td align="right">       45.00</td>
    <td align="right">      187.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     1740.86</td>
    <td align="right">       19.04</td>
    <td align="right">       73.50</td>
    <td align="right">      242.83</td>
    <td align="right">      916.51</td>
    <td align="right">       20.46</td>
    <td align="right">       48.00</td>
    <td align="right">      194.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:49</td>
    <td align="right">     1915.47</td>
    <td align="right">       17.98</td>
    <td align="right">       80.33</td>
    <td align="right">      297.33</td>
    <td align="right">     1073.78</td>
    <td align="right">       21.14</td>
    <td align="right">       70.83</td>
    <td align="right">      247.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      358.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2764.80</td>
    <td align="right">       18.23</td>
    <td align="right">       82.33</td>
    <td align="right">      321.67</td>
    <td align="right">     1023.85</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      279.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      393.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2568.27</td>
    <td align="right">       15.73</td>
    <td align="right">       52.33</td>
    <td align="right">      356.33</td>
    <td align="right">     1035.96</td>
    <td align="right">       17.03</td>
    <td align="right">        0.00</td>
    <td align="right">      310.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      381.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:19</td>
    <td align="right">     2115.34</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">      351.17</td>
    <td align="right">     1178.76</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">      307.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      408.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     2237.95</td>
    <td align="right">       12.99</td>
    <td align="right">        5.67</td>
    <td align="right">      360.00</td>
    <td align="right">     1216.25</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">      327.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      390.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     2835.62</td>
    <td align="right">       17.76</td>
    <td align="right">       86.67</td>
    <td align="right">      340.17</td>
    <td align="right">     1147.99</td>
    <td align="right">       17.09</td>
    <td align="right">        7.00</td>
    <td align="right">      305.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      328.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     2364.89</td>
    <td align="right">       18.88</td>
    <td align="right">       84.00</td>
    <td align="right">      293.00</td>
    <td align="right">     1307.35</td>
    <td align="right">       21.76</td>
    <td align="right">       71.83</td>
    <td align="right">      252.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      296.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-09:39</td>
    <td align="right">     1786.48</td>
    <td align="right">       18.81</td>
    <td align="right">       78.00</td>
    <td align="right">      268.50</td>
    <td align="right">      948.19</td>
    <td align="right">       20.29</td>
    <td align="right">       52.50</td>
    <td align="right">      211.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:19</td>
    <td align="right">     1818.05</td>
    <td align="right">       18.84</td>
    <td align="right">       82.33</td>
    <td align="right">      239.00</td>
    <td align="right">     1044.28</td>
    <td align="right">       22.21</td>
    <td align="right">       75.00</td>
    <td align="right">      188.17</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      297.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:00</td>
    <td align="right">     1649.66</td>
    <td align="right">       18.93</td>
    <td align="right">       83.83</td>
    <td align="right">      225.17</td>
    <td align="right">      958.18</td>
    <td align="right">       22.18</td>
    <td align="right">       74.67</td>
    <td align="right">      172.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4065.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2184.36</td>
    <td align="right">       17.36</td>
    <td align="right">      814.00</td>
    <td align="right">     3530.50</td>
    <td align="right">     1060.10</td>
    <td align="right">       19.21</td>
    <td align="right">      444.83</td>
    <td align="right">     2982.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1649.66</td>
    <td align="right">       12.86</td>
    <td align="right">        0.00</td>
    <td align="right">      225.17</td>
    <td align="right">      724.44</td>
    <td align="right">       16.89</td>
    <td align="right">        0.00</td>
    <td align="right">      172.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      408.67</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2835.62</td>
    <td align="right">       21.33</td>
    <td align="right">      105.00</td>
    <td align="right">      360.00</td>
    <td align="right">     1307.35</td>
    <td align="right">       22.21</td>
    <td align="right">       75.00</td>
    <td align="right">      327.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:40:59</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      293.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:19</td>
    <td align="right">     6857.07</td>
    <td align="right">       36.54</td>
    <td align="right">      284.83</td>
    <td align="right">      273.83</td>
    <td align="right">     1381.04</td>
    <td align="right">       22.99</td>
    <td align="right">       96.83</td>
    <td align="right">      261.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      279.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-07:19</td>
    <td align="right">     6093.68</td>
    <td align="right">       34.89</td>
    <td align="right">      274.50</td>
    <td align="right">      270.33</td>
    <td align="right">     1004.46</td>
    <td align="right">       21.12</td>
    <td align="right">       61.00</td>
    <td align="right">      246.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      338.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-06:49</td>
    <td align="right">     1681.01</td>
    <td align="right">       13.90</td>
    <td align="right">       11.17</td>
