    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.83</td>
    <td align="right">       17.47</td>
    <td align="right">        0.83</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.50</td>
    <td align="right">       17.47</td>
    <td align="right">       83.00</td>
    <td align="right">       17.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       60.50</td>
    <td align="right">       17.92</td>
    <td align="right">       60.50</td>
    <td align="right">       17.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.33</td>
    <td align="right">       18.46</td>
    <td align="right">       54.33</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       32.33</td>
    <td align="right">       18.59</td>
    <td align="right">       32.33</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       23.50</td>
    <td align="right">       19.34</td>
    <td align="right">       23.50</td>
    <td align="right">       19.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       10.17</td>
    <td align="right">       19.86</td>
    <td align="right">       10.17</td>
    <td align="right">       19.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.67</td>
    <td align="right">       20.33</td>
    <td align="right">        1.67</td>
    <td align="right">       20.33</td>
    <td align="right">        1.67</td>
    <td align="right">       24.76</td>
    <td align="right">        1.67</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.17</td>
    <td align="right">       19.73</td>
    <td align="right">        7.17</td>
    <td align="right">       19.73</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
    <td align="right">        0.17</td>
    <td align="right">       27.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.67</td>
    <td align="right">       19.30</td>
    <td align="right">       28.67</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       60.17</td>
    <td align="right">       18.38</td>
    <td align="right">       60.17</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       69.83</td>
    <td align="right">       17.58</td>
    <td align="right">       69.83</td>
    <td align="right">       17.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      431.83</td>
    <td align="right">       18.21</td>
    <td align="right">      431.33</td>
    <td align="right">       18.22</td>
    <td align="right">        1.83</td>
    <td align="right">       24.99</td>
    <td align="right">        1.83</td>
    <td align="right">       24.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       83.50</td>
    <td align="right">       20.33</td>
    <td align="right">       83.00</td>
    <td align="right">       20.33</td>
    <td align="right">        1.67</td>
    <td align="right">       27.30</td>
    <td align="right">        1.67</td>
    <td align="right">       27.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        1.67</td>
    <td align="right">       16.70</td>
    <td align="right">        0.67</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.49</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        1.67</td>
    <td align="right">       16.70</td>
    <td align="right">        0.67</td>
    <td align="right">       18.46</td>
    <td align="right">        2.33</td>
    <td align="right">       27.68</td>
    <td align="right">        0.50</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        1.67</td>
    <td align="right">       16.70</td>
    <td align="right">        0.67</td>
    <td align="right">       18.46</td>
    <td align="right">        1.67</td>
    <td align="right">       27.75</td>
    <td align="right">        0.33</td>
    <td align="right">       27.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.67</td>
    <td align="right">       19.03</td>
    <td align="right">        3.33</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.17</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        4.00</td>
    <td align="right">       19.05</td>
    <td align="right">        3.67</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        3.67</td>
    <td align="right">       19.32</td>
    <td align="right">        3.33</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       16.52</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.99</td>
    <td align="right">        1.33</td>
    <td align="right">       27.99</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.87</td>
    <td align="right">        1.33</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.58</td>
    <td align="right">        0.33</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       16.52</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        3.50</td>
    <td align="right">       27.81</td>
    <td align="right">        3.50</td>
    <td align="right">       27.81</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       16.52</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        1.33</td>
    <td align="right">       27.99</td>
    <td align="right">        1.33</td>
    <td align="right">       27.99</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.83</td>
    <td align="right">       18.09</td>
    <td align="right">        0.67</td>
    <td align="right">       18.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.83</td>
    <td align="right">       18.09</td>
    <td align="right">        0.67</td>
    <td align="right">       18.43</td>
    <td align="right">        1.83</td>
    <td align="right">       27.56</td>
    <td align="right">        1.83</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.83</td>
    <td align="right">       18.09</td>
    <td align="right">        0.67</td>
    <td align="right">       18.43</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
    <td align="right">        1.00</td>
    <td align="right">       27.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.67</td>
    <td align="right">       16.51</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.88</td>
    <td align="right">        1.00</td>
    <td align="right">       27.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.58</td>
    <td align="right">        0.17</td>
    <td align="right">       27.26</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       28.16</td>
    <td align="right">        1.17</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.97</td>
    <td align="right">        0.50</td>
    <td align="right">       28.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.59</td>
    <td align="right">        0.50</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.67</td>
    <td align="right">       16.51</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        7.33</td>
    <td align="right">       27.94</td>
    <td align="right">        3.33</td>
    <td align="right">       27.90</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       16.51</td>
    <td align="right">        0.50</td>
    <td align="right">       16.45</td>
    <td align="right">        2.83</td>
    <td align="right">       28.16</td>
    <td align="right">        1.17</td>
    <td align="right">       28.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      482.00</td>
    <td align="right">       22.96</td>
    <td align="right">       31.00</td>
    <td align="right">       19.40</td>
    <td align="right">       31.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      389.50</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      335.17</td>
    <td align="right">       23.65</td>
    <td align="right">        1.17</td>
    <td align="right">       24.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      174.67</td>
    <td align="right">       23.56</td>
    <td align="right">       46.17</td>
    <td align="right">       24.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       77.00</td>
    <td align="right">       23.48</td>
    <td align="right">      126.83</td>
    <td align="right">       24.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.00</td>
    <td align="right">       23.37</td>
    <td align="right">      206.17</td>
    <td align="right">       24.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.33</td>
    <td align="right">       23.32</td>
    <td align="right">      301.33</td>
    <td align="right">       24.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.67</td>
    <td align="right">       23.36</td>
    <td align="right">      369.67</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.67</td>
    <td align="right">       23.33</td>
    <td align="right">      277.83</td>
    <td align="right">       24.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      136.83</td>
    <td align="right">       23.54</td>
    <td align="right">       69.50</td>
    <td align="right">       25.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      296.83</td>
    <td align="right">       23.52</td>
    <td align="right">       18.67</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.83</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2451.50</td>
    <td align="right">       23.39</td>
    <td align="right">     1448.33</td>
    <td align="right">       24.39</td>
    <td align="right">       31.00</td>
    <td align="right">       19.40</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.67</td>
    <td align="right">       22.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      482.00</td>
    <td align="right">       23.65</td>
    <td align="right">      369.67</td>
    <td align="right">       25.04</td>
    <td align="right">       31.00</td>
    <td align="right">       19.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.85</td>
    <td align="right">       53.33</td>
    <td align="right">       19.74</td>
    <td align="right">       53.33</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      451.17</td>
    <td align="right">       22.47</td>
    <td align="right">       14.50</td>
    <td align="right">       20.74</td>
    <td align="right">       14.50</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.00</td>
    <td align="right">       23.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      345.17</td>
    <td align="right">       23.43</td>
    <td align="right">       25.67</td>
    <td align="right">       24.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      200.17</td>
    <td align="right">       23.51</td>
    <td align="right">       48.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      120.00</td>
    <td align="right">       23.45</td>
    <td align="right">      113.83</td>
    <td align="right">       24.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       59.17</td>
    <td align="right">       23.36</td>
    <td align="right">      230.17</td>
    <td align="right">       24.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       63.50</td>
    <td align="right">       23.33</td>
    <td align="right">      281.33</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      112.17</td>
    <td align="right">       23.31</td>
    <td align="right">      159.50</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      318.00</td>
    <td align="right">       23.23</td>
    <td align="right">       11.83</td>
    <td align="right">       25.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      462.83</td>
    <td align="right">       22.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.32</td>
    <td align="right">        3.17</td>
    <td align="right">       20.58</td>
    <td align="right">        3.17</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3631.17</td>
    <td align="right">       22.81</td>
    <td align="right">      941.83</td>
    <td align="right">       24.10</td>
    <td align="right">       71.00</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       59.17</td>
    <td align="right">       21.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       23.51</td>
    <td align="right">      281.33</td>
    <td align="right">       25.01</td>
    <td align="right">       53.33</td>
    <td align="right">       20.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.09</td>
    <td align="right">      165.17</td>
    <td align="right">       19.93</td>
    <td align="right">      165.17</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.65</td>
    <td align="right">       75.17</td>
    <td align="right">       20.15</td>
    <td align="right">       75.17</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      513.67</td>
    <td align="right">       22.53</td>
    <td align="right">       10.50</td>
    <td align="right">       20.69</td>
    <td align="right">       10.50</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      392.50</td>
    <td align="right">       22.99</td>
    <td align="right">       16.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      270.83</td>
    <td align="right">       23.28</td>
    <td align="right">       33.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      173.33</td>
    <td align="right">       23.36</td>
    <td align="right">       88.33</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      116.83</td>
    <td align="right">       23.33</td>
    <td align="right">      205.83</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      121.00</td>
    <td align="right">       23.27</td>
    <td align="right">      243.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      233.17</td>
    <td align="right">       23.18</td>
    <td align="right">       93.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      441.50</td>
    <td align="right">       22.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       22.00</td>
    <td align="right">       23.00</td>
    <td align="right">       20.31</td>
    <td align="right">       23.00</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.42</td>
    <td align="right">      109.00</td>
    <td align="right">       20.33</td>
    <td align="right">      109.00</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4204.83</td>
    <td align="right">       22.30</td>
    <td align="right">     1062.67</td>
    <td align="right">       22.78</td>
    <td align="right">      382.83</td>
    <td align="right">       20.13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      116.83</td>
    <td align="right">       21.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      513.67</td>
    <td align="right">       23.36</td>
    <td align="right">      243.00</td>
    <td align="right">       24.44</td>
    <td align="right">      165.17</td>
    <td align="right">       20.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.25</td>
    <td align="right">      310.00</td>
    <td align="right">       19.74</td>
    <td align="right">      310.00</td>
    <td align="right">       19.74</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.69</td>
    <td align="right">      203.67</td>
    <td align="right">       19.87</td>
    <td align="right">      203.67</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.55</td>
    <td align="right">       86.00</td>
    <td align="right">       20.22</td>
    <td align="right">       86.00</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      424.67</td>
    <td align="right">       22.28</td>
    <td align="right">       26.83</td>
    <td align="right">       21.84</td>
    <td align="right">       15.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      315.50</td>
    <td align="right">       22.77</td>
    <td align="right">       47.33</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      218.50</td>
    <td align="right">       23.15</td>
    <td align="right">       88.00</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      153.50</td>
    <td align="right">       23.27</td>
    <td align="right">      206.83</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      172.00</td>
    <td align="right">       23.12</td>
    <td align="right">      236.33</td>
    <td align="right">       24.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      314.17</td>
    <td align="right">       22.82</td>
    <td align="right">       70.00</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      484.33</td>
    <td align="right">       21.97</td>
    <td align="right">       21.67</td>
    <td align="right">       20.10</td>
    <td align="right">       21.67</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.01</td>
    <td align="right">      138.67</td>
    <td align="right">       20.02</td>
    <td align="right">      138.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.50</td>
    <td align="right">      279.00</td>
    <td align="right">       20.01</td>
    <td align="right">      279.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4538.67</td>
    <td align="right">       21.63</td>
    <td align="right">     1714.33</td>
    <td align="right">       21.56</td>
    <td align="right">     1054.83</td>
    <td align="right">       19.93</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      153.50</td>
    <td align="right">       20.25</td>
    <td align="right">       21.67</td>
    <td align="right">       19.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.27</td>
    <td align="right">      310.00</td>
    <td align="right">       24.32</td>
    <td align="right">      310.00</td>
    <td align="right">       20.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.24</td>
    <td align="right">      310.83</td>
    <td align="right">       19.78</td>
    <td align="right">      310.83</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.66</td>
    <td align="right">      200.67</td>
    <td align="right">       20.04</td>
    <td align="right">      200.67</td>
    <td align="right">       20.04</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      511.17</td>
    <td align="right">       21.30</td>
    <td align="right">       76.17</td>
    <td align="right">       20.08</td>
    <td align="right">       76.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      412.50</td>
    <td align="right">       22.00</td>
    <td align="right">       42.67</td>
    <td align="right">       22.38</td>
    <td align="right">       19.17</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      341.83</td>
    <td align="right">       22.28</td>
    <td align="right">       83.50</td>
    <td align="right">       24.34</td>
    <td align="right">        1.67</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      252.00</td>
    <td align="right">       22.63</td>
    <td align="right">      159.50</td>
    <td align="right">       24.42</td>
    <td align="right">        0.67</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      211.67</td>
    <td align="right">       22.78</td>
    <td align="right">      224.67</td>
    <td align="right">       24.30</td>
    <td align="right">        5.50</td>
    <td align="right">       26.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      220.50</td>
    <td align="right">       22.62</td>
    <td align="right">      220.67</td>
    <td align="right">       24.19</td>
    <td align="right">        5.00</td>
    <td align="right">       26.55</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      331.33</td>
    <td align="right">       22.18</td>
    <td align="right">       95.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.83</td>
    <td align="right">       26.10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.50</td>
    <td align="right">       21.59</td>
    <td align="right">       33.00</td>
    <td align="right">       20.72</td>
    <td align="right">       28.17</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.81</td>
    <td align="right">      136.67</td>
    <td align="right">       20.02</td>
    <td align="right">      136.67</td>
    <td align="right">       20.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.46</td>
    <td align="right">      268.17</td>
    <td align="right">       19.99</td>
    <td align="right">      268.17</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4698.50</td>
    <td align="right">       21.41</td>
    <td align="right">     1852.00</td>
    <td align="right">       21.86</td>
    <td align="right">     1053.50</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      211.67</td>
    <td align="right">       20.24</td>
    <td align="right">       33.00</td>
    <td align="right">       19.78</td>
    <td align="right">        0.67</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.17</td>
    <td align="right">       22.78</td>
    <td align="right">      310.83</td>
    <td align="right">       24.42</td>
    <td align="right">      310.83</td>
    <td align="right">       26.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      494.17</td>
    <td align="right">       20.55</td>
    <td align="right">      255.83</td>
    <td align="right">       19.81</td>
    <td align="right">      254.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      411.83</td>
    <td align="right">       21.00</td>
    <td align="right">      156.17</td>
    <td align="right">       20.45</td>
    <td align="right">      143.17</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      437.67</td>
    <td align="right">       21.45</td>
    <td align="right">       93.00</td>
    <td align="right">       21.11</td>
    <td align="right">       70.33</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      357.50</td>
    <td align="right">       21.92</td>
    <td align="right">       71.50</td>
    <td align="right">       23.35</td>
    <td align="right">       18.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      343.50</td>
    <td align="right">       22.37</td>
    <td align="right">       76.33</td>
    <td align="right">       24.36</td>
    <td align="right">        2.50</td>
    <td align="right">       23.75</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      298.33</td>
    <td align="right">       22.67</td>
    <td align="right">       93.83</td>
    <td align="right">       24.46</td>
    <td align="right">        0.33</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      229.17</td>
    <td align="right">       22.80</td>
    <td align="right">      184.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.50</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      229.00</td>
    <td align="right">       22.65</td>
    <td align="right">      211.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.67</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      289.33</td>
    <td align="right">       22.41</td>
    <td align="right">      148.17</td>
    <td align="right">       24.29</td>
    <td align="right">        2.83</td>
    <td align="right">       26.62</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      385.33</td>
    <td align="right">       21.72</td>
    <td align="right">       99.67</td>
    <td align="right">       23.61</td>
    <td align="right">       20.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      457.33</td>
    <td align="right">       21.09</td>
    <td align="right">      131.33</td>
    <td align="right">       20.80</td>
    <td align="right">      111.33</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      469.50</td>
    <td align="right">       20.73</td>
    <td align="right">      224.67</td>
    <td align="right">       20.10</td>
    <td align="right">      221.00</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4402.67</td>
    <td align="right">       21.60</td>
    <td align="right">     1747.00</td>
    <td align="right">       22.25</td>
    <td align="right">      845.33</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      229.00</td>
    <td align="right">       20.55</td>
    <td align="right">       71.50</td>
    <td align="right">       19.81</td>
    <td align="right">        0.33</td>
    <td align="right">       19.78</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      494.17</td>
    <td align="right">       22.80</td>
    <td align="right">      255.83</td>
    <td align="right">       24.46</td>
    <td align="right">      254.33</td>
    <td align="right">       26.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.25</td>
    <td align="right">      318.17</td>
    <td align="right">       19.81</td>
    <td align="right">      318.17</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.83</td>
    <td align="right">       20.66</td>
    <td align="right">      200.33</td>
    <td align="right">       19.97</td>
    <td align="right">      200.33</td>
    <td align="right">       19.97</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      499.00</td>
    <td align="right">       21.17</td>
    <td align="right">       93.50</td>
    <td align="right">       20.42</td>
    <td align="right">       88.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      415.67</td>
    <td align="right">       21.69</td>
    <td align="right">       63.83</td>
    <td align="right">       22.71</td>
    <td align="right">       27.33</td>
    <td align="right">       20.34</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      392.00</td>
    <td align="right">       22.25</td>
    <td align="right">       73.00</td>
    <td align="right">       24.48</td>
    <td align="right">        5.17</td>
    <td align="right">       25.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      326.17</td>
    <td align="right">       22.44</td>
    <td align="right">      102.33</td>
    <td align="right">       24.40</td>
    <td align="right">        1.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      233.00</td>
    <td align="right">       22.64</td>
    <td align="right">      185.17</td>
    <td align="right">       24.38</td>
    <td align="right">        7.33</td>
    <td align="right">       26.68</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      284.50</td>
    <td align="right">       22.44</td>
    <td align="right">      155.83</td>
    <td align="right">       24.28</td>
    <td align="right">        4.00</td>
    <td align="right">       26.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      362.83</td>
    <td align="right">       22.15</td>
    <td align="right">       87.33</td>
    <td align="right">       24.41</td>
    <td align="right">        2.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      471.50</td>
    <td align="right">       21.43</td>
    <td align="right">       45.17</td>
    <td align="right">       21.55</td>
    <td align="right">       30.67</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       20.83</td>
    <td align="right">      144.17</td>
    <td align="right">       20.07</td>
    <td align="right">      144.17</td>
    <td align="right">       20.07</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.48</td>
    <td align="right">      279.83</td>
    <td align="right">       20.03</td>
    <td align="right">      279.83</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4925.50</td>
    <td align="right">       21.38</td>
    <td align="right">     1748.67</td>
    <td align="right">       21.64</td>
    <td align="right">     1109.83</td>
    <td align="right">       20.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      233.00</td>
    <td align="right">       20.25</td>
    <td align="right">       45.17</td>
    <td align="right">       19.81</td>
    <td align="right">        1.67</td>
    <td align="right">       19.81</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.64</td>
    <td align="right">      318.17</td>
    <td align="right">       24.48</td>
    <td align="right">      318.17</td>
    <td align="right">       26.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.59</td>
    <td align="right">      278.83</td>
    <td align="right">       20.14</td>
    <td align="right">      278.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.94</td>
    <td align="right">      158.67</td>
    <td align="right">       20.28</td>
    <td align="right">      158.67</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.55</td>
    <td align="right">       45.33</td>
    <td align="right">       20.53</td>
    <td align="right">       45.33</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.00</td>
    <td align="right">       22.24</td>
    <td align="right">        3.33</td>
    <td align="right">       20.56</td>
    <td align="right">        3.33</td>
    <td align="right">       20.56</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      429.33</td>
    <td align="right">       22.95</td>
    <td align="right">        8.83</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      285.50</td>
    <td align="right">       23.24</td>
    <td align="right">       32.50</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.67</td>
    <td align="right">       23.36</td>
    <td align="right">      129.33</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      173.50</td>
    <td align="right">       23.28</td>
    <td align="right">      189.50</td>
    <td align="right">       24.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      317.50</td>
    <td align="right">       23.13</td>
    <td align="right">       54.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      486.83</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.65</td>
    <td align="right">       27.17</td>
    <td align="right">       20.44</td>
    <td align="right">       27.17</td>
    <td align="right">       20.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.95</td>
    <td align="right">      161.83</td>
    <td align="right">       20.39</td>
    <td align="right">      161.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4807.33</td>
    <td align="right">       21.97</td>
    <td align="right">     1089.50</td>
    <td align="right">       21.76</td>
    <td align="right">      675.17</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      173.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.36</td>
    <td align="right">      278.83</td>
    <td align="right">       24.38</td>
    <td align="right">      278.83</td>
    <td align="right">       20.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.53</td>
    <td align="right">      281.33</td>
    <td align="right">       20.15</td>
    <td align="right">      281.33</td>
    <td align="right">       20.15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.93</td>
    <td align="right">      142.33</td>
    <td align="right">       20.39</td>
    <td align="right">      142.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       21.45</td>
    <td align="right">       38.83</td>
    <td align="right">       20.33</td>
    <td align="right">       38.83</td>
    <td align="right">       20.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.67</td>
    <td align="right">       22.22</td>
    <td align="right">       18.00</td>
    <td align="right">       22.86</td>
    <td align="right">        5.33</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      389.17</td>
    <td align="right">       22.58</td>
    <td align="right">       45.67</td>
    <td align="right">       24.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      244.17</td>
    <td align="right">       22.92</td>
    <td align="right">      147.50</td>
    <td align="right">       24.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      174.83</td>
    <td align="right">       22.89</td>
    <td align="right">      211.33</td>
    <td align="right">       24.39</td>
    <td align="right">        0.17</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      163.83</td>
    <td align="right">       22.89</td>
    <td align="right">      259.67</td>
    <td align="right">       24.27</td>
    <td align="right">        0.83</td>
    <td align="right">       25.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      299.00</td>
    <td align="right">       22.66</td>
    <td align="right">      113.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      454.50</td>
    <td align="right">       22.13</td>
    <td align="right">       12.50</td>
    <td align="right">       24.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.30</td>
    <td align="right">       37.17</td>
    <td align="right">       20.38</td>
    <td align="right">       37.17</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.82</td>
    <td align="right">      166.17</td>
    <td align="right">       20.35</td>
    <td align="right">      166.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4616.17</td>
    <td align="right">       21.71</td>
    <td align="right">     1473.67</td>
    <td align="right">       22.51</td>
    <td align="right">      672.17</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      163.83</td>
    <td align="right">       20.53</td>
    <td align="right">       12.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       22.92</td>
    <td align="right">      281.33</td>
    <td align="right">       24.74</td>
    <td align="right">      281.33</td>
    <td align="right">       25.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.00</td>
    <td align="right">       20.13</td>
    <td align="right">      288.17</td>
    <td align="right">       19.44</td>
    <td align="right">      288.17</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      446.83</td>
    <td align="right">       20.75</td>
    <td align="right">      137.33</td>
    <td align="right">       19.44</td>
    <td align="right">      137.33</td>
    <td align="right">       19.44</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.33</td>
    <td align="right">       21.12</td>
    <td align="right">       72.17</td>
    <td align="right">       19.15</td>
    <td align="right">       71.17</td>
    <td align="right">       19.06</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      438.33</td>
    <td align="right">       21.54</td>
    <td align="right">       50.83</td>
    <td align="right">       21.12</td>
    <td align="right">       29.83</td>
    <td align="right">       18.74</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      457.50</td>
    <td align="right">       21.96</td>
    <td align="right">       28.83</td>
    <td align="right">       22.96</td>
    <td align="right">        9.50</td>
    <td align="right">       18.89</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      416.67</td>
    <td align="right">       22.33</td>
    <td align="right">       34.33</td>
    <td align="right">       24.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      281.33</td>
    <td align="right">       22.69</td>
    <td align="right">      112.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      219.67</td>
    <td align="right">       22.56</td>
    <td align="right">      201.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      264.00</td>
    <td align="right">       22.27</td>
    <td align="right">      163.33</td>
    <td align="right">       24.41</td>
    <td align="right">        3.00</td>
    <td align="right">       21.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      390.50</td>
    <td align="right">       21.76</td>
    <td align="right">       78.67</td>
    <td align="right">       23.87</td>
    <td align="right">       13.83</td>
    <td align="right">       18.87</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      465.67</td>
    <td align="right">       20.89</td>
    <td align="right">       91.00</td>
    <td align="right">       20.11</td>
    <td align="right">       74.67</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      484.67</td>
    <td align="right">       20.49</td>
    <td align="right">      207.00</td>
    <td align="right">       19.63</td>
    <td align="right">      203.67</td>
    <td align="right">       19.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4860.50</td>
    <td align="right">       21.39</td>
    <td align="right">     1464.83</td>
    <td align="right">       21.60</td>
    <td align="right">      831.17</td>
    <td align="right">       19.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      219.67</td>
    <td align="right">       20.13</td>
    <td align="right">       28.83</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.00</td>
    <td align="right">       22.69</td>
    <td align="right">      288.17</td>
    <td align="right">       24.85</td>
    <td align="right">      288.17</td>
    <td align="right">       21.35</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.54</td>
    <td align="right">      282.17</td>
    <td align="right">       20.17</td>
    <td align="right">      282.17</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       20.90</td>
    <td align="right">      147.33</td>
    <td align="right">       20.32</td>
    <td align="right">      147.33</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      508.67</td>
    <td align="right">       21.32</td>
    <td align="right">       48.50</td>
    <td align="right">       20.43</td>
    <td align="right">       48.50</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      440.33</td>
    <td align="right">       21.89</td>
    <td align="right">       19.50</td>
    <td align="right">       23.21</td>
    <td align="right">        5.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      404.50</td>
    <td align="right">       22.54</td>
    <td align="right">       47.17</td>
    <td align="right">       24.70</td>
    <td align="right">        0.33</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      328.83</td>
    <td align="right">       22.74</td>
    <td align="right">       77.00</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      163.50</td>
    <td align="right">       22.96</td>
    <td align="right">      208.83</td>
    <td align="right">       24.49</td>
    <td align="right">        1.33</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      213.17</td>
    <td align="right">       22.80</td>
    <td align="right">      197.17</td>
    <td align="right">       24.30</td>
    <td align="right">        0.83</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      306.00</td>
    <td align="right">       22.65</td>
    <td align="right">       97.83</td>
    <td align="right">       24.52</td>
    <td align="right">        0.50</td>
    <td align="right">       25.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.33</td>
    <td align="right">       22.00</td>
    <td align="right">       13.50</td>
    <td align="right">       24.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.25</td>
    <td align="right">       37.67</td>
    <td align="right">       20.39</td>
    <td align="right">       37.67</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.82</td>
    <td align="right">      171.33</td>
    <td align="right">       20.35</td>
    <td align="right">      171.33</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4772.33</td>
    <td align="right">       21.67</td>
    <td align="right">     1348.00</td>
    <td align="right">       22.31</td>
    <td align="right">      695.50</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      163.50</td>
    <td align="right">       20.54</td>
    <td align="right">       13.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      508.67</td>
    <td align="right">       22.96</td>
    <td align="right">      282.17</td>
    <td align="right">       24.71</td>
    <td align="right">      282.17</td>
    <td align="right">       26.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.66</td>
    <td align="right">      233.83</td>
    <td align="right">       19.94</td>
    <td align="right">      233.83</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.19</td>
    <td align="right">      117.17</td>
    <td align="right">       20.03</td>
    <td align="right">      117.17</td>
    <td align="right">       20.03</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      514.00</td>
    <td align="right">       22.14</td>
    <td align="right">       24.50</td>
    <td align="right">       20.48</td>
    <td align="right">       24.50</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      406.00</td>
    <td align="right">       22.73</td>
    <td align="right">       17.50</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      277.50</td>
    <td align="right">       23.14</td>
    <td align="right">       48.83</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      175.17</td>
    <td align="right">       23.41</td>
    <td align="right">       90.00</td>
    <td align="right">       24.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       92.00</td>
    <td align="right">       23.51</td>
    <td align="right">      218.83</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      112.17</td>
    <td align="right">       23.38</td>
    <td align="right">      267.17</td>
    <td align="right">       24.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      252.83</td>
    <td align="right">       23.20</td>
    <td align="right">       92.00</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.50</td>
    <td align="right">       22.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      489.00</td>
    <td align="right">       21.62</td>
    <td align="right">       49.50</td>
    <td align="right">       20.36</td>
    <td align="right">       49.50</td>
    <td align="right">       20.36</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.97</td>
    <td align="right">      156.83</td>
    <td align="right">       20.21</td>
    <td align="right">      156.83</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4222.17</td>
    <td align="right">       22.01</td>
    <td align="right">     1316.17</td>
    <td align="right">       22.38</td>
    <td align="right">      581.83</td>
    <td align="right">       20.09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       92.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      514.00</td>
    <td align="right">       23.51</td>
    <td align="right">      267.17</td>
    <td align="right">       24.30</td>
    <td align="right">      233.83</td>
    <td align="right">       20.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.00</td>
    <td align="right">       20.42</td>
    <td align="right">      226.00</td>
    <td align="right">       19.91</td>
    <td align="right">      226.00</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      385.00</td>
    <td align="right">       20.92</td>
    <td align="right">      109.17</td>
    <td align="right">       20.16</td>
    <td align="right">      109.17</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.50</td>
    <td align="right">       21.51</td>
    <td align="right">       32.83</td>
    <td align="right">       20.26</td>
    <td align="right">       32.83</td>
    <td align="right">       20.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      344.50</td>
    <td align="right">       22.14</td>
    <td align="right">       31.50</td>
    <td align="right">       23.91</td>
    <td align="right">        3.67</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      311.67</td>
    <td align="right">       22.47</td>
    <td align="right">       61.33</td>
    <td align="right">       24.71</td>
    <td align="right">        0.50</td>
    <td align="right">       26.01</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      229.67</td>
    <td align="right">       22.71</td>
    <td align="right">      114.67</td>
    <td align="right">       24.61</td>
    <td align="right">        0.83</td>
    <td align="right">       26.12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      188.33</td>
    <td align="right">       22.83</td>
    <td align="right">      158.67</td>
    <td align="right">       24.50</td>
    <td align="right">        6.00</td>
    <td align="right">       26.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      195.50</td>
    <td align="right">       22.73</td>
    <td align="right">      171.17</td>
    <td align="right">       24.30</td>
    <td align="right">        6.00</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      287.67</td>
    <td align="right">       22.43</td>
    <td align="right">       79.50</td>
    <td align="right">       24.47</td>
    <td align="right">        2.17</td>
    <td align="right">       26.31</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      395.00</td>
    <td align="right">       21.84</td>
    <td align="right">       17.17</td>
    <td align="right">       24.02</td>
    <td align="right">        2.83</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      417.00</td>
    <td align="right">       21.12</td>
    <td align="right">       55.67</td>
    <td align="right">       20.27</td>
    <td align="right">       55.67</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      422.00</td>
    <td align="right">       20.71</td>
    <td align="right">      163.67</td>
    <td align="right">       20.19</td>
    <td align="right">      163.67</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4031.83</td>
    <td align="right">       21.63</td>
    <td align="right">     1221.33</td>
    <td align="right">       22.35</td>
    <td align="right">      609.33</td>
    <td align="right">       20.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      188.33</td>
    <td align="right">       20.42</td>
    <td align="right">       17.17</td>
    <td align="right">       19.91</td>
    <td align="right">        0.50</td>
    <td align="right">       19.91</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.50</td>
    <td align="right">       22.83</td>
    <td align="right">      226.00</td>
    <td align="right">       24.71</td>
    <td align="right">      226.00</td>
    <td align="right">       26.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      487.33</td>
    <td align="right">       20.89</td>
    <td align="right">      178.67</td>
    <td align="right">       20.09</td>
    <td align="right">      173.67</td>
    <td align="right">       19.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      395.50</td>
    <td align="right">       21.34</td>
    <td align="right">       99.00</td>
    <td align="right">       21.18</td>
    <td align="right">       78.00</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      417.67</td>
    <td align="right">       21.85</td>
    <td align="right">       49.67</td>
    <td align="right">       22.56</td>
    <td align="right">       21.17</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      340.00</td>
    <td align="right">       22.32</td>
    <td align="right">       65.33</td>
    <td align="right">       24.35</td>
    <td align="right">        2.17</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      319.17</td>
    <td align="right">       22.74</td>
    <td align="right">       79.17</td>
    <td align="right">       24.48</td>
    <td align="right">        0.50</td>
    <td align="right">       26.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      263.33</td>
    <td align="right">       22.92</td>
    <td align="right">       93.50</td>
    <td align="right">       24.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      184.00</td>
    <td align="right">       22.99</td>
    <td align="right">      197.17</td>
    <td align="right">       24.33</td>
    <td align="right">        0.33</td>
    <td align="right">       25.95</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      188.83</td>
    <td align="right">       22.93</td>
    <td align="right">      241.00</td>
    <td align="right">       24.24</td>
    <td align="right">        1.00</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      245.00</td>
    <td align="right">       22.81</td>
    <td align="right">      170.83</td>
    <td align="right">       24.33</td>
    <td align="right">        3.33</td>
    <td align="right">       26.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      359.00</td>
    <td align="right">       22.21</td>
    <td align="right">       90.67</td>
    <td align="right">       24.62</td>
    <td align="right">        0.33</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      444.67</td>
    <td align="right">       21.52</td>
    <td align="right">       65.83</td>
    <td align="right">       22.11</td>
    <td align="right">       39.67</td>
    <td align="right">       20.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      456.83</td>
    <td align="right">       21.10</td>
    <td align="right">      139.50</td>
    <td align="right">       20.64</td>
    <td align="right">      128.50</td>
    <td align="right">       20.27</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4101.33</td>
    <td align="right">       21.93</td>
    <td align="right">     1470.33</td>
    <td align="right">       23.11</td>
    <td align="right">      448.67</td>
    <td align="right">       20.22</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      184.00</td>
    <td align="right">       20.89</td>
    <td align="right">       49.67</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      487.33</td>
    <td align="right">       22.99</td>
    <td align="right">      241.00</td>
    <td align="right">       24.62</td>
    <td align="right">      173.67</td>
    <td align="right">       26.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       20.53</td>
    <td align="right">      235.67</td>
    <td align="right">       19.96</td>
    <td align="right">      235.67</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      450.00</td>
    <td align="right">       20.97</td>
    <td align="right">      118.00</td>
    <td align="right">       20.11</td>
    <td align="right">      118.00</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.67</td>
    <td align="right">       21.52</td>
    <td align="right">       40.67</td>
    <td align="right">       20.84</td>
    <td align="right">       35.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      407.17</td>
    <td align="right">       22.05</td>
    <td align="right">       44.50</td>
    <td align="right">       24.20</td>
    <td align="right">        3.67</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      368.17</td>
    <td align="right">       22.58</td>
    <td align="right">       75.17</td>
    <td align="right">       24.59</td>
    <td align="right">        3.83</td>
    <td align="right">       26.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      303.67</td>
    <td align="right">       22.71</td>
    <td align="right">      106.33</td>
    <td align="right">       24.43</td>
    <td align="right">        0.83</td>
    <td align="right">       26.35</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      192.67</td>
    <td align="right">       22.84</td>
    <td align="right">      200.33</td>
    <td align="right">       24.43</td>
    <td align="right">        6.00</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      239.67</td>
    <td align="right">       22.68</td>
    <td align="right">      169.17</td>
    <td align="right">       24.32</td>
    <td align="right">        3.67</td>
    <td align="right">       26.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.50</td>
    <td align="right">       22.49</td>
    <td align="right">      101.50</td>
    <td align="right">       24.45</td>
    <td align="right">        2.17</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      457.67</td>
    <td align="right">       21.84</td>
    <td align="right">       23.50</td>
    <td align="right">       24.18</td>
    <td align="right">        2.33</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      486.67</td>
    <td align="right">       21.17</td>
    <td align="right">       59.17</td>
    <td align="right">       20.31</td>
    <td align="right">       59.17</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       20.79</td>
    <td align="right">      171.33</td>
    <td align="right">       20.21</td>
    <td align="right">      171.33</td>
    <td align="right">       20.21</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4724.83</td>
    <td align="right">       21.67</td>
    <td align="right">     1345.33</td>
    <td align="right">       22.43</td>
    <td align="right">      641.83</td>
    <td align="right">       20.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      192.67</td>
    <td align="right">       20.53</td>
    <td align="right">       23.50</td>
    <td align="right">       19.96</td>
    <td align="right">        0.83</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       22.84</td>
    <td align="right">      235.67</td>
    <td align="right">       24.59</td>
    <td align="right">      235.67</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.99269</td>
    <td align="right">    30.07055</td>
    <td align="right">     -0.0238</td>
    <td align="right">     6.99651</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.50325</td>
    <td align="right">    30.21774</td>
    <td align="right">     0.13063</td>
    <td align="right">     5.84612</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.80550</td>
    <td align="right">    29.21216</td>
    <td align="right">     0.22278</td>
    <td align="right">     6.27570</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.99223</td>
    <td align="right">    32.45213</td>
    <td align="right">     0.30374</td>
    <td align="right">     7.18913</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12432</td>
    <td align="right">    36.13990</td>
    <td align="right">     -0.5051</td>
    <td align="right">    10.70614</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.16156</td>
    <td align="right">    38.02212</td>
    <td align="right">     -0.4580</td>
    <td align="right">     9.78845</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22186</td>
    <td align="right">    41.37483</td>
    <td align="right">     -0.4102</td>
    <td align="right">     8.98594</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14128</td>
    <td align="right">    43.92363</td>
    <td align="right">     -0.4050</td>
    <td align="right">     8.82722</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.18979</td>
    <td align="right">    42.40736</td>
    <td align="right">     -0.4223</td>
    <td align="right">     9.20591</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.06040</td>
    <td align="right">    35.83538</td>
    <td align="right">     0.34582</td>
    <td align="right">     7.74885</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.78142</td>
    <td align="right">    34.97855</td>
    <td align="right">     0.24391</td>
    <td align="right">     6.58292</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.47609</td>
    <td align="right">    30.20920</td>
    <td align="right">     0.11967</td>
    <td align="right">     5.67818</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.87318</td>
    <td align="right">    35.43700</td>
    <td align="right">     -0.0739</td>
    <td align="right">     7.83640</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.99269</td>
    <td align="right">    29.21216</td>
    <td align="right">     -0.5051</td>
    <td align="right">     5.67818</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22186</td>
    <td align="right">    43.92363</td>
    <td align="right">     0.34582</td>
    <td align="right">    10.70614</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.84413</td>
    <td align="right">    33.25848</td>
    <td align="right">     -0.2879</td>
    <td align="right">     8.37652</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47728</td>
    <td align="right">    33.55025</td>
    <td align="right">     -0.1157</td>
    <td align="right">     6.20336</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.22346</td>
    <td align="right">    32.30860</td>
    <td align="right">     0.07049</td>
    <td align="right">     5.58572</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64053</td>
    <td align="right">    34.79475</td>
    <td align="right">     0.20376</td>
    <td align="right">     6.32101</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.90454</td>
    <td align="right">    37.94201</td>
    <td align="right">     -0.6110</td>
    <td align="right">    13.29624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.01901</td>
    <td align="right">    39.68804</td>
    <td align="right">     -0.5393</td>
    <td align="right">    11.50880</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.10882</td>
    <td align="right">    43.12910</td>
    <td align="right">     -0.4774</td>
    <td align="right">    10.20735</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04187</td>
    <td align="right">    45.79241</td>
    <td align="right">     -0.4728</td>
    <td align="right">    10.10409</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.98252</td>
    <td align="right">    44.33297</td>
    <td align="right">     -0.5302</td>
    <td align="right">    11.40062</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57922</td>
    <td align="right">    38.49582</td>
    <td align="right">     0.20988</td>
    <td align="right">     6.39117</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.88839</td>
    <td align="right">    38.77802</td>
    <td align="right">     0.02024</td>
    <td align="right">     5.69925</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.32272</td>
    <td align="right">    33.92382</td>
    <td align="right">     -0.1571</td>
    <td align="right">     6.16241</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.34252</td>
    <td align="right">    38.02640</td>
    <td align="right">     -0.2255</td>
    <td align="right">     8.45950</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.84413</td>
    <td align="right">    32.30860</td>
    <td align="right">     -0.6110</td>
    <td align="right">     5.58572</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10882</td>
    <td align="right">    45.79241</td>
    <td align="right">     0.20988</td>
    <td align="right">    13.29624</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.07932</td>
    <td align="right">    34.40216</td>
    <td align="right">     -0.4821</td>
    <td align="right">    11.86801</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.64108</td>
    <td align="right">    34.93320</td>
    <td align="right">     -0.3219</td>
    <td align="right">     8.76414</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.52466</td>
    <td align="right">    33.51225</td>
    <td align="right">     -0.0982</td>
    <td align="right">     6.09123</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19500</td>
    <td align="right">    35.62603</td>
    <td align="right">     0.09690</td>
    <td align="right">     6.06094</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.65213</td>
    <td align="right">    38.45939</td>
    <td align="right">     -0.6964</td>
    <td align="right">    16.07688</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.88380</td>
    <td align="right">    39.82528</td>
    <td align="right">     -0.5845</td>
    <td align="right">    12.78116</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.98637</td>
    <td align="right">    43.11179</td>
    <td align="right">     -0.5149</td>
    <td align="right">    11.08388</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.89491</td>
    <td align="right">    45.90305</td>
    <td align="right">     -0.5223</td>
    <td align="right">    11.30035</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65968</td>
    <td align="right">    45.14433</td>
    <td align="right">     -0.6453</td>
    <td align="right">    14.58739</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.91843</td>
    <td align="right">    40.07081</td>
    <td align="right">     0.04848</td>
    <td align="right">     5.90844</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.99635</td>
    <td align="right">    40.72831</td>
    <td align="right">     -0.1972</td>
    <td align="right">     6.84227</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.41045</td>
    <td align="right">    35.49803</td>
    <td align="right">     -0.3858</td>
    <td align="right">     9.07097</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.82958</td>
    <td align="right">    38.95577</td>
    <td align="right">     -0.3595</td>
    <td align="right">    10.04976</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.07932</td>
    <td align="right">    33.51225</td>
    <td align="right">     -0.6964</td>
    <td align="right">     5.90844</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.98637</td>
    <td align="right">    45.90305</td>
    <td align="right">     0.09690</td>
    <td align="right">    16.07688</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24599</td>
    <td align="right">    35.75018</td>
    <td align="right">     -0.7010</td>
    <td align="right">    17.71114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.68132</td>
    <td align="right">    36.07483</td>
    <td align="right">     -0.5592</td>
    <td align="right">    13.91136</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54072</td>
    <td align="right">    35.85817</td>
    <td align="right">     -0.3213</td>
    <td align="right">     8.50590</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.48373</td>
    <td align="right">    37.33533</td>
    <td align="right">     -0.0604</td>
    <td align="right">     6.77043</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24378</td>
    <td align="right">    39.94904</td>
    <td align="right">     -0.8184</td>
    <td align="right">    21.16549</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.67573</td>
    <td align="right">    41.00092</td>
    <td align="right">     -0.6421</td>
    <td align="right">    14.86273</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.84603</td>
    <td align="right">    43.81601</td>
    <td align="right">     -0.5486</td>
    <td align="right">    12.21196</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.73853</td>
    <td align="right">    47.23004</td>
    <td align="right">     -0.5628</td>
    <td align="right">    12.64487</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.23847</td>
    <td align="right">    47.17083</td>
    <td align="right">     -0.7819</td>
    <td align="right">    19.50513</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.03198</td>
    <td align="right">    42.81203</td>
    <td align="right">     -0.1514</td>
    <td align="right">     6.81332</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.00464</td>
    <td align="right">    42.58627</td>
    <td align="right">     -0.4365</td>
    <td align="right">    10.35121</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.49272</td>
    <td align="right">    37.11102</td>
    <td align="right">     -0.6229</td>
    <td align="right">    14.41432</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.19759</td>
    <td align="right">    40.58304</td>
    <td align="right">     -0.5174</td>
    <td align="right">    13.23594</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24599</td>
    <td align="right">    35.75018</td>
    <td align="right">     -0.8184</td>
    <td align="right">     6.77043</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.84603</td>
    <td align="right">    47.23004</td>
    <td align="right">     -0.0604</td>
    <td align="right">    21.16549</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.23124</td>
    <td align="right">    34.62951</td>
    <td align="right">     -0.7055</td>
    <td align="right">    17.62592</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64507</td>
    <td align="right">    35.07255</td>
    <td align="right">     -0.5562</td>
    <td align="right">    13.14151</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.30607</td>
    <td align="right">    35.06978</td>
    <td align="right">     -0.3456</td>
    <td align="right">     8.66148</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.28614</td>
    <td align="right">    36.63836</td>
    <td align="right">     -0.0567</td>
    <td align="right">     7.01098</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.85644</td>
    <td align="right">    39.96827</td>
    <td align="right">     -0.8675</td>
    <td align="right">    24.01527</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.38275</td>
    <td align="right">    40.86632</td>
    <td align="right">     -0.6456</td>
    <td align="right">    16.58927</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.52723</td>
    <td align="right">    44.00633</td>
    <td align="right">     -0.5629</td>
    <td align="right">    14.18537</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39056</td>
    <td align="right">    47.32716</td>
    <td align="right">     -0.5774</td>
    <td align="right">    14.60106</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.76726</td>
    <td align="right">    47.34864</td>
    <td align="right">     -0.8509</td>
    <td align="right">    23.54166</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.70827</td>
    <td align="right">    42.32088</td>
    <td align="right">     -0.1920</td>
    <td align="right">     7.17496</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.80735</td>
    <td align="right">    41.90047</td>
    <td align="right">     -0.4723</td>
    <td align="right">    10.66812</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.44886</td>
    <td align="right">    36.03931</td>
    <td align="right">     -0.6312</td>
    <td align="right">    14.49990</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.95714</td>
    <td align="right">    40.12844</td>
    <td align="right">     -0.5390</td>
    <td align="right">    14.31812</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.23124</td>
    <td align="right">    34.62951</td>
    <td align="right">     -0.8675</td>
    <td align="right">     7.01098</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52723</td>
    <td align="right">    47.34864</td>
    <td align="right">     -0.0567</td>
    <td align="right">    24.01527</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.59210</td>
    <td align="right">    33.89115</td>
    <td align="right">     -0.5996</td>
    <td align="right">    15.44199</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.28099</td>
    <td align="right">    33.78663</td>
    <td align="right">     -0.3898</td>
    <td align="right">    11.48949</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.82081</td>
    <td align="right">    33.88523</td>
    <td align="right">     -0.2177</td>
    <td align="right">     8.60010</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.49153</td>
    <td align="right">    35.99457</td>
    <td align="right">     -0.0177</td>
    <td align="right">     7.50766</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.91778</td>
    <td align="right">    39.68436</td>
    <td align="right">     -0.8711</td>
    <td align="right">    24.13020</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.23505</td>
    <td align="right">    41.26566</td>
    <td align="right">     -0.7383</td>
    <td align="right">    18.76847</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.49662</td>
    <td align="right">    44.00197</td>
    <td align="right">     -0.6098</td>
    <td align="right">    14.96306</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.42678</td>
    <td align="right">    47.13839</td>
    <td align="right">     -0.5922</td>
    <td align="right">    14.81124</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.10159</td>
    <td align="right">    46.13915</td>
    <td align="right">     -0.7340</td>
    <td align="right">    20.20662</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31255</td>
    <td align="right">    40.64152</td>
    <td align="right">     -0.0388</td>
    <td align="right">     7.78362</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.30143</td>
    <td align="right">    40.63974</td>
    <td align="right">     -0.3467</td>
    <td align="right">     9.88712</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.91359</td>
    <td align="right">    35.00664</td>
    <td align="right">     -0.5018</td>
    <td align="right">    12.89829</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.24882</td>
    <td align="right">    39.37457</td>
    <td align="right">     -0.4726</td>
    <td align="right">    13.89863</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.59210</td>
    <td align="right">    33.78663</td>
    <td align="right">     -0.8711</td>
    <td align="right">     7.50766</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.49662</td>
    <td align="right">    47.13839</td>
    <td align="right">     -0.0177</td>
    <td align="right">    24.13020</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.24388</td>
    <td align="right">    34.48853</td>
    <td align="right">     -0.7036</td>
    <td align="right">    17.63209</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.66097</td>
    <td align="right">    34.90607</td>
    <td align="right">     -0.5551</td>
    <td align="right">    13.58766</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.24288</td>
    <td align="right">    35.02049</td>
    <td align="right">     -0.3632</td>
    <td align="right">     9.15289</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.03683</td>
    <td align="right">    37.06671</td>
    <td align="right">     -0.1162</td>
    <td align="right">     7.49789</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.67103</td>
    <td align="right">    40.28188</td>
    <td align="right">     -0.9159</td>
    <td align="right">    26.43110</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.99952</td>
    <td align="right">    41.77711</td>
    <td align="right">     -0.7694</td>
    <td align="right">    20.45006</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.39192</td>
    <td align="right">    44.24903</td>
    <td align="right">     -0.5869</td>
    <td align="right">    15.57634</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.10648</td>
    <td align="right">    48.11812</td>
    <td align="right">     -0.6624</td>
    <td align="right">    17.42341</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.64077</td>
    <td align="right">    47.58964</td>
    <td align="right">     -0.8812</td>
    <td align="right">    24.91998</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.59231</td>
    <td align="right">    42.48475</td>
    <td align="right">     -0.2182</td>
    <td align="right">     7.41825</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    20.82569</td>
    <td align="right">    41.75279</td>
    <td align="right">     -0.4707</td>
    <td align="right">    10.72073</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.47420</td>
    <td align="right">    35.87103</td>
    <td align="right">     -0.6274</td>
    <td align="right">    14.52814</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.83341</td>
    <td align="right">    40.33332</td>
    <td align="right">     -0.5731</td>
    <td align="right">    15.46383</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.24388</td>
    <td align="right">    34.48853</td>
    <td align="right">     -0.9159</td>
    <td align="right">     7.41825</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.39192</td>
    <td align="right">    48.11812</td>
    <td align="right">     -0.1162</td>
    <td align="right">    26.43110</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.58179</td>
    <td align="right">    35.35605</td>
    <td align="right">     -0.6102</td>
    <td align="right">    14.18701</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.93831</td>
    <td align="right">    35.66722</td>
    <td align="right">     -0.4916</td>
    <td align="right">    11.10327</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.54351</td>
    <td align="right">    35.43767</td>
    <td align="right">     -0.3244</td>
    <td align="right">     7.77852</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.26298</td>
    <td align="right">    37.71157</td>
    <td align="right">     -0.1226</td>
    <td align="right">     6.16122</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.10803</td>
    <td align="right">    40.67759</td>
    <td align="right">     -0.8873</td>
    <td align="right">    22.68738</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.58048</td>
    <td align="right">    41.67329</td>
    <td align="right">     -0.6995</td>
    <td align="right">    15.98711</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.81216</td>
    <td align="right">    44.10117</td>
    <td align="right">     -0.5880</td>
    <td align="right">    12.76634</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77193</td>
    <td align="right">    47.11637</td>
    <td align="right">     -0.5741</td>
    <td align="right">    12.46338</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44211</td>
    <td align="right">    46.64867</td>
    <td align="right">     -0.7212</td>
    <td align="right">    16.74776</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.57383</td>
    <td align="right">    41.35864</td>
    <td align="right">     -0.0218</td>
    <td align="right">     5.66290</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.64515</td>
    <td align="right">    40.90414</td>
    <td align="right">     -0.2663</td>
    <td align="right">     7.29174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.94472</td>
    <td align="right">    36.11699</td>
    <td align="right">     -0.4892</td>
    <td align="right">    10.45161</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.36121</td>
    <td align="right">    40.25844</td>
    <td align="right">     -0.4837</td>
    <td align="right">    11.96037</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.58179</td>
    <td align="right">    35.35605</td>
    <td align="right">     -0.8873</td>
    <td align="right">     5.66290</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.81216</td>
    <td align="right">    47.11637</td>
    <td align="right">     -0.0218</td>
    <td align="right">    22.68738</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52023</td>
    <td align="right">    34.65634</td>
    <td align="right">     -0.6233</td>
    <td align="right">    14.34298</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.91979</td>
    <td align="right">    34.94601</td>
    <td align="right">     -0.4829</td>
    <td align="right">    10.58781</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.44612</td>
    <td align="right">    34.74620</td>
    <td align="right">     -0.3195</td>
    <td align="right">     7.70386</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.38662</td>
    <td align="right">    36.56533</td>
    <td align="right">     -0.0523</td>
    <td align="right">     6.33619</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.95970</td>
    <td align="right">    40.07147</td>
    <td align="right">     -0.8697</td>
    <td align="right">    23.08915</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.58125</td>
    <td align="right">    40.67029</td>
    <td align="right">     -0.6188</td>
    <td align="right">    14.84958</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.72437</td>
    <td align="right">    43.57795</td>
    <td align="right">     -0.5382</td>
    <td align="right">    12.74563</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70425</td>
    <td align="right">    46.36476</td>
    <td align="right">     -0.5059</td>
    <td align="right">    12.03668</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.22351</td>
    <td align="right">    46.24702</td>
    <td align="right">     -0.7202</td>
    <td align="right">    18.09118</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31101</td>
    <td align="right">    41.02544</td>
    <td align="right">     -0.0487</td>
    <td align="right">     6.08412</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.29326</td>
    <td align="right">    40.85633</td>
    <td align="right">     -0.3308</td>
    <td align="right">     7.87879</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.81524</td>
    <td align="right">    35.53562</td>
    <td align="right">     -0.5140</td>
    <td align="right">    10.87174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.25063</td>
    <td align="right">    39.63314</td>
    <td align="right">     -0.4693</td>
    <td align="right">    12.07142</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52023</td>
    <td align="right">    34.65634</td>
    <td align="right">     -0.8697</td>
    <td align="right">     6.08412</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.72437</td>
    <td align="right">    46.36476</td>
    <td align="right">     -0.0487</td>
    <td align="right">    23.08915</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.15187</td>
    <td align="right">    33.63763</td>
    <td align="right">     -0.6595</td>
    <td align="right">    16.49911</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.80171</td>
    <td align="right">    33.63276</td>
    <td align="right">     -0.4562</td>
    <td align="right">    11.61177</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.22349</td>
    <td align="right">    33.76875</td>
    <td align="right">     -0.3259</td>
    <td align="right">     8.96153</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    21.79930</td>
    <td align="right">    36.61806</td>
    <td align="right">     -0.1638</td>
    <td align="right">     7.61140</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.19503</td>
    <td align="right">    41.01308</td>
    <td align="right">     -1.0952</td>
    <td align="right">    32.20812</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    22.63080</td>
    <td align="right">    42.37208</td>
    <td align="right">     -0.9359</td>
    <td align="right">    25.24131</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.31045</td>
    <td align="right">    44.60864</td>
    <td align="right">     -0.6889</td>
    <td align="right">    16.68714</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43984</td>
    <td align="right">    47.44358</td>
    <td align="right">     -0.5969</td>
    <td align="right">    14.56813</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.18514</td>
    <td align="right">    45.93369</td>
    <td align="right">     -0.6929</td>
    <td align="right">    18.49704</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.36673</td>
    <td align="right">    39.81606</td>
    <td align="right">     0.00750</td>
    <td align="right">     7.44426</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.07419</td>
    <td align="right">    39.73603</td>
    <td align="right">     -0.3434</td>
    <td align="right">     9.65030</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.59417</td>
    <td align="right">    34.31688</td>
    <td align="right">     -0.5206</td>
    <td align="right">    12.88192</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    21.90620</td>
    <td align="right">    39.44672</td>
    <td align="right">     -0.5408</td>
    <td align="right">    15.20181</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.15187</td>
    <td align="right">    33.63276</td>
    <td align="right">     -1.0952</td>
    <td align="right">     7.44426</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43984</td>
    <td align="right">    47.44358</td>
    <td align="right">     0.00750</td>
    <td align="right">    32.20812</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.53244</td>
    <td align="right">    34.46725</td>
    <td align="right">     -0.6214</td>
    <td align="right">    14.31382</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.89684</td>
    <td align="right">    34.79686</td>
    <td align="right">     -0.4887</td>
    <td align="right">    10.92837</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.34118</td>
    <td align="right">    34.71021</td>
    <td align="right">     -0.3445</td>
    <td align="right">     8.14665</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.08648</td>
    <td align="right">    37.02615</td>
    <td align="right">     -0.1218</td>
    <td align="right">     6.68983</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.87684</td>
    <td align="right">    40.07227</td>
    <td align="right">     -0.8854</td>
    <td align="right">    23.70348</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.19350</td>
    <td align="right">    41.54517</td>
    <td align="right">     -0.7443</td>
    <td align="right">    18.43051</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.77632</td>
    <td align="right">    43.30813</td>
    <td align="right">     -0.5041</td>
    <td align="right">    12.00292</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.52478</td>
    <td align="right">    46.87334</td>
    <td align="right">     -0.5612</td>
    <td align="right">    13.36180</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.19727</td>
    <td align="right">    46.19775</td>
    <td align="right">     -0.7199</td>
    <td align="right">    17.97934</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.16308</td>
    <td align="right">    41.21674</td>
    <td align="right">     -0.0797</td>
    <td align="right">     6.16080</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.25154</td>
    <td align="right">    40.79910</td>
    <td align="right">     -0.3403</td>
    <td align="right">     8.03827</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.81868</td>
    <td align="right">    35.36095</td>
    <td align="right">     -0.5139</td>
    <td align="right">    10.93353</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.14793</td>
    <td align="right">    39.72759</td>
    <td align="right">     -0.4945</td>
    <td align="right">    12.58164</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.53244</td>
    <td align="right">    34.46725</td>
    <td align="right">     -0.8854</td>
    <td align="right">     6.16080</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.77632</td>
    <td align="right">    46.87334</td>
    <td align="right">     -0.0797</td>
    <td align="right">    23.70348</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.64919</td>
    <td align="right">    35.26029</td>
    <td align="right">     -0.5756</td>
    <td align="right">    13.69779</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.18260</td>
    <td align="right">    35.38849</td>
    <td align="right">     -0.4159</td>
    <td align="right">    10.26353</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.13108</td>
    <td align="right">    34.95044</td>
    <td align="right">     -0.1734</td>
    <td align="right">     6.59068</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.93584</td>
    <td align="right">    36.58293</td>
    <td align="right">     0.04746</td>
    <td align="right">     6.13546</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.54771</td>
    <td align="right">    39.35455</td>
    <td align="right">     -0.7197</td>
    <td align="right">    17.04159</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.85474</td>
    <td align="right">    40.70791</td>
    <td align="right">     -0.5857</td>
    <td align="right">    12.78944</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.00211</td>
    <td align="right">    43.66544</td>
    <td align="right">     -0.5020</td>
    <td align="right">    10.70299</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.91669</td>
    <td align="right">    46.92990</td>
    <td align="right">     -0.5060</td>
    <td align="right">    10.87712</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61235</td>
    <td align="right">    46.25470</td>
    <td align="right">     -0.6557</td>
    <td align="right">    14.91430</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.68400</td>
    <td align="right">    41.38872</td>
    <td align="right">     0.00693</td>
    <td align="right">     5.94565</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.61469</td>
    <td align="right">    41.44751</td>
    <td align="right">     -0.2712</td>
    <td align="right">     7.63495</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.96897</td>
    <td align="right">    36.36181</td>
    <td align="right">     -0.4762</td>
    <td align="right">    10.50835</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.60289</td>
    <td align="right">    39.88415</td>
    <td align="right">     -0.4027</td>
    <td align="right">    10.59809</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.64919</td>
    <td align="right">    34.95044</td>
    <td align="right">     -0.7197</td>
    <td align="right">     5.94565</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.00211</td>
    <td align="right">    46.92990</td>
    <td align="right">     0.04746</td>
    <td align="right">    17.04159</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    20.41583</td>
    <td align="right">    33.69696</td>
    <td align="right">     -0.6326</td>
    <td align="right">    14.89793</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.90459</td>
    <td align="right">    33.91325</td>
    <td align="right">     -0.4712</td>
    <td align="right">    10.65358</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    21.52539</td>
    <td align="right">    34.06630</td>
    <td align="right">     -0.2810</td>
    <td align="right">     7.46406</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.45130</td>
    <td align="right">    35.69626</td>
    <td align="right">     -0.0181</td>
    <td align="right">     6.54367</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    22.94773</td>
    <td align="right">    39.27010</td>
    <td align="right">     -0.8433</td>
    <td align="right">    22.68294</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    23.39737</td>
    <td align="right">    40.64581</td>
    <td align="right">     -0.6486</td>
    <td align="right">    16.47631</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    23.56575</td>
    <td align="right">    43.73614</td>
    <td align="right">     -0.5633</td>
    <td align="right">    14.15132</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.43048</td>
    <td align="right">    47.05450</td>
    <td align="right">     -0.5739</td>
    <td align="right">    14.37669</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    22.93696</td>
    <td align="right">    46.52838</td>
    <td align="right">     -0.7955</td>
    <td align="right">    21.15746</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.01424</td>
    <td align="right">    41.11553</td>
    <td align="right">     -0.1108</td>
    <td align="right">     6.46743</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    21.11097</td>
    <td align="right">    40.62706</td>
    <td align="right">     -0.3752</td>
    <td align="right">     8.62774</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    20.69812</td>
    <td align="right">    34.94835</td>
    <td align="right">     -0.5382</td>
    <td align="right">    11.57706</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    22.12381</td>
    <td align="right">    39.30500</td>
    <td align="right">     -0.4882</td>
    <td align="right">    12.93902</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    20.41583</td>
    <td align="right">    33.69696</td>
    <td align="right">     -0.8433</td>
    <td align="right">     6.46743</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.56575</td>
    <td align="right">    47.05450</td>
    <td align="right">     -0.0181</td>
    <td align="right">    22.68294</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.98633</td>
    <td align="right">    33.37692</td>
    <td align="right">     -0.4771</td>
    <td align="right">    12.27370</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.70976</td>
    <td align="right">    33.15677</td>
    <td align="right">     -0.2615</td>
    <td align="right">     9.19195</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.25912</td>
    <td align="right">    33.08977</td>
    <td align="right">     -0.0996</td>
    <td align="right">     7.18602</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.87448</td>
    <td align="right">    35.27828</td>
    <td align="right">     0.07653</td>
    <td align="right">     6.96335</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.24894</td>
    <td align="right">    39.05548</td>
    <td align="right">     -0.7653</td>
    <td align="right">    19.56100</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.47223</td>
    <td align="right">    40.91923</td>
    <td align="right">     -0.6662</td>
    <td align="right">    15.88241</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.70109</td>
    <td align="right">    43.76781</td>
    <td align="right">     -0.5503</td>
    <td align="right">    12.81506</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.65620</td>
    <td align="right">    46.76482</td>
    <td align="right">     -0.5215</td>
    <td align="right">    12.38939</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.46529</td>
    <td align="right">    45.27730</td>
    <td align="right">     -0.6107</td>
    <td align="right">    15.52600</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82112</td>
    <td align="right">    39.45417</td>
    <td align="right">     0.09164</td>
    <td align="right">     7.37479</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.78096</td>
    <td align="right">    39.70014</td>
    <td align="right">     -0.2070</td>
    <td align="right">     7.97841</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.35135</td>
    <td align="right">    34.23652</td>
    <td align="right">     -0.3646</td>
    <td align="right">     9.89607</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.61778</td>
    <td align="right">    38.70886</td>
    <td align="right">     -0.3644</td>
    <td align="right">    11.44360</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.98633</td>
    <td align="right">    33.08977</td>
    <td align="right">     -0.7653</td>
    <td align="right">     6.96335</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.70109</td>
    <td align="right">    46.76482</td>
    <td align="right">     0.09164</td>
    <td align="right">    19.56100</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    20.52716</td>
    <td align="right">    34.14256</td>
    <td align="right">     -0.6013</td>
    <td align="right">    14.05417</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.99162</td>
    <td align="right">    34.46711</td>
    <td align="right">     -0.4442</td>
    <td align="right">    10.53746</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    21.60084</td>
    <td align="right">    34.42120</td>
    <td align="right">     -0.2589</td>
    <td align="right">     7.47298</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    22.38994</td>
    <td align="right">    36.42517</td>
    <td align="right">     -0.0271</td>
    <td align="right">     6.74923</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    22.99601</td>
    <td align="right">    39.66763</td>
    <td align="right">     -0.8112</td>
    <td align="right">    21.75596</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    23.24087</td>
    <td align="right">    41.40622</td>
    <td align="right">     -0.6957</td>
    <td align="right">    17.37471</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.61046</td>
    <td align="right">    43.97615</td>
    <td align="right">     -0.5231</td>
    <td align="right">    13.21114</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.35388</td>
    <td align="right">    47.70905</td>
    <td align="right">     -0.5865</td>
    <td align="right">    14.61463</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.02375</td>
    <td align="right">    46.69344</td>
    <td align="right">     -0.7525</td>
    <td align="right">    19.64791</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.05276</td>
    <td align="right">    41.43326</td>
    <td align="right">     -0.0958</td>
    <td align="right">     6.43472</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    21.17965</td>
    <td align="right">    41.07498</td>
    <td align="right">     -0.3534</td>
    <td align="right">     8.40345</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    20.78724</td>
    <td align="right">    35.32888</td>
    <td align="right">     -0.5122</td>
    <td align="right">    11.12772</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.15542</td>
    <td align="right">    39.76165</td>
    <td align="right">     -0.4726</td>
    <td align="right">    12.63683</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    20.52716</td>
    <td align="right">    34.14256</td>
    <td align="right">     -0.8112</td>
    <td align="right">     6.43472</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.61046</td>
    <td align="right">    47.70905</td>
    <td align="right">     -0.0271</td>
    <td align="right">    21.75596</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12795816.01</td>
    <td align="right">  3734397.94</td>
    <td align="right">        2.17</td>
    <td align="right">  9656982.65</td>
    <td align="right">  3138833.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1797.84</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">     1375.66</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      422.18</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      523.96</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.444430E+09</td>
    <td align="right">0.117332E+09</td>
    <td align="right">       13.50</td>
    <td align="right">0.391907E+09</td>
    <td align="right"> 52522882.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.64</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    18795.73</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    18603.78</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     2444.00</td>
    <td align="right">27-FEB-18:30</td>
    <td align="right">     4755.81</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.917075E+09</td>
    <td align="right">0.248215E+09</td>
    <td align="right">       33.17</td>
    <td align="right">0.780669E+09</td>
    <td align="right">0.136406E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.63</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    18574.85</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">    18574.85</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">     2882.20</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     4707.99</td>
    <td align="right">18-MAR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.497019E+10</td>
    <td align="right">0.124505E+10</td>
    <td align="right">       87.25</td>
    <td align="right">0.462202E+10</td>
    <td align="right">0.348168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">26-APR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    52889.14</td>
    <td align="right">27-APR-16:10</td>
    <td align="right">    50031.98</td>
    <td align="right">27-APR-16:10</td>
    <td align="right">     7919.27</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    13070.93</td>
    <td align="right">27-APR-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108950E+11</td>
    <td align="right">0.268563E+10</td>
    <td align="right">      189.67</td>
    <td align="right">0.926470E+10</td>
    <td align="right">0.163033E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-MAY-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    49134.97</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    43538.68</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">    11716.64</td>
    <td align="right">05-MAY-17:00</td>
    <td align="right">    11560.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194729E+11</td>
    <td align="right">0.479271E+10</td>
    <td align="right">      291.12</td>
    <td align="right">0.173454E+11</td>
    <td align="right">0.212749E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    53432.65</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    51454.27</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    10901.34</td>
    <td align="right">12-JUN-13:00</td>
    <td align="right">    12886.84</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340495E+11</td>
    <td align="right">0.821479E+10</td>
    <td align="right">      364.79</td>
    <td align="right">0.280822E+11</td>
    <td align="right">0.596733E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-15:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    68199.97</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">    59136.80</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">    17033.09</td>
    <td align="right">11-JUL-15:20</td>
    <td align="right">    17578.11</td>
    <td align="right">31-JUL-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.452577E+11</td>
    <td align="right">0.109878E+11</td>
    <td align="right">      393.71</td>
    <td align="right">0.367599E+11</td>
    <td align="right">0.849775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    70690.33</td>
    <td align="right">10-AUG-16:05</td>
    <td align="right">    66717.94</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">    25173.59</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    19545.94</td>
    <td align="right">10-AUG-17:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.196864E+11</td>
    <td align="right">0.476782E+10</td>
    <td align="right">      255.42</td>
    <td align="right">0.150300E+11</td>
    <td align="right">0.465640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    65738.10</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    51365.68</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">    21854.52</td>
    <td align="right">14-SEP-12:40</td>
    <td align="right">    15091.08</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.309753E+10</td>
    <td align="right">0.800928E+09</td>
    <td align="right">       84.46</td>
    <td align="right">0.283864E+10</td>
    <td align="right">0.258898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    37142.01</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">    37142.01</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">     4719.41</td>
    <td align="right">08-OCT-13:18</td>
    <td align="right">     8480.17</td>
    <td align="right">04-OCT-15:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.702716E+09</td>
    <td align="right">0.173164E+09</td>
    <td align="right">       14.67</td>
    <td align="right">0.468000E+09</td>
    <td align="right">0.234715E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    29494.87</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">    21984.94</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     8899.92</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     6891.26</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139506E+12</td>
    <td align="right">0.340372E+11</td>
    <td align="right">     1729.92</td>
    <td align="right">0.115593E+12</td>
    <td align="right">0.239131E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.452577E+11</td>
    <td align="right">0.109878E+11</td>
    <td align="right">      393.71</td>
    <td align="right">0.367599E+11</td>
    <td align="right">0.849775E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70690.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66717.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25173.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19545.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9473644.06</td>
    <td align="right">  2766406.89</td>
    <td align="right">        2.17</td>
    <td align="right">  7175916.18</td>
    <td align="right">  2297727.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1214.61</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      920.08</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      294.63</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      354.68</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.371212E+09</td>
    <td align="right"> 96939306.38</td>
    <td align="right">       13.33</td>
    <td align="right">0.340337E+09</td>
    <td align="right"> 30874390.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17708.48</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    17708.48</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     1806.65</td>
    <td align="right">27-FEB-18:50</td>
    <td align="right">     4338.74</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.718151E+09</td>
    <td align="right">0.193084E+09</td>
    <td align="right">       33.33</td>
    <td align="right">0.626367E+09</td>
    <td align="right"> 91783352.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    16665.31</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    16665.31</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     2105.88</td>
    <td align="right">09-MAR-12:10</td>
    <td align="right">     4125.15</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.412733E+10</td>
    <td align="right">0.102583E+10</td>
    <td align="right">       88.86</td>
    <td align="right">0.391318E+10</td>
    <td align="right">0.214154E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-15:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    44471.00</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    41803.64</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     6223.34</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    11030.44</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.899689E+10</td>
    <td align="right">0.220952E+10</td>
    <td align="right">      197.73</td>
    <td align="right">0.785181E+10</td>
    <td align="right">0.114507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    38422.62</td>
    <td align="right">05-MAY-15:50</td>
    <td align="right">    37074.32</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     7104.91</td>
    <td align="right">07-MAY-12:22</td>
    <td align="right">     9024.47</td>
    <td align="right">05-MAY-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.155504E+11</td>
    <td align="right">0.381852E+10</td>
    <td align="right">      295.13</td>
    <td align="right">0.141622E+11</td>
    <td align="right">0.138815E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    44002.14</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    42712.86</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     8257.67</td>
    <td align="right">12-JUN-13:40</td>
    <td align="right">    10613.03</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.274872E+11</td>
    <td align="right">0.661392E+10</td>
    <td align="right">      370.50</td>
    <td align="right">0.233084E+11</td>
    <td align="right">0.417880E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    55062.18</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">    47915.18</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    13805.22</td>
    <td align="right">31-JUL-10:20</td>
    <td align="right">    14209.35</td>
    <td align="right">31-JUL-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.357918E+11</td>
    <td align="right">0.868274E+10</td>
    <td align="right">      394.80</td>
    <td align="right">0.296836E+11</td>
    <td align="right">0.610812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    58946.07</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    52688.76</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    19794.28</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    15918.44</td>
    <td align="right">29-AUG-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157023E+11</td>
    <td align="right">0.379265E+10</td>
    <td align="right">      258.95</td>
    <td align="right">0.123266E+11</td>
    <td align="right">0.337576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    52644.38</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    41251.81</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    17193.65</td>
    <td align="right">14-SEP-12:40</td>
    <td align="right">    12083.69</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.245725E+10</td>
    <td align="right">0.633226E+09</td>
    <td align="right">       85.21</td>
    <td align="right">0.227979E+10</td>
    <td align="right">0.177459E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30795.29</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    30795.29</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     3439.81</td>
    <td align="right">08-OCT-13:10</td>
    <td align="right">     7030.12</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.608968E+09</td>
    <td align="right">0.147144E+09</td>
    <td align="right">       14.50</td>
    <td align="right">0.429440E+09</td>
    <td align="right">0.179528E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    26208.15</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">    20648.10</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     6724.54</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     5984.67</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111821E+12</td>
    <td align="right">0.272163E+11</td>
    <td align="right">     1754.51</td>
    <td align="right">0.949289E+11</td>
    <td align="right">0.168920E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.357918E+11</td>
    <td align="right">0.868274E+10</td>
    <td align="right">      394.80</td>
    <td align="right">0.296836E+11</td>
    <td align="right">0.610812E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58946.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">    52688.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19794.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15918.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  9575801.30</td>
    <td align="right">  2798477.03</td>
    <td align="right">        2.17</td>
    <td align="right">  7151730.35</td>
    <td align="right">  2424070.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     1227.72</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      916.98</td>
    <td align="right">11-JAN-14:00</td>
    <td align="right">      310.84</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">      358.79</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.377729E+09</td>
    <td align="right"> 99253393.62</td>
    <td align="right">       13.33</td>
    <td align="right">0.340462E+09</td>
    <td align="right"> 37267403.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.71</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    17695.18</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">    17695.18</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">     1972.58</td>
    <td align="right">27-FEB-18:40</td>
    <td align="right">     4386.58</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.734267E+09</td>
    <td align="right">0.198322E+09</td>
    <td align="right">       33.33</td>
    <td align="right">0.630953E+09</td>
    <td align="right">0.103314E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    16623.35</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">    16623.35</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">     2335.53</td>
    <td align="right">09-MAR-12:00</td>
    <td align="right">     4161.98</td>
    <td align="right">18-MAR-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.431976E+10</td>
    <td align="right">0.107615E+10</td>
    <td align="right">       88.60</td>
    <td align="right">0.406160E+10</td>
    <td align="right">0.258156E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    51170.57</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">    48169.63</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">     6338.61</td>
    <td align="right">28-APR-13:00</td>
    <td align="right">    12685.36</td>
    <td align="right">27-APR-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943617E+10</td>
    <td align="right">0.232026E+10</td>
    <td align="right">      196.80</td>
    <td align="right">0.813809E+10</td>
    <td align="right">0.129808E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">03-MAY-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    41133.49</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">    40883.39</td>
    <td align="right">15-MAY-16:00</td>
    <td align="right">     7738.69</td>
    <td align="right">07-MAY-12:22</td>
    <td align="right">     9687.68</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.163645E+11</td>
    <td align="right">0.402484E+10</td>
    <td align="right">      294.22</td>
    <td align="right">0.147643E+11</td>
    <td align="right">0.160024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">09-JUN-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    49656.18</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">    49656.18</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">     8522.48</td>
    <td align="right">12-JUN-13:10</td>
    <td align="right">    11972.05</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293032E+11</td>
    <td align="right">0.706656E+10</td>
    <td align="right">      371.11</td>
    <td align="right">0.246036E+11</td>
    <td align="right">0.469966E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-JUL-14:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    63007.44</td>
    <td align="right">27-JUL-15:40</td>
    <td align="right">    56247.62</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">    15907.33</td>
    <td align="right">27-JUL-15:40</td>
    <td align="right">    16505.51</td>
    <td align="right">24-JUL-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.376423E+11</td>
    <td align="right">0.916784E+10</td>
    <td align="right">      393.99</td>
    <td align="right">0.310510E+11</td>
    <td align="right">0.659134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-AUG-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    65262.41</td>
    <td align="right">29-AUG-14:40</td>
    <td align="right">    60058.48</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">    20239.58</td>
    <td align="right">30-AUG-13:00</td>
    <td align="right">    17773.03</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.158287E+11</td>
    <td align="right">0.383831E+10</td>
    <td align="right">      255.87</td>
    <td align="right">0.122346E+11</td>
    <td align="right">0.359410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-SEP-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    53950.74</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">    42774.16</td>
    <td align="right">12-SEP-15:00</td>
    <td align="right">    17622.37</td>
    <td align="right">14-SEP-12:50</td>
    <td align="right">    12385.31</td>
    <td align="right">14-SEP-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.236524E+10</td>
    <td align="right">0.614951E+09</td>
    <td align="right">       83.51</td>
    <td align="right">0.215398E+10</td>
    <td align="right">0.211257E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-OCT-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    30045.37</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">    30045.37</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">     3818.06</td>
    <td align="right">08-OCT-13:15</td>
    <td align="right">     6860.11</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.620202E+09</td>
    <td align="right">0.150856E+09</td>
    <td align="right">       14.50</td>
    <td align="right">0.427541E+09</td>
    <td align="right">0.192661E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.99</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    26556.70</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">    20586.99</td>
    <td align="right">04-NOV-14:00</td>
    <td align="right">     7286.07</td>
    <td align="right">04-NOV-16:00</td>
    <td align="right">     6086.31</td>
    <td align="right">04-NOV-13:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117002E+12</td>
    <td align="right">0.285601E+11</td>
    <td align="right">     1747.43</td>
    <td align="right">0.984133E+11</td>
    <td align="right">0.185885E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376423E+11</td>
    <td align="right">0.916784E+10</td>
    <td align="right">      393.99</td>
    <td align="right">0.310510E+11</td>
    <td align="right">0.659134E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    65262.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60058.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">    20239.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    17773.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        4.74</td>
    <td align="right">     1392.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">       54.27</td>
    <td align="right">     1241.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">      176.80</td>
    <td align="right">     1020.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">      410.09</td>
    <td align="right">      820.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">      649.08</td>
    <td align="right">      667.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">      734.43</td>
    <td align="right">      511.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">      797.11</td>
    <td align="right">      460.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">      697.94</td>
    <td align="right">      451.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">      399.50</td>
    <td align="right">      667.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">      152.55</td>
    <td align="right">      895.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">       26.82</td>
    <td align="right">     1131.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        2.18</td>
    <td align="right">     1406.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">      343.94</td>
    <td align="right">      887.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        2.18</td>
    <td align="right">      451.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">      797.11</td>
    <td align="right">     1406.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">       62.13</td>
    <td align="right">      883.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">      244.92</td>
    <td align="right">      772.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">      496.15</td>
    <td align="right">      638.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">      970.72</td>
    <td align="right">      514.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">     1068.98</td>
    <td align="right">      432.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">     1392.12</td>
    <td align="right">      338.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">     1352.92</td>
    <td align="right">      296.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">     1408.90</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">      915.47</td>
    <td align="right">      414.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">      475.59</td>
    <td align="right">      561.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">      119.87</td>
    <td align="right">      718.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">       79.05</td>
    <td align="right">      894.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">      717.97</td>
    <td align="right">      561.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">       62.13</td>
    <td align="right">      285.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">     1408.90</td>
    <td align="right">      894.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">      909.50</td>
    <td align="right">     1245.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">     1549.48</td>
    <td align="right">     1136.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">     1641.93</td>
    <td align="right">     1000.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">     1640.52</td>
    <td align="right">      840.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">     1363.27</td>
    <td align="right">      701.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">     1198.79</td>
    <td align="right">      552.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">     1454.73</td>
    <td align="right">      497.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">     1801.50</td>
    <td align="right">      474.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">     2066.40</td>
    <td align="right">      666.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">     1876.98</td>
    <td align="right">      876.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">      975.90</td>
    <td align="right">     1051.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">     1074.88</td>
    <td align="right">     1290.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">     1462.03</td>
    <td align="right">      859.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">      909.50</td>
    <td align="right">      474.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">     2066.40</td>
    <td align="right">     1290.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">       81.15</td>
    <td align="right">      886.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">      276.74</td>
    <td align="right">      784.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">      485.84</td>
    <td align="right">      655.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">      916.00</td>
    <td align="right">      541.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">     1305.54</td>
    <td align="right">      456.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">     1276.16</td>
    <td align="right">      359.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">     1765.21</td>
    <td align="right">      330.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">     1491.05</td>
    <td align="right">      314.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">     1098.37</td>
    <td align="right">      440.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">      483.97</td>
    <td align="right">      578.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">      131.35</td>
    <td align="right">      721.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">      101.32</td>
    <td align="right">      903.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">      787.79</td>
    <td align="right">      579.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">       81.15</td>
    <td align="right">      314.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">     1765.21</td>
    <td align="right">      903.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.61</td>
    <td align="right">        0.00</td>
    <td align="right">       83.61</td>
    <td align="right">        1.33</td>
    <td align="right">      483.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">      130.10</td>
    <td align="right">       17.92</td>
    <td align="right">      428.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      191.68</td>
    <td align="right">        0.00</td>
    <td align="right">      191.68</td>
    <td align="right">       62.34</td>
    <td align="right">      344.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.24</td>
    <td align="right">        0.95</td>
    <td align="right">      270.28</td>
    <td align="right">      144.96</td>
    <td align="right">      271.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.00</td>
    <td align="right">       10.34</td>
    <td align="right">      338.66</td>
    <td align="right">      225.72</td>
    <td align="right">      221.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.95</td>
    <td align="right">       24.20</td>
    <td align="right">      342.76</td>
    <td align="right">      253.25</td>
    <td align="right">      169.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      348.76</td>
    <td align="right">       27.30</td>
    <td align="right">      321.46</td>
    <td align="right">      272.15</td>
    <td align="right">      153.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      282.33</td>
    <td align="right">        7.60</td>
    <td align="right">      274.73</td>
    <td align="right">      236.50</td>
    <td align="right">      152.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.33</td>
    <td align="right">        0.06</td>
    <td align="right">      219.26</td>
    <td align="right">      134.39</td>
    <td align="right">      230.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      150.28</td>
    <td align="right">        0.00</td>
    <td align="right">      150.28</td>
    <td align="right">       48.47</td>
    <td align="right">      319.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       94.66</td>
    <td align="right">        0.00</td>
    <td align="right">       94.66</td>
    <td align="right">        7.59</td>
    <td align="right">      408.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      498.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      213.66</td>
    <td align="right">        5.92</td>
    <td align="right">      207.75</td>
    <td align="right">      117.70</td>
    <td align="right">      306.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      152.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      366.95</td>
    <td align="right">       27.30</td>
    <td align="right">      342.76</td>
    <td align="right">      272.15</td>
    <td align="right">      498.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.62</td>
    <td align="right">        0.00</td>
    <td align="right">       83.62</td>
    <td align="right">        1.33</td>
    <td align="right">      483.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      130.11</td>
    <td align="right">        0.00</td>
    <td align="right">      130.11</td>
    <td align="right">       17.92</td>
    <td align="right">      428.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      191.69</td>
    <td align="right">        0.00</td>
    <td align="right">      191.69</td>
    <td align="right">       62.34</td>
    <td align="right">      344.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.25</td>
    <td align="right">        0.95</td>
    <td align="right">      270.30</td>
    <td align="right">      144.97</td>
    <td align="right">      271.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.02</td>
    <td align="right">       10.34</td>
    <td align="right">      338.68</td>
    <td align="right">      225.74</td>
    <td align="right">      221.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.98</td>
    <td align="right">       24.20</td>
    <td align="right">      342.78</td>
    <td align="right">      253.26</td>
    <td align="right">      169.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      348.78</td>
    <td align="right">       27.30</td>
    <td align="right">      321.48</td>
    <td align="right">      272.17</td>
    <td align="right">      153.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      282.35</td>
    <td align="right">        7.60</td>
    <td align="right">      274.75</td>
    <td align="right">      236.52</td>
    <td align="right">      152.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.34</td>
    <td align="right">        0.06</td>
    <td align="right">      219.28</td>
    <td align="right">      134.40</td>
    <td align="right">      230.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      150.29</td>
    <td align="right">        0.00</td>
    <td align="right">      150.29</td>
    <td align="right">       48.48</td>
    <td align="right">      319.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       94.67</td>
    <td align="right">        0.00</td>
    <td align="right">       94.67</td>
    <td align="right">        7.59</td>
    <td align="right">      408.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      498.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      213.67</td>
    <td align="right">        5.92</td>
    <td align="right">      207.76</td>
    <td align="right">      117.71</td>
    <td align="right">      306.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      152.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      366.98</td>
    <td align="right">       27.30</td>
    <td align="right">      342.78</td>
    <td align="right">      272.17</td>
    <td align="right">      498.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       83.62</td>
    <td align="right">        0.00</td>
    <td align="right">       83.62</td>
    <td align="right">        1.33</td>
    <td align="right">      483.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      130.11</td>
    <td align="right">        0.00</td>
    <td align="right">      130.11</td>
    <td align="right">       17.92</td>
    <td align="right">      428.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      191.69</td>
    <td align="right">        0.00</td>
    <td align="right">      191.69</td>
    <td align="right">       62.34</td>
    <td align="right">      344.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      271.25</td>
    <td align="right">        0.95</td>
    <td align="right">      270.30</td>
    <td align="right">      144.97</td>
    <td align="right">      271.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      349.02</td>
    <td align="right">       10.34</td>
    <td align="right">      338.68</td>
    <td align="right">      225.74</td>
    <td align="right">      221.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      366.98</td>
    <td align="right">       24.20</td>
    <td align="right">      342.78</td>
    <td align="right">      253.26</td>
    <td align="right">      169.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      348.78</td>
    <td align="right">       27.30</td>
    <td align="right">      321.48</td>
    <td align="right">      272.17</td>
    <td align="right">      153.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      282.35</td>
    <td align="right">        7.60</td>
    <td align="right">      274.75</td>
    <td align="right">      236.52</td>
    <td align="right">      152.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      219.34</td>
    <td align="right">        0.06</td>
    <td align="right">      219.28</td>
    <td align="right">      134.40</td>
    <td align="right">      230.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      150.29</td>
    <td align="right">        0.00</td>
    <td align="right">      150.29</td>
    <td align="right">       48.48</td>
    <td align="right">      319.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       94.67</td>
    <td align="right">        0.00</td>
    <td align="right">       94.67</td>
    <td align="right">        7.59</td>
    <td align="right">      408.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      498.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      213.67</td>
    <td align="right">        5.92</td>
    <td align="right">      207.76</td>
    <td align="right">      117.71</td>
    <td align="right">      306.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       71.05</td>
    <td align="right">        0.00</td>
    <td align="right">       71.05</td>
    <td align="right">        0.42</td>
    <td align="right">      152.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      366.98</td>
    <td align="right">       27.30</td>
    <td align="right">      342.78</td>
    <td align="right">      272.17</td>
    <td align="right">      498.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      258.50</td>
    <td align="right">       65.55</td>
    <td align="right">      192.95</td>
    <td align="right">       58.60</td>
    <td align="right">      881.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      474.31</td>
    <td align="right">      168.35</td>
    <td align="right">      305.96</td>
    <td align="right">      233.55</td>
    <td align="right">      770.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      708.18</td>
    <td align="right">      256.38</td>
    <td align="right">      451.80</td>
    <td align="right">      483.04</td>
    <td align="right">      627.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1097.83</td>
    <td align="right">      456.19</td>
    <td align="right">      641.63</td>
    <td align="right">      945.11</td>
    <td align="right">      503.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1168.05</td>
    <td align="right">      406.05</td>
    <td align="right">      762.00</td>
    <td align="right">     1040.89</td>
    <td align="right">      423.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1398.80</td>
    <td align="right">      608.53</td>
    <td align="right">      790.27</td>
    <td align="right">     1349.46</td>
    <td align="right">      335.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1302.57</td>
    <td align="right">      584.56</td>
    <td align="right">      718.01</td>
    <td align="right">     1309.29</td>
    <td align="right">      292.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1280.38</td>
    <td align="right">      640.49</td>
    <td align="right">      639.89</td>
    <td align="right">     1357.38</td>
    <td align="right">      288.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      946.80</td>
    <td align="right">      436.73</td>
    <td align="right">      510.07</td>
    <td align="right">      878.79</td>
    <td align="right">      423.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      617.05</td>
    <td align="right">      262.19</td>
    <td align="right">      354.86</td>
    <td align="right">      450.67</td>
    <td align="right">      580.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      302.45</td>
    <td align="right">       85.39</td>
    <td align="right">      217.06</td>
    <td align="right">      110.72</td>
    <td align="right">      740.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      248.09</td>
    <td align="right">       79.88</td>
    <td align="right">      168.21</td>
    <td align="right">       73.30</td>
    <td align="right">      909.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      818.42</td>
    <td align="right">      338.27</td>
    <td align="right">      480.16</td>
    <td align="right">      693.23</td>
    <td align="right">      563.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      248.09</td>
    <td align="right">       65.55</td>
    <td align="right">      168.21</td>
    <td align="right">       58.60</td>
    <td align="right">      288.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1398.80</td>
    <td align="right">      640.49</td>
    <td align="right">      790.27</td>
    <td align="right">     1357.38</td>
    <td align="right">      909.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.22</td>
    <td align="right">        2.59</td>
    <td align="right">        7.63</td>
    <td align="right">        2.32</td>
    <td align="right">       34.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.75</td>
    <td align="right">        6.66</td>
    <td align="right">       12.10</td>
    <td align="right">        9.23</td>
    <td align="right">       30.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       28.00</td>
    <td align="right">       10.14</td>
    <td align="right">       17.86</td>
    <td align="right">       19.10</td>
    <td align="right">       24.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       43.41</td>
    <td align="right">       18.04</td>
    <td align="right">       25.37</td>
    <td align="right">       37.37</td>
    <td align="right">       19.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       46.18</td>
    <td align="right">       16.05</td>
    <td align="right">       30.13</td>
    <td align="right">       41.16</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.31</td>
    <td align="right">       24.06</td>
    <td align="right">       31.25</td>
    <td align="right">       53.36</td>
    <td align="right">       13.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       51.50</td>
    <td align="right">       23.11</td>
    <td align="right">       28.39</td>
    <td align="right">       51.77</td>
    <td align="right">       11.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       50.63</td>
    <td align="right">       25.32</td>
    <td align="right">       25.30</td>
    <td align="right">       53.67</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       37.44</td>
    <td align="right">       17.27</td>
    <td align="right">       20.17</td>
    <td align="right">       34.75</td>
    <td align="right">       16.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.40</td>
    <td align="right">       10.37</td>
    <td align="right">       14.03</td>
    <td align="right">       17.82</td>
    <td align="right">       22.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       11.96</td>
    <td align="right">        3.38</td>
    <td align="right">        8.58</td>
    <td align="right">        4.38</td>
    <td align="right">       29.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        9.81</td>
    <td align="right">        3.16</td>
    <td align="right">        6.65</td>
    <td align="right">        2.90</td>
    <td align="right">       35.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       32.36</td>
    <td align="right">       13.37</td>
    <td align="right">       18.98</td>
    <td align="right">       27.41</td>
    <td align="right">       22.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.81</td>
    <td align="right">        2.59</td>
    <td align="right">        6.65</td>
    <td align="right">        2.32</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       55.31</td>
    <td align="right">       25.32</td>
    <td align="right">       31.25</td>
    <td align="right">       53.67</td>
    <td align="right">       35.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.32</td>
    <td align="right">      219.26</td>
    <td align="right">      150.06</td>
    <td align="right">      307.30</td>
    <td align="right">      423.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      568.16</td>
    <td align="right">      351.70</td>
    <td align="right">      216.45</td>
    <td align="right">      523.37</td>
    <td align="right">      390.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      611.39</td>
    <td align="right">      326.16</td>
    <td align="right">      285.23</td>
    <td align="right">      558.41</td>
    <td align="right">      338.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      645.31</td>
    <td align="right">      280.22</td>
    <td align="right">      365.09</td>
    <td align="right">      560.85</td>
    <td align="right">      277.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.93</td>
    <td align="right">      175.69</td>
    <td align="right">      414.24</td>
    <td align="right">      470.01</td>
    <td align="right">      229.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      539.72</td>
    <td align="right">      144.85</td>
    <td align="right">      394.87</td>
    <td align="right">      414.20</td>
    <td align="right">      180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.57</td>
    <td align="right">      215.50</td>
    <td align="right">      373.07</td>
    <td align="right">      492.99</td>
    <td align="right">      166.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      632.41</td>
    <td align="right">      294.88</td>
    <td align="right">      337.53</td>
    <td align="right">      604.97</td>
    <td align="right">      164.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      700.96</td>
    <td align="right">      387.19</td>
    <td align="right">      313.77</td>
    <td align="right">      692.23</td>
    <td align="right">      235.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      634.92</td>
    <td align="right">      392.08</td>
    <td align="right">      242.84</td>
    <td align="right">      628.43</td>
    <td align="right">      313.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.21</td>
    <td align="right">      214.99</td>
    <td align="right">      160.21</td>
    <td align="right">      327.36</td>
    <td align="right">      368.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.52</td>
    <td align="right">      253.97</td>
    <td align="right">      138.55</td>
    <td align="right">      360.56</td>
    <td align="right">      446.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      553.80</td>
    <td align="right">      270.87</td>
    <td align="right">      282.92</td>
    <td align="right">      494.79</td>
    <td align="right">      294.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.32</td>
    <td align="right">      144.85</td>
    <td align="right">      138.55</td>
    <td align="right">      307.30</td>
    <td align="right">      164.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      700.96</td>
    <td align="right">      392.08</td>
    <td align="right">      414.24</td>
    <td align="right">      692.23</td>
    <td align="right">      446.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.32</td>
    <td align="right">      219.26</td>
    <td align="right">      150.06</td>
    <td align="right">      307.30</td>
    <td align="right">      423.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      568.16</td>
    <td align="right">      351.70</td>
    <td align="right">      216.45</td>
    <td align="right">      523.37</td>
    <td align="right">      390.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      611.39</td>
    <td align="right">      326.16</td>
    <td align="right">      285.23</td>
    <td align="right">      558.41</td>
    <td align="right">      338.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      645.31</td>
    <td align="right">      280.22</td>
    <td align="right">      365.09</td>
    <td align="right">      560.85</td>
    <td align="right">      277.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.93</td>
    <td align="right">      175.69</td>
    <td align="right">      414.24</td>
    <td align="right">      470.01</td>
    <td align="right">      229.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      539.72</td>
    <td align="right">      144.85</td>
    <td align="right">      394.87</td>
    <td align="right">      414.20</td>
    <td align="right">      180.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.57</td>
    <td align="right">      215.50</td>
    <td align="right">      373.07</td>
    <td align="right">      492.99</td>
    <td align="right">      166.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      632.41</td>
    <td align="right">      294.88</td>
    <td align="right">      337.53</td>
    <td align="right">      604.97</td>
    <td align="right">      164.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      700.96</td>
    <td align="right">      387.19</td>
    <td align="right">      313.77</td>
    <td align="right">      692.23</td>
    <td align="right">      235.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      634.92</td>
    <td align="right">      392.08</td>
    <td align="right">      242.84</td>
    <td align="right">      628.43</td>
    <td align="right">      313.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.21</td>
    <td align="right">      214.99</td>
    <td align="right">      160.21</td>
    <td align="right">      327.36</td>
    <td align="right">      368.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.52</td>
    <td align="right">      253.97</td>
    <td align="right">      138.55</td>
    <td align="right">      360.56</td>
    <td align="right">      446.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      553.80</td>
    <td align="right">      270.87</td>
    <td align="right">      282.92</td>
    <td align="right">      494.79</td>
    <td align="right">      294.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.32</td>
    <td align="right">      144.85</td>
    <td align="right">      138.55</td>
    <td align="right">      307.30</td>
    <td align="right">      164.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      700.96</td>
    <td align="right">      392.08</td>
    <td align="right">      414.24</td>
    <td align="right">      692.23</td>
    <td align="right">      446.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      369.30</td>
    <td align="right">      219.24</td>
    <td align="right">      150.05</td>
    <td align="right">      307.28</td>
    <td align="right">      423.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      568.12</td>
    <td align="right">      351.68</td>
    <td align="right">      216.44</td>
    <td align="right">      523.33</td>
    <td align="right">      390.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      611.36</td>
    <td align="right">      326.14</td>
    <td align="right">      285.21</td>
    <td align="right">      558.38</td>
    <td align="right">      338.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      645.27</td>
    <td align="right">      280.20</td>
    <td align="right">      365.07</td>
    <td align="right">      560.82</td>
    <td align="right">      277.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      589.89</td>
    <td align="right">      175.68</td>
    <td align="right">      414.21</td>
    <td align="right">      469.98</td>
    <td align="right">      229.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      539.69</td>
    <td align="right">      144.84</td>
    <td align="right">      394.85</td>
    <td align="right">      414.18</td>
    <td align="right">      180.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      588.54</td>
    <td align="right">      215.49</td>
    <td align="right">      373.05</td>
    <td align="right">      492.96</td>
    <td align="right">      166.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      632.37</td>
    <td align="right">      294.86</td>
    <td align="right">      337.51</td>
    <td align="right">      604.93</td>
    <td align="right">      164.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      700.91</td>
    <td align="right">      387.17</td>
    <td align="right">      313.75</td>
    <td align="right">      692.18</td>
    <td align="right">      235.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      634.88</td>
    <td align="right">      392.05</td>
    <td align="right">      242.82</td>
    <td align="right">      628.39</td>
    <td align="right">      313.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.19</td>
    <td align="right">      214.98</td>
    <td align="right">      160.20</td>
    <td align="right">      327.33</td>
    <td align="right">      368.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      392.50</td>
    <td align="right">      253.96</td>
    <td align="right">      138.54</td>
    <td align="right">      360.54</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      553.76</td>
    <td align="right">      270.86</td>
    <td align="right">      282.90</td>
    <td align="right">      494.75</td>
    <td align="right">      294.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      369.30</td>
    <td align="right">      144.84</td>
    <td align="right">      138.54</td>
    <td align="right">      307.28</td>
    <td align="right">      164.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      700.91</td>
    <td align="right">      392.05</td>
    <td align="right">      414.21</td>
    <td align="right">      692.18</td>
    <td align="right">      446.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      272.66</td>
    <td align="right">       80.42</td>
    <td align="right">      192.24</td>
    <td align="right">       78.32</td>
    <td align="right">      886.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      488.85</td>
    <td align="right">      183.73</td>
    <td align="right">      305.11</td>
    <td align="right">      267.79</td>
    <td align="right">      783.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.99</td>
    <td align="right">      231.21</td>
    <td align="right">      453.77</td>
    <td align="right">      475.84</td>
    <td align="right">      645.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1042.15</td>
    <td align="right">      398.48</td>
    <td align="right">      643.67</td>
    <td align="right">      896.47</td>
    <td align="right">      526.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1340.79</td>
    <td align="right">      544.59</td>
    <td align="right">      796.20</td>
    <td align="right">     1270.22</td>
    <td align="right">      449.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1289.44</td>
    <td align="right">      500.53</td>
    <td align="right">      788.91</td>
    <td align="right">     1240.34</td>
    <td align="right">      352.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1592.88</td>
    <td align="right">      837.16</td>
    <td align="right">      755.72</td>
    <td align="right">     1704.33</td>
    <td align="right">      331.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1317.87</td>
    <td align="right">      672.91</td>
    <td align="right">      644.96</td>
    <td align="right">     1435.88</td>
    <td align="right">      318.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1073.29</td>
    <td align="right">      515.01</td>
    <td align="right">      558.28</td>
    <td align="right">     1054.63</td>
    <td align="right">      451.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      611.00</td>
    <td align="right">      248.95</td>
    <td align="right">      362.05</td>
    <td align="right">      460.85</td>
    <td align="right">      597.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      304.29</td>
    <td align="right">       85.84</td>
    <td align="right">      218.46</td>
    <td align="right">      123.35</td>
    <td align="right">      743.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      255.83</td>
    <td align="right">       87.68</td>
    <td align="right">      168.15</td>
    <td align="right">       96.36</td>
    <td align="right">      919.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      858.41</td>
    <td align="right">      366.93</td>
    <td align="right">      491.47</td>
    <td align="right">      761.97</td>
    <td align="right">      582.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      255.83</td>
    <td align="right">       80.42</td>
    <td align="right">      168.15</td>
    <td align="right">       78.32</td>
    <td align="right">      318.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1592.88</td>
    <td align="right">      837.16</td>
    <td align="right">      796.20</td>
    <td align="right">     1704.33</td>
    <td align="right">      919.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.78</td>
    <td align="right">        3.18</td>
    <td align="right">        7.60</td>
    <td align="right">        3.10</td>
    <td align="right">       35.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.33</td>
    <td align="right">        7.26</td>
    <td align="right">       12.06</td>
    <td align="right">       10.59</td>
    <td align="right">       30.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       27.08</td>
    <td align="right">        9.14</td>
    <td align="right">       17.94</td>
    <td align="right">       18.81</td>
    <td align="right">       25.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       41.21</td>
    <td align="right">       15.76</td>
    <td align="right">       25.45</td>
    <td align="right">       35.45</td>
    <td align="right">       20.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.01</td>
    <td align="right">       21.53</td>
    <td align="right">       31.48</td>
    <td align="right">       50.22</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       50.98</td>
    <td align="right">       19.79</td>
    <td align="right">       31.19</td>
    <td align="right">       49.04</td>
    <td align="right">       13.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.98</td>
    <td align="right">       33.10</td>
    <td align="right">       29.88</td>
    <td align="right">       67.39</td>
    <td align="right">       13.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       52.11</td>
    <td align="right">       26.61</td>
    <td align="right">       25.50</td>
    <td align="right">       56.77</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       42.44</td>
    <td align="right">       20.36</td>
    <td align="right">       22.07</td>
    <td align="right">       41.70</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.16</td>
    <td align="right">        9.84</td>
    <td align="right">       14.32</td>
    <td align="right">       18.22</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       12.03</td>
    <td align="right">        3.39</td>
    <td align="right">        8.64</td>
    <td align="right">        4.88</td>
    <td align="right">       29.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.12</td>
    <td align="right">        3.47</td>
    <td align="right">        6.65</td>
    <td align="right">        3.81</td>
    <td align="right">       36.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       33.94</td>
    <td align="right">       14.51</td>
    <td align="right">       19.43</td>
    <td align="right">       30.13</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.12</td>
    <td align="right">        3.18</td>
    <td align="right">        6.65</td>
    <td align="right">        3.10</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       62.98</td>
    <td align="right">       33.10</td>
    <td align="right">       31.48</td>
    <td align="right">       67.39</td>
    <td align="right">       36.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        2.99</td>
    <td align="right">     1476.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">       46.95</td>
    <td align="right">     1327.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">      162.98</td>
    <td align="right">     1089.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">      397.44</td>
    <td align="right">      866.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">      641.70</td>
    <td align="right">      698.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">      730.53</td>
    <td align="right">      530.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">      794.99</td>
    <td align="right">      477.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">      694.41</td>
    <td align="right">      472.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">      390.39</td>
    <td align="right">      706.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">      138.15</td>
    <td align="right">      965.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">       21.52</td>
    <td align="right">     1223.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        1.09</td>
    <td align="right">     1504.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">      337.09</td>
    <td align="right">      943.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        1.09</td>
    <td align="right">      472.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">      794.99</td>
    <td align="right">     1504.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">       58.87</td>
    <td align="right">      931.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">      235.60</td>
    <td align="right">      816.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">      487.08</td>
    <td align="right">      672.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">      963.29</td>
    <td align="right">      536.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">     1065.40</td>
    <td align="right">      447.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">     1392.21</td>
    <td align="right">      348.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">     1353.10</td>
    <td align="right">      303.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">     1407.88</td>
    <td align="right">      294.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">      910.21</td>
    <td align="right">      434.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">      465.62</td>
    <td align="right">      595.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">      114.07</td>
    <td align="right">      766.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">       74.98</td>
    <td align="right">      949.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">      713.13</td>
    <td align="right">      590.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">       58.87</td>
    <td align="right">      294.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">     1407.88</td>
    <td align="right">      949.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">      895.79</td>
    <td align="right">     1314.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">     1531.14</td>
    <td align="right">     1203.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">     1629.05</td>
    <td align="right">     1059.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">     1628.38</td>
    <td align="right">      880.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">     1354.18</td>
    <td align="right">      731.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">     1193.42</td>
    <td align="right">      573.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">     1450.65</td>
    <td align="right">      515.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">     1795.87</td>
    <td align="right">      495.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">     2056.51</td>
    <td align="right">      702.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">     1861.66</td>
    <td align="right">      934.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">      960.14</td>
    <td align="right">     1122.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">     1061.08</td>
    <td align="right">     1369.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">     1450.74</td>
    <td align="right">      907.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">      895.79</td>
    <td align="right">      495.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">     2056.51</td>
    <td align="right">     1369.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">       78.59</td>
    <td align="right">      935.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">      269.68</td>
    <td align="right">      830.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">      478.16</td>
    <td align="right">      692.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">      908.69</td>
    <td align="right">      567.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">     1300.57</td>
    <td align="right">      476.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">     1273.62</td>
    <td align="right">      373.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">     1763.79</td>
    <td align="right">      342.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">     1487.55</td>
    <td align="right">      328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">     1091.50</td>
    <td align="right">      464.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">      474.61</td>
    <td align="right">      617.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">      126.17</td>
    <td align="right">      770.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">       98.32</td>
    <td align="right">      958.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">      782.69</td>
    <td align="right">      612.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">       78.59</td>
    <td align="right">      328.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">     1763.79</td>
    <td align="right">      958.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right"> 12691622.75</td>
    <td align="right">0.372874E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">0.131284E+09</td>
    <td align="right">0.300449E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">0.473538E+09</td>
    <td align="right">0.273374E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">0.106296E+10</td>
    <td align="right">0.212760E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.173850E+10</td>
    <td align="right">0.178803E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">0.190365E+10</td>
    <td align="right">0.132508E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.123334E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">0.186935E+10</td>
    <td align="right">0.121043E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.173017E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">0.408602E+09</td>
    <td align="right">0.239756E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right"> 69510327.56</td>
    <td align="right">0.293407E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  5837876.10</td>
    <td align="right">0.376797E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">0.108464E+11</td>
    <td align="right">0.279812E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  5837876.10</td>
    <td align="right">0.121043E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.376797E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">0.166422E+09</td>
    <td align="right">0.236586E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">0.592503E+09</td>
    <td align="right">0.186772E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">0.132889E+10</td>
    <td align="right">0.170958E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">0.251611E+10</td>
    <td align="right">0.133338E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">0.286315E+10</td>
    <td align="right">0.115891E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.360837E+10</td>
    <td align="right">0.877616E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">0.362366E+10</td>
    <td align="right">0.793420E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.764256E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">0.237291E+10</td>
    <td align="right">0.107448E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">0.127381E+10</td>
    <td align="right">0.150277E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">0.310707E+09</td>
    <td align="right">0.186289E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.211737E+09</td>
    <td align="right">0.239622E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">0.226419E+11</td>
    <td align="right">0.177071E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.166422E+09</td>
    <td align="right">0.764256E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376906E+10</td>
