    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.239622E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">0.243600E+10</td>
    <td align="right">0.333593E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">0.374850E+10</td>
    <td align="right">0.275051E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">0.439774E+10</td>
    <td align="right">0.268053E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">0.425222E+10</td>
    <td align="right">0.217756E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.365139E+10</td>
    <td align="right">0.187772E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">0.310726E+10</td>
    <td align="right">0.143214E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">0.389636E+10</td>
    <td align="right">0.133320E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">0.482515E+10</td>
    <td align="right">0.127213E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">0.535612E+10</td>
    <td align="right">0.172841E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">0.502729E+10</td>
    <td align="right">0.234674E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">0.252953E+10</td>
    <td align="right">0.272660E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.287896E+10</td>
    <td align="right">0.345560E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">0.461065E+11</td>
    <td align="right">0.271171E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.243600E+10</td>
    <td align="right">0.127213E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.535612E+10</td>
    <td align="right">0.345560E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.237431E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">0.669498E+09</td>
    <td align="right">0.189677E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">0.130127E+10</td>
    <td align="right">0.175525E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">0.237428E+10</td>
    <td align="right">0.140273E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.349676E+10</td>
    <td align="right">0.122236E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.330780E+10</td>
    <td align="right">0.930795E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">0.472795E+10</td>
    <td align="right">0.884296E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">0.399362E+10</td>
    <td align="right">0.841712E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">0.284699E+10</td>
    <td align="right">0.114054E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">0.129626E+10</td>
    <td align="right">0.155040E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">0.340462E+09</td>
    <td align="right">0.187017E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.271364E+09</td>
    <td align="right">0.241932E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">0.248436E+11</td>
    <td align="right">0.182886E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.841712E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.472795E+10</td>
    <td align="right">0.241932E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223940E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223940E+09</td>
    <td align="right">  3560580.33</td>
    <td align="right">0.129383E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314735E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314735E+09</td>
    <td align="right"> 43344152.38</td>
    <td align="right">0.103713E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513397E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513397E+09</td>
    <td align="right">0.166962E+09</td>
    <td align="right">0.922951E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703047E+09</td>
    <td align="right">  2468762.74</td>
    <td align="right">0.700578E+09</td>
    <td align="right">0.375728E+09</td>
    <td align="right">0.703854E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934767E+09</td>
    <td align="right"> 27705919.85</td>
    <td align="right">0.907061E+09</td>
    <td align="right">0.604579E+09</td>
    <td align="right">0.593308E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951146E+09</td>
    <td align="right"> 62716720.41</td>
    <td align="right">0.888430E+09</td>
    <td align="right">0.656413E+09</td>
    <td align="right">0.439420E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934119E+09</td>
    <td align="right"> 73123797.05</td>
    <td align="right">0.860995E+09</td>
    <td align="right">0.728929E+09</td>
    <td align="right">0.410361E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756194E+09</td>
    <td align="right"> 20360804.74</td>
    <td align="right">0.735833E+09</td>
    <td align="right">0.633449E+09</td>
    <td align="right">0.408559E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568494E+09</td>
    <td align="right">   162209.30</td>
    <td align="right">0.568332E+09</td>
    <td align="right">0.348333E+09</td>
    <td align="right">0.598176E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402500E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402500E+09</td>
    <td align="right">0.129833E+09</td>
    <td align="right">0.855219E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245357E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245357E+09</td>
    <td align="right"> 19661172.91</td>
    <td align="right">0.105838E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190291E+09</td>
    <td align="right">  1127085.15</td>
    <td align="right">0.133507E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673799E+10</td>
    <td align="right">0.186538E+09</td>
    <td align="right">0.655145E+10</td>
    <td align="right">0.371192E+10</td>
    <td align="right">0.965626E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190291E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190291E+09</td>
    <td align="right">  1127085.15</td>
    <td align="right">0.408559E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951146E+09</td>
    <td align="right"> 73123797.05</td>
    <td align="right">0.907061E+09</td>
    <td align="right">0.728929E+09</td>
    <td align="right">0.133507E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223954E+09</td>
    <td align="right">  3560805.35</td>
    <td align="right">0.129391E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314755E+09</td>
    <td align="right"> 43346891.66</td>
    <td align="right">0.103720E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513429E+09</td>
    <td align="right">0.166973E+09</td>
    <td align="right">0.923009E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703092E+09</td>
    <td align="right">  2468918.76</td>
    <td align="right">0.700623E+09</td>
    <td align="right">0.375752E+09</td>
    <td align="right">0.703899E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934826E+09</td>
    <td align="right"> 27707670.81</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.604618E+09</td>
    <td align="right">0.593346E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 62720684.01</td>
    <td align="right">0.888486E+09</td>
    <td align="right">0.656455E+09</td>
    <td align="right">0.439448E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934178E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.861049E+09</td>
    <td align="right">0.728975E+09</td>
    <td align="right">0.410387E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756241E+09</td>
    <td align="right"> 20362091.51</td>
    <td align="right">0.735879E+09</td>
    <td align="right">0.633489E+09</td>
    <td align="right">0.408585E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568530E+09</td>
    <td align="right">   162219.55</td>
    <td align="right">0.568367E+09</td>
    <td align="right">0.348355E+09</td>
    <td align="right">0.598213E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402526E+09</td>
    <td align="right">0.129841E+09</td>
    <td align="right">0.855273E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245373E+09</td>
    <td align="right"> 19662415.46</td>
    <td align="right">0.105845E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">  1127156.38</td>
    <td align="right">0.133515E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673841E+10</td>
    <td align="right">0.186550E+09</td>
    <td align="right">0.655186E+10</td>
    <td align="right">0.371215E+10</td>
    <td align="right">0.965687E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">  1127156.38</td>
    <td align="right">0.408585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.728975E+09</td>
    <td align="right">0.133515E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.223954E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.223954E+09</td>
    <td align="right">  3560805.35</td>
    <td align="right">0.129391E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.314755E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.314755E+09</td>
    <td align="right"> 43346891.66</td>
    <td align="right">0.103720E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.513429E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.513429E+09</td>
    <td align="right">0.166973E+09</td>
    <td align="right">0.923009E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.703092E+09</td>
    <td align="right">  2468918.76</td>
    <td align="right">0.700623E+09</td>
    <td align="right">0.375752E+09</td>
    <td align="right">0.703899E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.934826E+09</td>
    <td align="right"> 27707670.81</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.604618E+09</td>
    <td align="right">0.593346E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 62720684.01</td>
    <td align="right">0.888486E+09</td>
    <td align="right">0.656455E+09</td>
    <td align="right">0.439448E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.934178E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.861049E+09</td>
    <td align="right">0.728975E+09</td>
    <td align="right">0.410387E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.756241E+09</td>
    <td align="right"> 20362091.51</td>
    <td align="right">0.735879E+09</td>
    <td align="right">0.633489E+09</td>
    <td align="right">0.408585E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.568530E+09</td>
    <td align="right">   162219.55</td>
    <td align="right">0.568367E+09</td>
    <td align="right">0.348355E+09</td>
    <td align="right">0.598213E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.402526E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.402526E+09</td>
    <td align="right">0.129841E+09</td>
    <td align="right">0.855273E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.245373E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.245373E+09</td>
    <td align="right"> 19662415.46</td>
    <td align="right">0.105845E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">  1127156.38</td>
    <td align="right">0.133515E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.673841E+10</td>
    <td align="right">0.186550E+09</td>
    <td align="right">0.655186E+10</td>
    <td align="right">0.371215E+10</td>
    <td align="right">0.965687E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.190303E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.190303E+09</td>
    <td align="right">  1127156.38</td>
    <td align="right">0.408585E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.951207E+09</td>
    <td align="right"> 73128418.36</td>
    <td align="right">0.907118E+09</td>
    <td align="right">0.728975E+09</td>
    <td align="right">0.133515E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.692367E+09</td>
    <td align="right">0.175564E+09</td>
    <td align="right">0.516804E+09</td>
    <td align="right">0.156955E+09</td>
    <td align="right">0.236067E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114745E+10</td>
    <td align="right">0.407274E+09</td>
    <td align="right">0.740180E+09</td>
    <td align="right">0.565011E+09</td>
    <td align="right">0.186289E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189678E+10</td>
    <td align="right">0.686678E+09</td>
    <td align="right">0.121011E+10</td>
    <td align="right">0.129377E+10</td>
    <td align="right">0.168197E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.284556E+10</td>
    <td align="right">0.118245E+10</td>
    <td align="right">0.166311E+10</td>
    <td align="right">0.244972E+10</td>
    <td align="right">0.130459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312849E+10</td>
    <td align="right">0.108756E+10</td>
    <td align="right">0.204094E+10</td>
    <td align="right">0.278792E+10</td>
    <td align="right">0.113343E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362568E+10</td>
    <td align="right">0.157730E+10</td>
    <td align="right">0.204837E+10</td>
    <td align="right">0.349781E+10</td>
    <td align="right">0.869846E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.348879E+10</td>
    <td align="right">0.156568E+10</td>
    <td align="right">0.192312E+10</td>
    <td align="right">0.350681E+10</td>
    <td align="right">0.783430E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342938E+10</td>
    <td align="right">0.171550E+10</td>
    <td align="right">0.171388E+10</td>
    <td align="right">0.363560E+10</td>
    <td align="right">0.774035E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.245411E+10</td>
    <td align="right">0.113200E+10</td>
    <td align="right">0.132210E+10</td>
    <td align="right">0.227781E+10</td>
    <td align="right">0.109640E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.165271E+10</td>
    <td align="right">0.702240E+09</td>
    <td align="right">0.950467E+09</td>
    <td align="right">0.120707E+10</td>
    <td align="right">0.155423E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.783961E+09</td>
    <td align="right">0.221337E+09</td>
    <td align="right">0.562624E+09</td>
    <td align="right">0.286987E+09</td>
    <td align="right">0.191988E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.664479E+09</td>
    <td align="right">0.213942E+09</td>
    <td align="right">0.450536E+09</td>
    <td align="right">0.196321E+09</td>
    <td align="right">0.243581E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.258098E+11</td>
    <td align="right">0.106675E+11</td>
    <td align="right">0.151422E+11</td>
    <td align="right">0.218618E+11</td>
    <td align="right">0.177772E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.664479E+09</td>
    <td align="right">0.175564E+09</td>
    <td align="right">0.450536E+09</td>
    <td align="right">0.156955E+09</td>
    <td align="right">0.774035E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.362568E+10</td>
    <td align="right">0.171550E+10</td>
    <td align="right">0.204837E+10</td>
    <td align="right">0.363560E+10</td>
    <td align="right">0.243581E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 27375580.66</td>
    <td align="right">  6941632.95</td>
    <td align="right"> 20433947.71</td>
    <td align="right">  6205854.83</td>
    <td align="right"> 93338591.32</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 45369292.70</td>
    <td align="right"> 16103228.74</td>
    <td align="right"> 29266063.96</td>
    <td align="right"> 22340021.92</td>
    <td align="right"> 73657106.93</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 74997130.15</td>
    <td align="right"> 27150610.72</td>
    <td align="right"> 47846519.43</td>
    <td align="right"> 51154419.88</td>
    <td align="right"> 66503673.99</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112511E+09</td>
    <td align="right"> 46753054.14</td>
    <td align="right"> 65758018.80</td>
    <td align="right"> 96859898.07</td>
    <td align="right"> 51582242.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123698E+09</td>
    <td align="right"> 43001071.73</td>
    <td align="right"> 80696793.57</td>
    <td align="right">0.110232E+09</td>
    <td align="right"> 44814744.85</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143356E+09</td>
    <td align="right"> 62365129.67</td>
    <td align="right"> 80990864.79</td>
    <td align="right">0.138300E+09</td>
    <td align="right"> 34392935.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.137944E+09</td>
    <td align="right"> 61905391.73</td>
    <td align="right"> 76038373.55</td>
    <td align="right">0.138656E+09</td>
    <td align="right"> 30976126.94</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.135595E+09</td>
    <td align="right"> 67829316.75</td>
    <td align="right"> 67765220.72</td>
    <td align="right">0.143748E+09</td>
    <td align="right"> 30604639.76</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 97033206.88</td>
    <td align="right"> 44758420.04</td>
    <td align="right"> 52274786.84</td>
    <td align="right"> 90062611.27</td>
    <td align="right"> 43350808.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 65346549.38</td>
    <td align="right"> 27765933.40</td>
    <td align="right"> 37580615.98</td>
    <td align="right"> 47726352.18</td>
    <td align="right"> 61452664.39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 30997121.36</td>
    <td align="right">  8751463.21</td>
    <td align="right"> 22245658.15</td>
    <td align="right"> 11347188.01</td>
    <td align="right"> 75910261.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 26272882.14</td>
    <td align="right">  8459089.95</td>
    <td align="right"> 17813792.19</td>
    <td align="right">  7762346.95</td>
    <td align="right"> 96309753.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102049E+10</td>
    <td align="right">0.421784E+09</td>
    <td align="right">0.598711E+09</td>
    <td align="right">0.864395E+09</td>
    <td align="right">0.702894E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 26272882.14</td>
    <td align="right">  6941632.95</td>
    <td align="right"> 17813792.19</td>
    <td align="right">  6205854.83</td>
    <td align="right"> 30604639.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.143356E+09</td>
    <td align="right"> 67829316.75</td>
    <td align="right"> 80990864.79</td>
    <td align="right">0.143748E+09</td>
    <td align="right"> 96309753.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989186E+09</td>
    <td align="right">0.587255E+09</td>
    <td align="right">0.401931E+09</td>
    <td align="right">0.823081E+09</td>
    <td align="right">0.113538E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137448E+10</td>
    <td align="right">0.850842E+09</td>
    <td align="right">0.523642E+09</td>
    <td align="right">0.126613E+10</td>
    <td align="right">0.944578E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163756E+10</td>
    <td align="right">0.873596E+09</td>
    <td align="right">0.763963E+09</td>
    <td align="right">0.149566E+10</td>
    <td align="right">0.907333E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167265E+10</td>
    <td align="right">0.726334E+09</td>
    <td align="right">0.946318E+09</td>
    <td align="right">0.145372E+10</td>
    <td align="right">0.720353E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158006E+10</td>
    <td align="right">0.470561E+09</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.125888E+10</td>
    <td align="right">0.614976E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139896E+10</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.102350E+10</td>
    <td align="right">0.107362E+10</td>
    <td align="right">0.467064E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157643E+10</td>
    <td align="right">0.577201E+09</td>
    <td align="right">0.999233E+09</td>
    <td align="right">0.132044E+10</td>
    <td align="right">0.445497E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169384E+10</td>
    <td align="right">0.789798E+09</td>
    <td align="right">0.904045E+09</td>
    <td align="right">0.162034E+10</td>
    <td align="right">0.439471E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.100360E+10</td>
    <td align="right">0.813283E+09</td>
    <td align="right">0.179425E+10</td>
    <td align="right">0.611417E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170056E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.650418E+09</td>
    <td align="right">0.168319E+10</td>
    <td align="right">0.839053E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.557265E+09</td>
    <td align="right">0.415277E+09</td>
    <td align="right">0.848505E+09</td>
    <td align="right">0.955674E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105134E+10</td>
    <td align="right">0.680237E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.965727E+09</td>
    <td align="right">0.119463E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174645E+11</td>
    <td align="right">0.854229E+10</td>
    <td align="right">0.892221E+10</td>
    <td align="right">0.156035E+11</td>
    <td align="right">0.927543E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.823081E+09</td>
    <td align="right">0.439471E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.179425E+10</td>
    <td align="right">0.119463E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989186E+09</td>
    <td align="right">0.587255E+09</td>
    <td align="right">0.401931E+09</td>
    <td align="right">0.823081E+09</td>
    <td align="right">0.113538E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137448E+10</td>
    <td align="right">0.850842E+09</td>
    <td align="right">0.523642E+09</td>
    <td align="right">0.126613E+10</td>
    <td align="right">0.944578E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163756E+10</td>
    <td align="right">0.873596E+09</td>
    <td align="right">0.763963E+09</td>
    <td align="right">0.149566E+10</td>
    <td align="right">0.907333E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167265E+10</td>
    <td align="right">0.726334E+09</td>
    <td align="right">0.946318E+09</td>
    <td align="right">0.145372E+10</td>
    <td align="right">0.720353E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158006E+10</td>
    <td align="right">0.470561E+09</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.125888E+10</td>
    <td align="right">0.614976E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139896E+10</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.102350E+10</td>
    <td align="right">0.107362E+10</td>
    <td align="right">0.467064E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157643E+10</td>
    <td align="right">0.577201E+09</td>
    <td align="right">0.999233E+09</td>
    <td align="right">0.132044E+10</td>
    <td align="right">0.445497E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169384E+10</td>
    <td align="right">0.789798E+09</td>
    <td align="right">0.904045E+09</td>
    <td align="right">0.162034E+10</td>
    <td align="right">0.439471E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.100360E+10</td>
    <td align="right">0.813283E+09</td>
    <td align="right">0.179425E+10</td>
    <td align="right">0.611417E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170056E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.650418E+09</td>
    <td align="right">0.168319E+10</td>
    <td align="right">0.839053E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.557265E+09</td>
    <td align="right">0.415277E+09</td>
    <td align="right">0.848505E+09</td>
    <td align="right">0.955674E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105134E+10</td>
    <td align="right">0.680237E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.965727E+09</td>
    <td align="right">0.119463E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174645E+11</td>
    <td align="right">0.854229E+10</td>
    <td align="right">0.892221E+10</td>
    <td align="right">0.156035E+11</td>
    <td align="right">0.927543E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972542E+09</td>
    <td align="right">0.375452E+09</td>
    <td align="right">0.371099E+09</td>
    <td align="right">0.823081E+09</td>
    <td align="right">0.439471E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181689E+10</td>
    <td align="right">0.105015E+10</td>
    <td align="right">0.110950E+10</td>
    <td align="right">0.179425E+10</td>
    <td align="right">0.119463E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.989124E+09</td>
    <td align="right">0.587218E+09</td>
    <td align="right">0.401905E+09</td>
    <td align="right">0.823029E+09</td>
    <td align="right">0.113531E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137440E+10</td>
    <td align="right">0.850788E+09</td>
    <td align="right">0.523609E+09</td>
    <td align="right">0.126605E+10</td>
    <td align="right">0.944518E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163746E+10</td>
    <td align="right">0.873541E+09</td>
    <td align="right">0.763915E+09</td>
    <td align="right">0.149556E+10</td>
    <td align="right">0.907276E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.167255E+10</td>
    <td align="right">0.726288E+09</td>
    <td align="right">0.946258E+09</td>
    <td align="right">0.145363E+10</td>
    <td align="right">0.720308E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157996E+10</td>
    <td align="right">0.470531E+09</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.125880E+10</td>
    <td align="right">0.614937E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139887E+10</td>
    <td align="right">0.375429E+09</td>
    <td align="right">0.102344E+10</td>
    <td align="right">0.107355E+10</td>
    <td align="right">0.467035E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.157633E+10</td>
    <td align="right">0.577164E+09</td>
    <td align="right">0.999170E+09</td>
    <td align="right">0.132035E+10</td>
    <td align="right">0.445469E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169374E+10</td>
    <td align="right">0.789748E+09</td>
    <td align="right">0.903988E+09</td>
    <td align="right">0.162024E+10</td>
    <td align="right">0.439444E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.181677E+10</td>
    <td align="right">0.100354E+10</td>
    <td align="right">0.813232E+09</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.611379E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170046E+10</td>
    <td align="right">0.105008E+10</td>
    <td align="right">0.650377E+09</td>
    <td align="right">0.168308E+10</td>
    <td align="right">0.839000E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.972481E+09</td>
    <td align="right">0.557230E+09</td>
    <td align="right">0.415251E+09</td>
    <td align="right">0.848452E+09</td>
    <td align="right">0.955613E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.105127E+10</td>
    <td align="right">0.680194E+09</td>
    <td align="right">0.371075E+09</td>
    <td align="right">0.965666E+09</td>
    <td align="right">0.119455E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.174634E+11</td>
    <td align="right">0.854175E+10</td>
    <td align="right">0.892164E+10</td>
    <td align="right">0.156026E+11</td>
    <td align="right">0.927485E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.972481E+09</td>
    <td align="right">0.375429E+09</td>
    <td align="right">0.371075E+09</td>
    <td align="right">0.823029E+09</td>
    <td align="right">0.439444E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181677E+10</td>
    <td align="right">0.105008E+10</td>
    <td align="right">0.110943E+10</td>
    <td align="right">0.179414E+10</td>
    <td align="right">0.119455E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730294E+09</td>
    <td align="right">0.215385E+09</td>
    <td align="right">0.514909E+09</td>
    <td align="right">0.209769E+09</td>
    <td align="right">0.237355E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.118262E+10</td>
    <td align="right">0.444490E+09</td>
    <td align="right">0.738126E+09</td>
    <td align="right">0.647835E+09</td>
    <td align="right">0.189629E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183467E+10</td>
    <td align="right">0.619279E+09</td>
    <td align="right">0.121539E+10</td>
    <td align="right">0.127448E+10</td>
    <td align="right">0.172763E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270125E+10</td>
    <td align="right">0.103286E+10</td>
    <td align="right">0.166840E+10</td>
    <td align="right">0.232365E+10</td>
    <td align="right">0.136476E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.359117E+10</td>
    <td align="right">0.145864E+10</td>
    <td align="right">0.213253E+10</td>
    <td align="right">0.340216E+10</td>
    <td align="right">0.120403E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334222E+10</td>
    <td align="right">0.129737E+10</td>
    <td align="right">0.204485E+10</td>
    <td align="right">0.321497E+10</td>
    <td align="right">0.914284E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.426637E+10</td>
    <td align="right">0.224226E+10</td>
    <td align="right">0.202411E+10</td>
    <td align="right">0.456486E+10</td>
    <td align="right">0.888814E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352978E+10</td>
    <td align="right">0.180233E+10</td>
    <td align="right">0.172745E+10</td>
    <td align="right">0.384586E+10</td>
    <td align="right">0.853134E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.278198E+10</td>
    <td align="right">0.133491E+10</td>
    <td align="right">0.144706E+10</td>
    <td align="right">0.273359E+10</td>
    <td align="right">0.116975E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163650E+10</td>
    <td align="right">0.666786E+09</td>
    <td align="right">0.969712E+09</td>
    <td align="right">0.123434E+10</td>
    <td align="right">0.159982E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.788727E+09</td>
    <td align="right">0.222485E+09</td>
    <td align="right">0.566241E+09</td>
    <td align="right">0.319719E+09</td>
    <td align="right">0.192625E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.685204E+09</td>
    <td align="right">0.234843E+09</td>
    <td align="right">0.450361E+09</td>
    <td align="right">0.258103E+09</td>
    <td align="right">0.246145E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270708E+11</td>
    <td align="right">0.115716E+11</td>
    <td align="right">0.154991E+11</td>
    <td align="right">0.240293E+11</td>
    <td align="right">0.183798E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.685204E+09</td>
    <td align="right">0.215385E+09</td>
    <td align="right">0.450361E+09</td>
    <td align="right">0.209769E+09</td>
    <td align="right">0.853134E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.426637E+10</td>
    <td align="right">0.224226E+10</td>
    <td align="right">0.213253E+10</td>
    <td align="right">0.456486E+10</td>
    <td align="right">0.246145E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 28875092.59</td>
    <td align="right">  8516119.12</td>
    <td align="right"> 20358973.47</td>
    <td align="right">  8294043.53</td>
    <td align="right"> 93848144.27</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 46759444.21</td>
    <td align="right"> 17574688.41</td>
    <td align="right"> 29184755.80</td>
    <td align="right"> 25614707.79</td>
    <td align="right"> 74977785.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 72540944.23</td>
    <td align="right"> 24485638.31</td>
    <td align="right"> 48055305.92</td>
    <td align="right"> 50391575.53</td>
    <td align="right"> 68308757.39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106805E+09</td>
    <td align="right"> 40838057.95</td>
    <td align="right"> 65966691.77</td>
    <td align="right"> 91874856.24</td>
    <td align="right"> 53961283.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141991E+09</td>
    <td align="right"> 57673152.42</td>
    <td align="right"> 84318205.47</td>
    <td align="right">0.134518E+09</td>
    <td align="right"> 47606148.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132148E+09</td>
    <td align="right"> 51296545.61</td>
    <td align="right"> 80851460.47</td>
    <td align="right">0.127117E+09</td>
    <td align="right"> 36149950.20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168688E+09</td>
    <td align="right"> 88656688.93</td>
    <td align="right"> 80031216.45</td>
    <td align="right">0.180490E+09</td>
    <td align="right"> 35142896.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.139564E+09</td>
    <td align="right"> 71262269.97</td>
    <td align="right"> 68301605.06</td>
    <td align="right">0.152061E+09</td>
    <td align="right"> 33732132.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109997E+09</td>
    <td align="right"> 52781125.03</td>
    <td align="right"> 57215458.71</td>
    <td align="right">0.108083E+09</td>
    <td align="right"> 46250829.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 64705450.69</td>
    <td align="right"> 26364016.06</td>
    <td align="right"> 38341434.63</td>
    <td align="right"> 48804350.05</td>
    <td align="right"> 63255397.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 31185454.06</td>
    <td align="right">  8796835.57</td>
    <td align="right"> 22388618.50</td>
    <td align="right"> 12641324.82</td>
    <td align="right"> 76162080.29</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 27092282.04</td>
    <td align="right">  9285455.96</td>
    <td align="right"> 17806826.08</td>
    <td align="right"> 10205092.64</td>
    <td align="right"> 97323705.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107035E+10</td>
    <td align="right">0.457531E+09</td>
    <td align="right">0.612821E+09</td>
    <td align="right">0.950095E+09</td>
    <td align="right">0.726719E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 27092282.04</td>
    <td align="right">  8516119.12</td>
    <td align="right"> 17806826.08</td>
    <td align="right">  8294043.53</td>
    <td align="right"> 33732132.08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168688E+09</td>
    <td align="right"> 88656688.93</td>
    <td align="right"> 84318205.47</td>
    <td align="right">0.180490E+09</td>
    <td align="right"> 97323705.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">  8015385.49</td>
    <td align="right">0.395512E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">0.113580E+09</td>
    <td align="right">0.321075E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">0.436520E+09</td>
    <td align="right">0.291867E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">0.103018E+10</td>
    <td align="right">0.224536E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.171872E+10</td>
    <td align="right">0.187110E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">0.189352E+10</td>
    <td align="right">0.137508E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">0.212931E+10</td>
    <td align="right">0.127775E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">0.185990E+10</td>
    <td align="right">0.126486E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">0.101188E+10</td>
    <td align="right">0.183194E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">0.370022E+09</td>
    <td align="right">0.258666E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right"> 55783732.67</td>
    <td align="right">0.317036E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  2917092.27</td>
    <td align="right">0.403075E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">0.106303E+11</td>
    <td align="right">0.297384E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">  2917092.27</td>
    <td align="right">0.126486E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">0.212931E+10</td>
    <td align="right">0.403075E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">0.157678E+09</td>
    <td align="right">0.249610E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">0.569957E+09</td>
    <td align="right">0.197534E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">0.130461E+10</td>
    <td align="right">0.180052E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">0.249685E+10</td>
    <td align="right">0.139091E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.119975E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.360862E+10</td>
    <td align="right">0.902380E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">0.362413E+10</td>
    <td align="right">0.813749E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">0.377087E+10</td>
    <td align="right">0.789122E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">0.235927E+10</td>
    <td align="right">0.112503E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">0.124711E+10</td>
    <td align="right">0.159592E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">0.295681E+09</td>
    <td align="right">0.198556E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.200828E+09</td>
    <td align="right">0.254226E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">0.224892E+11</td>
    <td align="right">0.186166E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">0.157678E+09</td>
    <td align="right">0.789122E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">0.377087E+10</td>
    <td align="right">0.254226E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">0.239928E+10</td>
    <td align="right">0.352124E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">0.370414E+10</td>
    <td align="right">0.291129E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">0.436325E+10</td>
    <td align="right">0.283659E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">0.422077E+10</td>
    <td align="right">0.228291E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.362703E+10</td>
    <td align="right">0.195877E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">0.309335E+10</td>
    <td align="right">0.148647E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">0.388541E+10</td>
    <td align="right">0.137976E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">0.481005E+10</td>
    <td align="right">0.132584E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">0.533046E+10</td>
    <td align="right">0.182149E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">0.498626E+10</td>
    <td align="right">0.250394E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">0.248868E+10</td>
    <td align="right">0.291026E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.284199E+10</td>
    <td align="right">0.366854E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">0.457507E+11</td>
    <td align="right">0.286071E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">0.239928E+10</td>
    <td align="right">0.132584E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">0.533046E+10</td>
    <td align="right">0.366854E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">0.210500E+09</td>
    <td align="right">0.250638E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">0.652409E+09</td>
    <td align="right">0.201032E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.185550E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">0.235533E+10</td>
    <td align="right">0.147161E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.348345E+10</td>
    <td align="right">0.127596E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">0.330124E+10</td>
    <td align="right">0.967697E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">0.472414E+10</td>
    <td align="right">0.916876E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">0.398426E+10</td>
    <td align="right">0.878502E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">0.282916E+10</td>
    <td align="right">0.120367E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">0.127120E+10</td>
    <td align="right">0.165507E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">0.327044E+09</td>
    <td align="right">0.199649E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.263345E+09</td>
    <td align="right">0.256844E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">0.246828E+11</td>
    <td align="right">0.193065E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">0.210500E+09</td>
    <td align="right">0.878502E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">0.472414E+10</td>
    <td align="right">0.256844E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.74</td>
    <td align="right">     1392.15</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       54.27</td>
    <td align="right">     1241.93</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      176.80</td>
    <td align="right">     1020.66</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      410.09</td>
    <td align="right">      820.83</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      649.08</td>
    <td align="right">      667.57</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      734.43</td>
    <td align="right">      511.22</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      797.11</td>
    <td align="right">      460.48</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      697.94</td>
    <td align="right">      451.92</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      399.50</td>
    <td align="right">      667.50</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      152.55</td>
    <td align="right">      895.15</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.82</td>
    <td align="right">     1131.97</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        2.18</td>
    <td align="right">     1406.80</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      343.94</td>
    <td align="right">      887.28</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.18</td>
    <td align="right">      451.92</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      797.11</td>
    <td align="right">     1406.80</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       62.13</td>
    <td align="right">      883.31</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      244.92</td>
    <td align="right">      772.04</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      496.15</td>
    <td align="right">      638.28</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      970.72</td>
    <td align="right">      514.42</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1068.98</td>
    <td align="right">      432.69</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.12</td>
    <td align="right">      338.59</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1352.92</td>
    <td align="right">      296.23</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1408.90</td>
    <td align="right">      285.34</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      915.47</td>
    <td align="right">      414.54</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      475.59</td>
    <td align="right">      561.07</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      119.87</td>
    <td align="right">      718.71</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.05</td>
    <td align="right">      894.64</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      717.97</td>
    <td align="right">      561.49</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       62.13</td>
    <td align="right">      285.34</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1408.90</td>
    <td align="right">      894.64</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      909.50</td>
    <td align="right">     1245.49</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1549.48</td>
    <td align="right">     1136.95</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1641.93</td>
    <td align="right">     1000.80</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1640.52</td>
    <td align="right">      840.11</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1363.27</td>
    <td align="right">      701.06</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1198.79</td>
    <td align="right">      552.52</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1454.73</td>
    <td align="right">      497.76</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1801.50</td>
    <td align="right">      474.96</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2066.40</td>
    <td align="right">      666.82</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1876.98</td>
    <td align="right">      876.17</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      975.90</td>
    <td align="right">     1051.93</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1074.88</td>
    <td align="right">     1290.17</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1462.03</td>
    <td align="right">      859.88</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      909.50</td>
    <td align="right">      474.96</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2066.40</td>
    <td align="right">     1290.17</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.15</td>
    <td align="right">      886.47</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      276.74</td>
    <td align="right">      784.05</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      485.84</td>
    <td align="right">      655.33</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      916.00</td>
    <td align="right">      541.18</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1305.54</td>
    <td align="right">      456.38</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1276.16</td>
    <td align="right">      359.10</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1765.21</td>
    <td align="right">      330.16</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1491.05</td>
    <td align="right">      314.26</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1098.37</td>
    <td align="right">      440.02</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      483.97</td>
    <td align="right">      578.85</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      131.35</td>
    <td align="right">      721.52</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      101.32</td>
    <td align="right">      903.27</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      787.79</td>
    <td align="right">      579.93</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.15</td>
    <td align="right">      314.26</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1765.21</td>
    <td align="right">      903.27</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        3.99</td>
    <td align="right">     1449.24</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       53.75</td>
    <td align="right">     1286.18</td>
    <td align="right">      390.31</td>
    <td align="right">        0.00</td>
    <td align="right">      390.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      187.02</td>
    <td align="right">     1033.81</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      434.89</td>
    <td align="right">      814.68</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      677.20</td>
    <td align="right">      664.58</td>
    <td align="right">     1047.05</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      759.77</td>
    <td align="right">      508.61</td>
    <td align="right">     1100.91</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      816.49</td>
    <td align="right">      459.65</td>
    <td align="right">     1046.32</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      709.54</td>
    <td align="right">      457.63</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      403.18</td>
    <td align="right">      692.36</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      145.43</td>
    <td align="right">      957.95</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.76</td>
    <td align="right">     1225.03</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.26</td>
    <td align="right">     1495.43</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      353.13</td>
    <td align="right">      918.63</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.26</td>
    <td align="right">      457.63</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      816.49</td>
    <td align="right">     1495.43</td>
    <td align="right">     1100.91</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       60.92</td>
    <td align="right">      916.22</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      242.79</td>
    <td align="right">      800.49</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      502.14</td>
    <td align="right">      652.81</td>
    <td align="right">      736.18</td>
    <td align="right">      266.51</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      982.48</td>
    <td align="right">      523.21</td>
    <td align="right">     1141.23</td>
    <td align="right">      474.23</td>
    <td align="right">      667.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1082.05</td>
    <td align="right">      439.91</td>
    <td align="right">     1214.23</td>
    <td align="right">      422.10</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1402.82</td>
    <td align="right">      348.86</td>
    <td align="right">     1454.10</td>
    <td align="right">      632.59</td>
    <td align="right">      821.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1361.06</td>
    <td align="right">      304.06</td>
    <td align="right">     1354.07</td>
    <td align="right">      607.67</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1411.05</td>
    <td align="right">      300.42</td>
    <td align="right">     1331.01</td>
    <td align="right">      665.82</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      913.53</td>
    <td align="right">      439.72</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      468.49</td>
    <td align="right">      603.23</td>
    <td align="right">      641.45</td>
    <td align="right">      272.55</td>
    <td align="right">      368.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      115.10</td>
    <td align="right">      769.98</td>
    <td align="right">      314.41</td>
    <td align="right">       88.77</td>
    <td align="right">      225.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       76.20</td>
    <td align="right">      945.39</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      720.64</td>
    <td align="right">      586.00</td>
    <td align="right">      850.78</td>
    <td align="right">      351.64</td>
    <td align="right">      499.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       60.92</td>
    <td align="right">      300.42</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1411.05</td>
    <td align="right">      945.39</td>
    <td align="right">     1454.10</td>
    <td align="right">      665.82</td>
    <td align="right">      821.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      921.89</td>
    <td align="right">     1271.69</td>
    <td align="right">     1107.94</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1570.07</td>
    <td align="right">     1171.33</td>
    <td align="right">     1704.43</td>
    <td align="right">     1055.09</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1675.21</td>
    <td align="right">     1016.26</td>
    <td align="right">     1834.15</td>
    <td align="right">      978.47</td>
    <td align="right">      855.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1682.52</td>
    <td align="right">      833.72</td>
    <td align="right">     1935.90</td>
    <td align="right">      840.65</td>
    <td align="right">     1095.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1410.01</td>
    <td align="right">      688.80</td>
    <td align="right">     1769.74</td>
    <td align="right">      527.05</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1242.58</td>
    <td align="right">      540.57</td>
    <td align="right">     1619.13</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1478.95</td>
    <td align="right">      498.98</td>
    <td align="right">     1765.68</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1814.86</td>
    <td align="right">      492.23</td>
    <td align="right">     1897.19</td>
    <td align="right">      884.61</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2076.64</td>
    <td align="right">      707.64</td>
    <td align="right">     2102.83</td>
    <td align="right">     1161.55</td>
    <td align="right">      941.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1885.25</td>
    <td align="right">      939.78</td>
    <td align="right">     1904.71</td>
    <td align="right">     1176.21</td>
    <td align="right">      728.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      982.05</td>
    <td align="right">     1106.08</td>
    <td align="right">     1125.60</td>
    <td align="right">      644.97</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1081.66</td>
    <td align="right">     1338.04</td>
    <td align="right">     1177.55</td>
    <td align="right">      761.90</td>
    <td align="right">      415.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1484.32</td>
    <td align="right">      882.35</td>
    <td align="right">     1661.35</td>
    <td align="right">      812.61</td>
    <td align="right">      848.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      921.89</td>
    <td align="right">      492.23</td>
    <td align="right">     1107.94</td>
    <td align="right">      434.54</td>
    <td align="right">      415.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2076.64</td>
    <td align="right">     1338.04</td>
    <td align="right">     2102.83</td>
    <td align="right">     1176.21</td>
    <td align="right">     1242.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.42</td>
    <td align="right">      921.22</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      278.38</td>
    <td align="right">      814.84</td>
    <td align="right">      508.17</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      494.65</td>
    <td align="right">      670.53</td>
    <td align="right">      712.07</td>
    <td align="right">      240.35</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      931.92</td>
    <td align="right">      547.35</td>
    <td align="right">     1083.35</td>
    <td align="right">      414.23</td>
    <td align="right">      669.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1320.45</td>
    <td align="right">      467.31</td>
    <td align="right">     1393.80</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1289.39</td>
    <td align="right">      366.68</td>
    <td align="right">     1340.42</td>
    <td align="right">      520.32</td>
    <td align="right">      820.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1771.71</td>
    <td align="right">      344.97</td>
    <td align="right">     1655.86</td>
    <td align="right">      870.26</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1492.65</td>
    <td align="right">      331.12</td>
    <td align="right">     1369.98</td>
    <td align="right">      699.52</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1096.32</td>
    <td align="right">      469.14</td>
    <td align="right">     1115.73</td>
    <td align="right">      535.38</td>
    <td align="right">      580.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      479.07</td>
    <td align="right">      620.92</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      128.23</td>
    <td align="right">      772.53</td>
    <td align="right">      316.32</td>
    <td align="right">       89.23</td>
    <td align="right">      227.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      100.17</td>
    <td align="right">      955.34</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      792.09</td>
    <td align="right">      605.86</td>
    <td align="right">      892.35</td>
    <td align="right">      381.44</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       81.42</td>
    <td align="right">      331.12</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1771.71</td>
    <td align="right">      955.34</td>
    <td align="right">     1655.86</td>
    <td align="right">      870.26</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        2.99</td>
    <td align="right">     1476.67</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">      250.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       46.95</td>
    <td align="right">     1327.20</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">      390.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      162.98</td>
    <td align="right">     1089.71</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">      575.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      397.44</td>
    <td align="right">      866.26</td>
    <td align="right">      813.75</td>
    <td align="right">        2.86</td>
    <td align="right">      810.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      641.70</td>
    <td align="right">      698.59</td>
    <td align="right">     1047.06</td>
    <td align="right">       31.03</td>
    <td align="right">     1016.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      730.53</td>
    <td align="right">      530.51</td>
    <td align="right">     1100.92</td>
    <td align="right">       72.59</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      794.99</td>
    <td align="right">      477.06</td>
    <td align="right">     1046.33</td>
    <td align="right">       81.91</td>
    <td align="right">      964.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      694.41</td>
    <td align="right">      472.25</td>
    <td align="right">      847.03</td>
    <td align="right">       22.81</td>
    <td align="right">      824.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      390.39</td>
    <td align="right">      706.77</td>
    <td align="right">      658.01</td>
    <td align="right">        0.19</td>
    <td align="right">      657.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      138.15</td>
    <td align="right">      965.75</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">      450.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.52</td>
    <td align="right">     1223.13</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">      283.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        1.09</td>
    <td align="right">     1504.91</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      337.09</td>
    <td align="right">      943.00</td>
    <td align="right">      641.01</td>
    <td align="right">       17.75</td>
    <td align="right">      623.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.09</td>
    <td align="right">      472.25</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">      213.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      794.99</td>
    <td align="right">     1504.91</td>
    <td align="right">     1100.92</td>
    <td align="right">       81.91</td>
    <td align="right">     1028.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       58.87</td>
    <td align="right">      931.94</td>
    <td align="right">      268.72</td>
    <td align="right">       68.14</td>
    <td align="right">      200.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      235.60</td>
    <td align="right">      816.53</td>
    <td align="right">      493.07</td>
    <td align="right">      175.01</td>
    <td align="right">      318.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      487.08</td>
    <td align="right">      672.24</td>
    <td align="right">      736.18</td>
    <td align="right">      266.52</td>
    <td align="right">      469.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      963.29</td>
    <td align="right">      536.62</td>
    <td align="right">     1141.24</td>
    <td align="right">      474.23</td>
    <td align="right">      667.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1065.40</td>
    <td align="right">      447.94</td>
    <td align="right">     1214.24</td>
    <td align="right">      422.11</td>
    <td align="right">      792.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1392.21</td>
    <td align="right">      348.14</td>
    <td align="right">     1454.11</td>
    <td align="right">      632.59</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1353.10</td>
    <td align="right">      303.82</td>
    <td align="right">     1354.08</td>
    <td align="right">      607.68</td>
    <td align="right">      746.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1407.88</td>
    <td align="right">      294.62</td>
    <td align="right">     1331.02</td>
    <td align="right">      665.83</td>
    <td align="right">      665.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      910.21</td>
    <td align="right">      434.04</td>
    <td align="right">      984.24</td>
    <td align="right">      454.00</td>
    <td align="right">      530.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      465.62</td>
    <td align="right">      595.85</td>
    <td align="right">      641.45</td>
    <td align="right">      272.56</td>
    <td align="right">      368.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      114.07</td>
    <td align="right">      766.03</td>
    <td align="right">      314.42</td>
    <td align="right">       88.77</td>
    <td align="right">      225.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       74.98</td>
    <td align="right">      949.17</td>
    <td align="right">      257.90</td>
    <td align="right">       83.04</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      713.13</td>
    <td align="right">      590.33</td>
    <td align="right">      850.79</td>
    <td align="right">      351.64</td>
    <td align="right">      499.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       58.87</td>
    <td align="right">      294.62</td>
    <td align="right">      257.90</td>
    <td align="right">       68.14</td>
    <td align="right">      174.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1407.88</td>
    <td align="right">      949.17</td>
    <td align="right">     1454.11</td>
    <td align="right">      665.83</td>
    <td align="right">      821.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      895.79</td>
    <td align="right">     1314.68</td>
    <td align="right">     1107.92</td>
    <td align="right">      657.75</td>
    <td align="right">      450.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1531.14</td>
    <td align="right">     1203.41</td>
    <td align="right">     1704.42</td>
    <td align="right">     1055.08</td>
    <td align="right">      649.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1629.05</td>
    <td align="right">     1059.06</td>
    <td align="right">     1834.13</td>
    <td align="right">      978.46</td>
    <td align="right">      855.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1628.38</td>
    <td align="right">      880.75</td>
    <td align="right">     1935.88</td>
    <td align="right">      840.64</td>
    <td align="right">     1095.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1354.18</td>
    <td align="right">      731.32</td>
    <td align="right">     1769.72</td>
    <td align="right">      527.04</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1193.42</td>
    <td align="right">      573.48</td>
    <td align="right">     1619.12</td>
    <td align="right">      434.54</td>
    <td align="right">     1184.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1450.65</td>
    <td align="right">      515.14</td>
    <td align="right">     1765.67</td>
    <td align="right">      646.49</td>
    <td align="right">     1119.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1795.87</td>
    <td align="right">      495.01</td>
    <td align="right">     1897.17</td>
    <td align="right">      884.60</td>
    <td align="right">     1012.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     2056.51</td>
    <td align="right">      702.73</td>
    <td align="right">     2102.81</td>
    <td align="right">     1161.54</td>
    <td align="right">      941.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1861.66</td>
    <td align="right">      934.87</td>
    <td align="right">     1904.69</td>
    <td align="right">     1176.20</td>
    <td align="right">      728.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      960.14</td>
    <td align="right">     1122.78</td>
    <td align="right">     1125.59</td>
    <td align="right">      644.96</td>
    <td align="right">      480.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1061.08</td>
    <td align="right">     1369.67</td>
    <td align="right">     1177.53</td>
    <td align="right">      761.89</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1450.74</td>
    <td align="right">      907.12</td>
    <td align="right">     1661.34</td>
    <td align="right">      812.60</td>
    <td align="right">      848.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      895.79</td>
    <td align="right">      495.01</td>
    <td align="right">     1107.92</td>
    <td align="right">      434.54</td>
    <td align="right">      415.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2056.51</td>
    <td align="right">     1369.67</td>
    <td align="right">     2102.81</td>
    <td align="right">     1176.20</td>
    <td align="right">     1242.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       78.59</td>
    <td align="right">      935.77</td>
    <td align="right">      283.44</td>
    <td align="right">       83.60</td>
    <td align="right">      199.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      269.68</td>
    <td align="right">      830.99</td>
    <td align="right">      508.18</td>
    <td align="right">      191.00</td>
    <td align="right">      317.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      478.16</td>
    <td align="right">      692.77</td>
    <td align="right">      712.08</td>
    <td align="right">      240.36</td>
    <td align="right">      471.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      908.69</td>
    <td align="right">      567.75</td>
    <td align="right">     1083.36</td>
    <td align="right">      414.24</td>
    <td align="right">      669.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1300.57</td>
    <td align="right">      476.39</td>
    <td align="right">     1393.81</td>
    <td align="right">      566.13</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1273.62</td>
    <td align="right">      373.34</td>
    <td align="right">     1340.43</td>
    <td align="right">      520.32</td>
    <td align="right">      820.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1763.79</td>
    <td align="right">      342.32</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      785.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1487.55</td>
    <td align="right">      328.00</td>
    <td align="right">     1369.99</td>
    <td align="right">      699.53</td>
    <td align="right">      670.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1091.50</td>
    <td align="right">      464.38</td>
    <td align="right">     1115.74</td>
    <td align="right">      535.38</td>
    <td align="right">      580.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      474.61</td>
    <td align="right">      617.93</td>
    <td align="right">      635.16</td>
    <td align="right">      258.79</td>
    <td align="right">      376.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      126.17</td>
    <td align="right">      770.25</td>
    <td align="right">      316.33</td>
    <td align="right">       89.23</td>
    <td align="right">      227.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       98.32</td>
    <td align="right">      958.94</td>
    <td align="right">      265.94</td>
    <td align="right">       91.15</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      782.69</td>
    <td align="right">      612.21</td>
    <td align="right">      892.36</td>
    <td align="right">      381.45</td>
    <td align="right">      510.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       78.59</td>
    <td align="right">      328.00</td>
    <td align="right">      265.94</td>
    <td align="right">       83.60</td>
    <td align="right">      174.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1763.79</td>
    <td align="right">      958.94</td>
    <td align="right">     1655.87</td>
    <td align="right">      870.27</td>
    <td align="right">      827.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 12691622.75</td>
    <td align="right">0.372874E+10</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131284E+09</td>
    <td align="right">0.300449E+10</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.473538E+09</td>
    <td align="right">0.273374E+10</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106296E+10</td>
    <td align="right">0.212760E+10</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.173850E+10</td>
    <td align="right">0.178803E+10</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.190365E+10</td>
    <td align="right">0.132508E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.123334E+10</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186935E+10</td>
    <td align="right">0.121043E+10</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103551E+10</td>
    <td align="right">0.173017E+10</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.408602E+09</td>
    <td align="right">0.239756E+10</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 69510327.56</td>
    <td align="right">0.293407E+10</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5837876.10</td>
    <td align="right">0.376797E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108464E+11</td>
    <td align="right">0.279812E+11</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5837876.10</td>
    <td align="right">0.121043E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213498E+10</td>
    <td align="right">0.376797E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166422E+09</td>
    <td align="right">0.236586E+10</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.592503E+09</td>
    <td align="right">0.186772E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132889E+10</td>
    <td align="right">0.170958E+10</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.251611E+10</td>
    <td align="right">0.133338E+10</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.286315E+10</td>
    <td align="right">0.115891E+10</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360837E+10</td>
    <td align="right">0.877616E+09</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362366E+10</td>
    <td align="right">0.793420E+09</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.764256E+09</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.237291E+10</td>
    <td align="right">0.107448E+10</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127381E+10</td>
    <td align="right">0.150277E+10</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.310707E+09</td>
    <td align="right">0.186289E+10</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211737E+09</td>
    <td align="right">0.239622E+10</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.226419E+11</td>
    <td align="right">0.177071E+11</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.166422E+09</td>
    <td align="right">0.764256E+09</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377359E+10</td>
    <td align="right">0.239622E+10</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.243600E+10</td>
    <td align="right">0.333593E+10</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.374850E+10</td>
    <td align="right">0.275051E+10</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.439774E+10</td>
    <td align="right">0.268053E+10</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.425222E+10</td>
    <td align="right">0.217756E+10</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.365139E+10</td>
    <td align="right">0.187772E+10</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.310726E+10</td>
    <td align="right">0.143214E+10</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.389636E+10</td>
    <td align="right">0.133320E+10</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.482515E+10</td>
    <td align="right">0.127213E+10</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535612E+10</td>
    <td align="right">0.172841E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.502729E+10</td>
    <td align="right">0.234674E+10</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252953E+10</td>
    <td align="right">0.272660E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287896E+10</td>
    <td align="right">0.345560E+10</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.461065E+11</td>
    <td align="right">0.271171E+11</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243600E+10</td>
    <td align="right">0.127213E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.535612E+10</td>
    <td align="right">0.345560E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.237431E+10</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.669498E+09</td>
    <td align="right">0.189677E+10</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130127E+10</td>
    <td align="right">0.175525E+10</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.237428E+10</td>
    <td align="right">0.140273E+10</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.349676E+10</td>
    <td align="right">0.122236E+10</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330780E+10</td>
    <td align="right">0.930795E+09</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472795E+10</td>
    <td align="right">0.884296E+09</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399362E+10</td>
    <td align="right">0.841712E+09</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284699E+10</td>
    <td align="right">0.114054E+10</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129626E+10</td>
    <td align="right">0.155040E+10</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.340462E+09</td>
    <td align="right">0.187017E+10</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271364E+09</td>
    <td align="right">0.241932E+10</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.248436E+11</td>
    <td align="right">0.182886E+11</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217350E+09</td>
    <td align="right">0.841712E+09</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472795E+10</td>
    <td align="right">0.241932E+10</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10682191.02</td>
    <td align="right">0.388164E+10</td>
    <td align="right">0.671849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671849E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.130038E+09</td>
    <td align="right">0.311153E+10</td>
    <td align="right">0.944246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944246E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.500907E+09</td>
    <td align="right">0.276897E+10</td>
    <td align="right">0.154025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112723E+10</td>
    <td align="right">0.211165E+10</td>
    <td align="right">0.210923E+10</td>
    <td align="right">  7406600.26</td>
    <td align="right">0.210182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.181381E+10</td>
    <td align="right">0.178000E+10</td>
    <td align="right">0.280442E+10</td>
    <td align="right"> 83121261.47</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.196932E+10</td>
    <td align="right">0.131832E+10</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.188158E+09</td>
    <td align="right">0.266540E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.218688E+10</td>
    <td align="right">0.123114E+10</td>
    <td align="right">0.280247E+10</td>
    <td align="right">0.219381E+09</td>
    <td align="right">0.258309E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.190043E+10</td>
    <td align="right">0.122573E+10</td>
    <td align="right">0.226868E+10</td>
    <td align="right"> 61084987.77</td>
    <td align="right">0.220759E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104504E+10</td>
    <td align="right">0.179460E+10</td>
    <td align="right">0.170555E+10</td>
    <td align="right">   486648.41</td>
    <td align="right">0.170507E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.389514E+09</td>
    <td align="right">0.256576E+10</td>
    <td align="right">0.120755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 58986003.82</td>
    <td align="right">0.317528E+10</td>
    <td align="right">0.736103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736103E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  3381397.91</td>
    <td align="right">0.400537E+10</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111362E+11</td>
    <td align="right">0.289700E+11</td>
    <td align="right">0.202148E+11</td>
    <td align="right">0.559638E+09</td>
    <td align="right">0.196552E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3381397.91</td>
    <td align="right">0.122573E+10</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570898E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.218688E+10</td>
    <td align="right">0.400537E+10</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.219381E+09</td>
    <td align="right">0.272130E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163161E+09</td>
    <td align="right">0.245400E+10</td>
    <td align="right">0.719743E+09</td>
    <td align="right">0.182505E+09</td>
    <td align="right">0.537238E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.587351E+09</td>
    <td align="right">0.193655E+10</td>
    <td align="right">0.119282E+10</td>
    <td align="right">0.423377E+09</td>
    <td align="right">0.769446E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134492E+10</td>
    <td align="right">0.174848E+10</td>
    <td align="right">0.197178E+10</td>
    <td align="right">0.713828E+09</td>
    <td align="right">0.125795E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.254658E+10</td>
    <td align="right">0.135617E+10</td>
    <td align="right">0.295808E+10</td>
    <td align="right">0.122920E+10</td>
    <td align="right">0.172887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289815E+10</td>
    <td align="right">0.117824E+10</td>
    <td align="right">0.325219E+10</td>
    <td align="right">0.113056E+10</td>
    <td align="right">0.212163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.363611E+10</td>
    <td align="right">0.904239E+09</td>
    <td align="right">0.376903E+10</td>
    <td align="right">0.163967E+10</td>
    <td align="right">0.212936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.364546E+10</td>
    <td align="right">0.814406E+09</td>
    <td align="right">0.362674E+10</td>
    <td align="right">0.162758E+10</td>
    <td align="right">0.199916E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377935E+10</td>
    <td align="right">0.804639E+09</td>
    <td align="right">0.356497E+10</td>
    <td align="right">0.178333E+10</td>
    <td align="right">0.178164E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.236787E+10</td>
    <td align="right">0.113975E+10</td>
    <td align="right">0.255114E+10</td>
    <td align="right">0.117676E+10</td>
    <td align="right">0.137438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.125479E+10</td>
    <td align="right">0.161568E+10</td>
    <td align="right">0.171805E+10</td>
    <td align="right">0.730006E+09</td>
    <td align="right">0.988048E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.298334E+09</td>
    <td align="right">0.199579E+10</td>
    <td align="right">0.814958E+09</td>
    <td align="right">0.230088E+09</td>
    <td align="right">0.584870E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.204083E+09</td>
    <td align="right">0.253212E+10</td>
    <td align="right">0.690751E+09</td>
    <td align="right">0.222401E+09</td>
    <td align="right">0.468350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.227262E+11</td>
    <td align="right">0.184801E+11</td>
    <td align="right">0.268303E+11</td>
    <td align="right">0.110893E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163161E+09</td>
    <td align="right">0.804639E+09</td>
    <td align="right">0.690751E+09</td>
    <td align="right">0.182505E+09</td>
    <td align="right">0.468350E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377935E+10</td>
    <td align="right">0.253212E+10</td>
    <td align="right">0.376903E+10</td>
    <td align="right">0.178333E+10</td>
    <td align="right">0.212936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246919E+10</td>
    <td align="right">0.340608E+10</td>
    <td align="right">0.296750E+10</td>
    <td align="right">0.176173E+10</td>
    <td align="right">0.120577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.379832E+10</td>
    <td align="right">0.283367E+10</td>
    <td align="right">0.412337E+10</td>
    <td align="right">0.255247E+10</td>
    <td align="right">0.157089E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.448687E+10</td>
    <td align="right">0.272194E+10</td>
    <td align="right">0.491258E+10</td>
    <td align="right">0.262073E+10</td>
    <td align="right">0.229184E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436108E+10</td>
    <td align="right">0.216101E+10</td>
    <td align="right">0.501785E+10</td>
    <td align="right">0.217896E+10</td>
    <td align="right">0.283889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.377656E+10</td>
    <td align="right">0.184489E+10</td>
    <td align="right">0.474007E+10</td>
    <td align="right">0.141165E+10</td>
    <td align="right">0.332842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.322078E+10</td>
    <td align="right">0.140116E+10</td>
    <td align="right">0.419678E+10</td>
    <td align="right">0.112633E+10</td>
    <td align="right">0.307045E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.396123E+10</td>
    <td align="right">0.133646E+10</td>
    <td align="right">0.472920E+10</td>
    <td align="right">0.173157E+10</td>
    <td align="right">0.299764E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.486092E+10</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.508142E+10</td>
    <td align="right">0.236934E+10</td>
    <td align="right">0.271208E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.538265E+10</td>
    <td align="right">0.183421E+10</td>
    <td align="right">0.545054E+10</td>
    <td align="right">0.301074E+10</td>
    <td align="right">0.243980E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.504945E+10</td>
    <td align="right">0.251711E+10</td>
    <td align="right">0.510158E+10</td>
    <td align="right">0.315037E+10</td>
    <td align="right">0.195121E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254546E+10</td>
    <td align="right">0.286696E+10</td>
    <td align="right">0.291757E+10</td>
    <td align="right">0.167176E+10</td>
    <td align="right">0.124580E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.289712E+10</td>
    <td align="right">0.358381E+10</td>
    <td align="right">0.315394E+10</td>
    <td align="right">0.204067E+10</td>
    <td align="right">0.111327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.468096E+11</td>
    <td align="right">0.278257E+11</td>
    <td align="right">0.523924E+11</td>
    <td align="right">0.256263E+11</td>
    <td align="right">0.267661E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.246919E+10</td>
    <td align="right">0.131839E+10</td>
    <td align="right">0.291757E+10</td>
    <td align="right">0.112633E+10</td>
    <td align="right">0.111327E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.538265E+10</td>
    <td align="right">0.358381E+10</td>
    <td align="right">0.545054E+10</td>
    <td align="right">0.315037E+10</td>
    <td align="right">0.332842E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218063E+09</td>
    <td align="right">0.246740E+10</td>
    <td align="right">0.759169E+09</td>
    <td align="right">0.223902E+09</td>
    <td align="right">0.535268E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.673450E+09</td>
    <td align="right">0.197127E+10</td>
    <td align="right">0.122938E+10</td>
    <td align="right">0.462065E+09</td>
    <td align="right">0.767311E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132487E+10</td>
    <td align="right">0.179593E+10</td>
    <td align="right">0.190721E+10</td>
    <td align="right">0.643764E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.241553E+10</td>
    <td align="right">0.141872E+10</td>
    <td align="right">0.280806E+10</td>
    <td align="right">0.107369E+10</td>
    <td align="right">0.173436E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.353668E+10</td>
    <td align="right">0.125163E+10</td>
    <td align="right">0.373316E+10</td>
    <td align="right">0.151631E+10</td>
    <td align="right">0.221685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.334209E+10</td>
    <td align="right">0.950434E+09</td>
    <td align="right">0.347437E+10</td>
    <td align="right">0.134866E+10</td>
    <td align="right">0.212570E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474535E+10</td>
    <td align="right">0.923957E+09</td>
    <td align="right">0.443506E+10</td>
    <td align="right">0.233092E+10</td>
    <td align="right">0.210414E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399792E+10</td>
    <td align="right">0.886866E+09</td>
    <td align="right">0.366934E+10</td>
    <td align="right">0.187359E+10</td>
    <td align="right">0.179575E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.284167E+10</td>
    <td align="right">0.121600E+10</td>
    <td align="right">0.289197E+10</td>
    <td align="right">0.138770E+10</td>
    <td align="right">0.150428E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.128314E+10</td>
    <td align="right">0.166307E+10</td>
    <td align="right">0.170120E+10</td>
    <td align="right">0.693150E+09</td>
    <td align="right">0.100805E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.332360E+09</td>
    <td align="right">0.200241E+10</td>
    <td align="right">0.819912E+09</td>
    <td align="right">0.231282E+09</td>
    <td align="right">0.588630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.268308E+09</td>
    <td align="right">0.255878E+10</td>
    <td align="right">0.712296E+09</td>
    <td align="right">0.244129E+09</td>
    <td align="right">0.468168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.249794E+11</td>
    <td align="right">0.191065E+11</td>
    <td align="right">0.281411E+11</td>
    <td align="right">0.120292E+11</td>
    <td align="right">0.161120E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218063E+09</td>
    <td align="right">0.886866E+09</td>
    <td align="right">0.712296E+09</td>
    <td align="right">0.223902E+09</td>
    <td align="right">0.468168E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474535E+10</td>
    <td align="right">0.255878E+10</td>
    <td align="right">0.443506E+10</td>
    <td align="right">0.233092E+10</td>
    <td align="right">0.221685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8015385.49</td>
    <td align="right">0.395512E+10</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.671853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.113580E+09</td>
    <td align="right">0.321075E+10</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.944251E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436520E+09</td>
    <td align="right">0.291867E+10</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.154026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.103018E+10</td>
    <td align="right">0.224536E+10</td>
    <td align="right">0.210924E+10</td>
    <td align="right">  7406638.64</td>
    <td align="right">0.210183E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171872E+10</td>
    <td align="right">0.187110E+10</td>
    <td align="right">0.280443E+10</td>
    <td align="right"> 83121692.19</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189352E+10</td>
    <td align="right">0.137508E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.188159E+09</td>
    <td align="right">0.266542E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212931E+10</td>
    <td align="right">0.127775E+10</td>
    <td align="right">0.280249E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.258311E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185990E+10</td>
    <td align="right">0.126486E+10</td>
    <td align="right">0.226869E+10</td>
    <td align="right"> 61085304.30</td>
    <td align="right">0.220760E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.101188E+10</td>
    <td align="right">0.183194E+10</td>
    <td align="right">0.170556E+10</td>
    <td align="right">   486650.93</td>
    <td align="right">0.170508E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.370022E+09</td>
    <td align="right">0.258666E+10</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.120756E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 55783732.67</td>
    <td align="right">0.317036E+10</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.736106E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  2917092.27</td>
    <td align="right">0.403075E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106303E+11</td>
    <td align="right">0.297384E+11</td>
    <td align="right">0.202149E+11</td>
    <td align="right">0.559641E+09</td>
    <td align="right">0.196553E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2917092.27</td>
    <td align="right">0.126486E+10</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.570901E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.212931E+10</td>
    <td align="right">0.403075E+10</td>
    <td align="right">0.285357E+10</td>
    <td align="right">0.219382E+09</td>
    <td align="right">0.272131E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.157678E+09</td>
    <td align="right">0.249610E+10</td>
    <td align="right">0.719749E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.537241E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569957E+09</td>
    <td align="right">0.197534E+10</td>
    <td align="right">0.119283E+10</td>
    <td align="right">0.423381E+09</td>
    <td align="right">0.769452E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.130461E+10</td>
    <td align="right">0.180052E+10</td>
    <td align="right">0.197180E+10</td>
    <td align="right">0.713835E+09</td>
    <td align="right">0.125796E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249685E+10</td>
    <td align="right">0.139091E+10</td>
    <td align="right">0.295810E+10</td>
    <td align="right">0.122922E+10</td>
    <td align="right">0.172888E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.285356E+10</td>
    <td align="right">0.119975E+10</td>
    <td align="right">0.325222E+10</td>
    <td align="right">0.113057E+10</td>
    <td align="right">0.212165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.360862E+10</td>
    <td align="right">0.902380E+09</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.163968E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.362413E+10</td>
    <td align="right">0.813749E+09</td>
    <td align="right">0.362676E+10</td>
    <td align="right">0.162760E+10</td>
    <td align="right">0.199917E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377087E+10</td>
    <td align="right">0.789122E+09</td>
    <td align="right">0.356500E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.178165E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235927E+10</td>
    <td align="right">0.112503E+10</td>
    <td align="right">0.255116E+10</td>
    <td align="right">0.117677E+10</td>
    <td align="right">0.137439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124711E+10</td>
    <td align="right">0.159592E+10</td>
    <td align="right">0.171807E+10</td>
    <td align="right">0.730013E+09</td>
    <td align="right">0.988054E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.295681E+09</td>
    <td align="right">0.198556E+10</td>
    <td align="right">0.814965E+09</td>
    <td align="right">0.230091E+09</td>
    <td align="right">0.584874E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.200828E+09</td>
    <td align="right">0.254226E+10</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.222404E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.224892E+11</td>
    <td align="right">0.186166E+11</td>
    <td align="right">0.268305E+11</td>
    <td align="right">0.110894E+11</td>
    <td align="right">0.157410E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157678E+09</td>
    <td align="right">0.789122E+09</td>
    <td align="right">0.690757E+09</td>
    <td align="right">0.182507E+09</td>
    <td align="right">0.468353E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.377087E+10</td>
    <td align="right">0.254226E+10</td>
    <td align="right">0.376906E+10</td>
    <td align="right">0.178335E+10</td>
    <td align="right">0.212938E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.239928E+10</td>
    <td align="right">0.352124E+10</td>
    <td align="right">0.296746E+10</td>
    <td align="right">0.176171E+10</td>
    <td align="right">0.120576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.370414E+10</td>
    <td align="right">0.291129E+10</td>
    <td align="right">0.412332E+10</td>
    <td align="right">0.255244E+10</td>
    <td align="right">0.157088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436325E+10</td>
    <td align="right">0.283659E+10</td>
    <td align="right">0.491253E+10</td>
    <td align="right">0.262070E+10</td>
    <td align="right">0.229182E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.422077E+10</td>
    <td align="right">0.228291E+10</td>
    <td align="right">0.501780E+10</td>
    <td align="right">0.217893E+10</td>
    <td align="right">0.283887E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.362703E+10</td>
    <td align="right">0.195877E+10</td>
    <td align="right">0.474003E+10</td>
    <td align="right">0.141164E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.309335E+10</td>
    <td align="right">0.148647E+10</td>
    <td align="right">0.419675E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.307043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.388541E+10</td>
    <td align="right">0.137976E+10</td>
    <td align="right">0.472916E+10</td>
    <td align="right">0.173155E+10</td>
    <td align="right">0.299762E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481005E+10</td>
    <td align="right">0.132584E+10</td>
    <td align="right">0.508138E+10</td>
    <td align="right">0.236932E+10</td>
    <td align="right">0.271206E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.533046E+10</td>
    <td align="right">0.182149E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.301071E+10</td>
    <td align="right">0.243978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.498626E+10</td>
    <td align="right">0.250394E+10</td>
    <td align="right">0.510153E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.195120E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.248868E+10</td>
    <td align="right">0.291026E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.167174E+10</td>
    <td align="right">0.124579E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.284199E+10</td>
    <td align="right">0.366854E+10</td>
    <td align="right">0.315391E+10</td>
    <td align="right">0.204065E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.457507E+11</td>
    <td align="right">0.286071E+11</td>
    <td align="right">0.523919E+11</td>
    <td align="right">0.256260E+11</td>
    <td align="right">0.267659E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239928E+10</td>
    <td align="right">0.132584E+10</td>
    <td align="right">0.291753E+10</td>
    <td align="right">0.112632E+10</td>
    <td align="right">0.111326E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.533046E+10</td>
    <td align="right">0.366854E+10</td>
    <td align="right">0.545049E+10</td>
    <td align="right">0.315033E+10</td>
    <td align="right">0.332840E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.210500E+09</td>
    <td align="right">0.250638E+10</td>
    <td align="right">0.759175E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.535271E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.652409E+09</td>
    <td align="right">0.201032E+10</td>
    <td align="right">0.122939E+10</td>
    <td align="right">0.462070E+09</td>
    <td align="right">0.767316E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.185550E+10</td>
    <td align="right">0.190722E+10</td>
    <td align="right">0.643771E+09</td>
    <td align="right">0.126345E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.235533E+10</td>
    <td align="right">0.147161E+10</td>
    <td align="right">0.280808E+10</td>
    <td align="right">0.107370E+10</td>
    <td align="right">0.173437E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.348345E+10</td>
    <td align="right">0.127596E+10</td>
    <td align="right">0.373319E+10</td>
    <td align="right">0.151633E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.330124E+10</td>
    <td align="right">0.967697E+09</td>
    <td align="right">0.347439E+10</td>
    <td align="right">0.134868E+10</td>
    <td align="right">0.212572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.472414E+10</td>
    <td align="right">0.916876E+09</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.210415E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.398426E+10</td>
    <td align="right">0.878502E+09</td>
    <td align="right">0.366937E+10</td>
    <td align="right">0.187361E+10</td>
    <td align="right">0.179576E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.282916E+10</td>
    <td align="right">0.120367E+10</td>
    <td align="right">0.289200E+10</td>
    <td align="right">0.138771E+10</td>
    <td align="right">0.150429E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127120E+10</td>
    <td align="right">0.165507E+10</td>
    <td align="right">0.170122E+10</td>
    <td align="right">0.693157E+09</td>
    <td align="right">0.100806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.327044E+09</td>
    <td align="right">0.199649E+10</td>
    <td align="right">0.819918E+09</td>
    <td align="right">0.231284E+09</td>
    <td align="right">0.588634E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.263345E+09</td>
    <td align="right">0.256844E+10</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.244131E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.246828E+11</td>
    <td align="right">0.193065E+11</td>
    <td align="right">0.281413E+11</td>
    <td align="right">0.120293E+11</td>
    <td align="right">0.161121E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.210500E+09</td>
    <td align="right">0.878502E+09</td>
    <td align="right">0.712302E+09</td>
    <td align="right">0.223904E+09</td>
    <td align="right">0.468171E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.472414E+10</td>
    <td align="right">0.256844E+10</td>
    <td align="right">0.443509E+10</td>
    <td align="right">0.233094E+10</td>
    <td align="right">0.221686E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        3.91</td>
    <td align="right">        -4.2</td>
    <td align="right">       29.50</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        5.82</td>
    <td align="right">        4.09</td>
    <td align="right">        1.77</td>
    <td align="right">        3.94</td>
    <td align="right">        -3.8</td>
    <td align="right">       43.80</td>
    <td align="right">       82.64</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        8.33</td>
    <td align="right">        5.86</td>
    <td align="right">        2.94</td>
    <td align="right">        3.85</td>
    <td align="right">        -1.4</td>
    <td align="right">       65.55</td>
    <td align="right">      100.60</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       10.85</td>
    <td align="right">        8.03</td>
    <td align="right">        5.25</td>
    <td align="right">        4.23</td>
    <td align="right">        1.21</td>
    <td align="right">       89.73</td>
    <td align="right">      150.02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.97</td>
    <td align="right">       10.01</td>
    <td align="right">        7.49</td>
    <td align="right">        3.85</td>
    <td align="right">        3.74</td>
    <td align="right">      114.98</td>
    <td align="right">      168.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.59</td>
    <td align="right">       11.79</td>
    <td align="right">        8.88</td>
    <td align="right">        4.02</td>
    <td align="right">        5.93</td>
    <td align="right">      107.53</td>
    <td align="right">      199.74</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.66</td>
    <td align="right">       13.40</td>
    <td align="right">       10.38</td>
    <td align="right">        3.76</td>
    <td align="right">        8.02</td>
    <td align="right">       92.25</td>
    <td align="right">      247.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        3.84</td>
    <td align="right">        8.90</td>
    <td align="right">       79.20</td>
    <td align="right">      215.47</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.09</td>
    <td align="right">       12.54</td>
    <td align="right">       10.74</td>
    <td align="right">        2.23</td>
    <td align="right">        5.46</td>
    <td align="right">       68.06</td>
    <td align="right">      162.11</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.43</td>
    <td align="right">        9.18</td>
    <td align="right">        7.19</td>
    <td align="right">        4.02</td>
    <td align="right">        2.09</td>
    <td align="right">       48.18</td>
    <td align="right">      106.36</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.07</td>
    <td align="right">        6.72</td>
    <td align="right">        5.29</td>
    <td align="right">        3.86</td>
    <td align="right">        0.12</td>
    <td align="right">       33.26</td>
    <td align="right">       46.10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        5.42</td>
    <td align="right">        4.09</td>
    <td align="right">        2.46</td>
    <td align="right">        3.51</td>
    <td align="right">        -3.8</td>
    <td align="right">       24.03</td>
    <td align="right">       50.49</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       11.24</td>
    <td align="right">        8.64</td>
    <td align="right">        6.31</td>
    <td align="right">        3.75</td>
    <td align="right">        1.89</td>
    <td align="right">       66.43</td>
    <td align="right">      131.49</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        4.50</td>
    <td align="right">        3.11</td>
    <td align="right">        1.22</td>
    <td align="right">        2.23</td>
    <td align="right">        -4.2</td>
    <td align="right">       24.03</td>
    <td align="right">       44.23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.80</td>
    <td align="right">       14.56</td>
    <td align="right">       11.86</td>
    <td align="right">        4.23</td>
    <td align="right">        8.90</td>
    <td align="right">      114.98</td>
    <td align="right">      247.81</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       14.40</td>
    <td align="right">11-JAN-14:20</td>
    <td align="right">       10.48</td>
    <td align="right">        7.20</td>
    <td align="right">        8.40</td>
    <td align="right">        3.88</td>
    <td align="right">       99.17</td>
    <td align="right">      130.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.00</td>
    <td align="right">27-FEB-14:00</td>
    <td align="right">       12.15</td>
    <td align="right">        5.60</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">       87.00</td>
    <td align="right">      691.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       20.60</td>
    <td align="right">18-MAR-15:00</td>
    <td align="right">       10.40</td>
    <td align="right">        0.00</td>
    <td align="right">        6.20</td>
    <td align="right">        6.55</td>
    <td align="right">      111.50</td>
    <td align="right">      465.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.20</td>
    <td align="right">27-APR-15:09</td>
    <td align="right">       17.20</td>
    <td align="right">       11.02</td>
    <td align="right">        4.10</td>
    <td align="right">       12.63</td>
    <td align="right">      151.33</td>
    <td align="right">      598.33</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.00</td>
    <td align="right">05-MAY-15:00</td>
    <td align="right">       17.35</td>
    <td align="right">       12.80</td>
    <td align="right">        2.60</td>
    <td align="right">       18.99</td>
    <td align="right">      208.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.70</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       16.72</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       30.60</td>
    <td align="right">24-JUL-14:00</td>
    <td align="right">       18.76</td>
    <td align="right">       12.20</td>
    <td align="right">        3.10</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      383.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.80</td>
    <td align="right">10-AUG-16:00</td>
    <td align="right">       18.67</td>
    <td align="right">       11.10</td>
    <td align="right">        2.60</td>
    <td align="right">       16.85</td>
    <td align="right">       50.50</td>
    <td align="right">      750.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.00</td>
    <td align="right">14-SEP-16:00</td>
    <td align="right">       16.67</td>
    <td align="right">       11.70</td>
    <td align="right">        3.10</td>
    <td align="right">       13.54</td>
    <td align="right">      100.50</td>
    <td align="right">      235.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.70</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.47</td>
    <td align="right">        1.70</td>
    <td align="right">        5.20</td>
    <td align="right">        4.92</td>
    <td align="right">       56.50</td>
    <td align="right">      783.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       21.10</td>
    <td align="right">04-NOV-13:00</td>
    <td align="right">       15.93</td>
    <td align="right">       12.80</td>
    <td align="right">        0.00</td>
    <td align="right">        6.95</td>
    <td align="right">       52.50</td>
    <td align="right">      729.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       13.30</td>
    <td align="right">14-DEC-11:00</td>
    <td align="right">        8.42</td>
    <td align="right">        3.60</td>
    <td align="right">       13.90</td>
    <td align="right">        5.33</td>
    <td align="right">      127.50</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.88</td>
    <td align="right">       50.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       31.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.76</td>
    <td align="right">       12.80</td>
    <td align="right">       13.90</td>
    <td align="right">       20.75</td>
    <td align="right">      267.00</td>
    <td align="right">      783.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        -3.9</td>
    <td align="right">07-JAN-07:00</td>
    <td align="right">        -3.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        2.10</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -5.6</td>
    <td align="right">19-FEB-05:10</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.77</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        -0.6</td>
    <td align="right">01-MAR-06:00</td>
    <td align="right">        -1.9</td>
    <td align="right">        -3.9</td>
    <td align="right">        1.50</td>
    <td align="right">       -17.3</td>
    <td align="right">       16.50</td>
    <td align="right">      102.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.70</td>
    <td align="right">19-APR-04:00</td>
    <td align="right">        1.21</td>
    <td align="right">        0.60</td>
    <td align="right">        3.10</td>
    <td align="right">       -11.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        4.40</td>
    <td align="right">11-MAY-02:00</td>
    <td align="right">        3.92</td>
    <td align="right">        3.30</td>
    <td align="right">        3.10</td>
    <td align="right">       -10.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        8.30</td>
    <td align="right">15-JUN-02:00</td>
    <td align="right">        7.50</td>
    <td align="right">        6.70</td>
    <td align="right">        3.10</td>
    <td align="right">        -3.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       11.10</td>
    <td align="right">03-JUL-03:00</td>
    <td align="right">        8.18</td>
    <td align="right">        5.00</td>
    <td align="right">        2.60</td>
    <td align="right">        5.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       11.00</td>
    <td align="right">06-AUG-04:00</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        2.60</td>
    <td align="right">        -3.2</td>
    <td align="right">       11.00</td>
    <td align="right">      135.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.20</td>
    <td align="right">27-SEP-04:49</td>
    <td align="right">        6.72</td>
    <td align="right">        6.20</td>
    <td align="right">        0.25</td>
    <td align="right">        -4.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        5.60</td>
    <td align="right">13-OCT-04:00</td>
    <td align="right">        4.51</td>
    <td align="right">        3.30</td>
    <td align="right">        2.10</td>
    <td align="right">        -8.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">11-NOV-06:00</td>
    <td align="right">        -0.2</td>
    <td align="right">        -0.6</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        -1.7</td>
    <td align="right">26-DEC-06:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">        2.10</td>
    <td align="right">       -15.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -5.6</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.1</td>
    <td align="right">        -7.3</td>
    <td align="right">        0.25</td>
    <td align="right">       -22.8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       11.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.56</td>
    <td align="right">       10.20</td>
    <td align="right">        3.77</td>
    <td align="right">        5.54</td>
    <td align="right">       16.50</td>
    <td align="right">      135.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.48</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.00</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       12.41</td>
    <td align="right">27-FEB-15:00</td>
    <td align="right">       19.40</td>
    <td align="right">        6.70</td>
    <td align="right">        2.60</td>
    <td align="right">        6.35</td>
    <td align="right">       88.00</td>
    <td align="right">      342.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       12.44</td>
    <td align="right">09-MAR-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.90</td>
    <td align="right">        2.10</td>
    <td align="right">       12.41</td>
    <td align="right">      178.00</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       17.27</td>
    <td align="right">27-APR-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       11.10</td>
    <td align="right">        4.10</td>
    <td align="right">       12.41</td>
    <td align="right">      147.50</td>
    <td align="right">      646.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       17.57</td>
    <td align="right">06-MAY-12:00</td>
    <td align="right">       23.90</td>
    <td align="right">       13.90</td>
    <td align="right">        5.20</td>
    <td align="right">       15.57</td>
    <td align="right">      365.50</td>
    <td align="right">      282.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.72</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">       26.70</td>
    <td align="right">       10.60</td>
    <td align="right">        3.10</td>
    <td align="right">       11.84</td>
    <td align="right">      131.50</td>
    <td align="right">      527.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.16</td>
    <td align="right">31-JUL-15:00</td>
    <td align="right">       28.90</td>
    <td align="right">       13.90</td>
    <td align="right">        4.10</td>
    <td align="right">       14.65</td>
    <td align="right">       45.00</td>
    <td align="right">      848.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.12</td>
    <td align="right">29-AUG-12:00</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        2.60</td>
    <td align="right">       17.39</td>
    <td align="right">      136.50</td>
    <td align="right">      655.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.96</td>
    <td align="right">23-SEP-13:00</td>
    <td align="right">       23.30</td>
    <td align="right">       15.00</td>
    <td align="right">        2.10</td>
    <td align="right">        9.72</td>
    <td align="right">      148.00</td>
    <td align="right">      670.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.15</td>
    <td align="right">01-OCT-11:00</td>
    <td align="right">       17.20</td>
    <td align="right">       13.90</td>
    <td align="right">        4.60</td>
    <td align="right">       13.73</td>
    <td align="right">      236.50</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       16.04</td>
    <td align="right">04-NOV-12:00</td>
    <td align="right">       20.60</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">        7.95</td>
    <td align="right">       62.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.70</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">       11.70</td>
    <td align="right">       10.00</td>
    <td align="right">        6.70</td>
    <td align="right">        7.35</td>
    <td align="right">       89.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">        6.70</td>
    <td align="right">        0.00</td>
    <td align="right">        6.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       20.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.90</td>
    <td align="right">       15.70</td>
    <td align="right">        6.70</td>
    <td align="right">       17.39</td>
    <td align="right">      365.50</td>
    <td align="right">      848.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       10.00</td>
    <td align="right">11-JAN-21:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        4.60</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       11.70</td>
    <td align="right">24-FEB-00:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        4.10</td>
    <td align="right">        8.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       11.70</td>
    <td align="right">09-MAR-16:00</td>
    <td align="right">       12.80</td>
    <td align="right">       12.15</td>
    <td align="right">        2.10</td>
    <td align="right">        8.74</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.80</td>
    <td align="right">28-APR-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       14.34</td>
    <td align="right">        4.10</td>
    <td align="right">        8.35</td>
    <td align="right">      265.50</td>
    <td align="right">      596.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.90</td>
    <td align="right">05-MAY-16:00</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        2.60</td>
    <td align="right">       19.17</td>
    <td align="right">      111.50</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       13.90</td>
    <td align="right">12-JUN-12:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        3.60</td>
    <td align="right">       13.16</td>
    <td align="right">      263.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.00</td>
    <td align="right">11-JUL-09:20</td>
    <td align="right">       16.13</td>
    <td align="right">       15.49</td>
    <td align="right">        4.60</td>
    <td align="right">       12.91</td>
    <td align="right">      204.17</td>
    <td align="right">       28.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.40</td>
    <td align="right">30-AUG-07:00</td>
    <td align="right">       17.40</td>
    <td align="right">       16.76</td>
    <td align="right">        5.20</td>
    <td align="right">       12.41</td>
    <td align="right">      168.50</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       15.00</td>
    <td align="right">14-SEP-11:20</td>
    <td align="right">       20.37</td>
    <td align="right">       16.92</td>
    <td align="right">        2.10</td>
    <td align="right">        6.88</td>
    <td align="right">      152.83</td>
    <td align="right">      748.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       13.90</td>
    <td align="right">01-OCT-10:00</td>
    <td align="right">       16.70</td>
    <td align="right">       15.00</td>
    <td align="right">        4.10</td>
    <td align="right">       13.16</td>
    <td align="right">      184.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.90</td>
    <td align="right">03-NOV-19:00</td>
    <td align="right">       15.00</td>
    <td align="right">       14.31</td>
    <td align="right">        4.60</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       10.00</td>
    <td align="right">16-DEC-10:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        7.70</td>
    <td align="right">        6.75</td>
    <td align="right">       81.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
    <td align="right">       10.48</td>
    <td align="right">        2.10</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       16.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       17.09</td>
    <td align="right">        7.70</td>
    <td align="right">       19.17</td>
    <td align="right">      265.50</td>
    <td align="right">      748.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.48</td>
    <td align="right">        8.35</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">       14.81</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.69</td>
    <td align="right">       23.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.99</td>
    <td align="right">       36.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.72</td>
    <td align="right">       45.46</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.40</td>
    <td align="right">       49.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.58</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       42.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.39</td>
    <td align="right">       30.76</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       16.06</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.32</td>
    <td align="right">        9.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       12.65</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       14.55</td>
    <td align="right">       28.19</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       11.14</td>
    <td align="right">        7.39</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       17.95</td>
    <td align="right">       51.50</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297374E+10</td>
    <td align="right">-.450954E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-845762701.6</td>
    <td align="right">       64.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.272720E+10</td>
    <td align="right">-.412539E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-751303063.5</td>
    <td align="right">       64.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325718E+10</td>
    <td align="right">-.482666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-803398805.6</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270118E+10</td>
    <td align="right">-.422628E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-784405405.0</td>
    <td align="right">       64.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.279425E+10</td>
    <td align="right">-.436578E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-815881326.0</td>
    <td align="right">       64.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263473E+10</td>
    <td align="right">-.417435E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-772698986.4</td>
    <td align="right">       64.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224509E+10</td>
    <td align="right">-.382744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-821566705.5</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.259948E+10</td>
    <td align="right">-.419361E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-799108867.3</td>
    <td align="right">       64.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.229282E+10</td>
    <td align="right">-.382903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-785938280.7</td>
    <td align="right">       64.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250972E+10</td>
    <td align="right">-.407830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826908143.7</td>
    <td align="right">       65.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.265701E+10</td>
    <td align="right">-.416776E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-800563881.2</td>
    <td align="right">       64.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272634E+10</td>
    <td align="right">-.427950E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-834999663.8</td>
    <td align="right">       64.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.321187E+11</td>
    <td align="right">-.506036E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.964254E+10</td>
    <td align="right">       64.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.224509E+10</td>
    <td align="right">-.482666E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-845762701.6</td>
    <td align="right">       63.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325718E+10</td>
    <td align="right">-.382744E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-751303063.5</td>
    <td align="right">       65.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:09</td>
    <td align="right">     2647.19</td>
    <td align="right">       30.80</td>
    <td align="right">      208.67</td>
    <td align="right">      216.00</td>
    <td align="right">     2151.96</td>
    <td align="right">       33.52</td>
    <td align="right">      225.17</td>
    <td align="right">      182.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     4580.76</td>
    <td align="right">       32.32</td>
    <td align="right">      233.33</td>
    <td align="right">      240.50</td>
    <td align="right">     2009.74</td>
    <td align="right">       29.27</td>
    <td align="right">      216.67</td>
    <td align="right">      219.17</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     7649.71</td>
    <td align="right">       32.67</td>
    <td align="right">      208.00</td>
    <td align="right">      309.83</td>
    <td align="right">     1608.94</td>
    <td align="right">       21.47</td>
    <td align="right">      140.50</td>
    <td align="right">      263.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     2080.57</td>
    <td align="right">       17.70</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">     1155.81</td>
    <td align="right">       20.50</td>
    <td align="right">      194.33</td>
    <td align="right">      302.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1901.63</td>
    <td align="right">       17.59</td>
    <td align="right">        0.00</td>
    <td align="right">      382.50</td>
    <td align="right">     1038.55</td>
    <td align="right">       20.33</td>
    <td align="right">      183.00</td>
    <td align="right">      339.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:30</td>
    <td align="right">     1654.12</td>
    <td align="right">       17.15</td>
    <td align="right">        0.00</td>
    <td align="right">      391.50</td>
    <td align="right">      951.50</td>
    <td align="right">       19.92</td>
    <td align="right">      156.33</td>
    <td align="right">      339.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1474.12</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      387.67</td>
    <td align="right">      864.83</td>
    <td align="right">       18.70</td>
    <td align="right">      135.33</td>
    <td align="right">      329.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:49</td>
    <td align="right">     1751.75</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">      368.67</td>
    <td align="right">     1051.71</td>
    <td align="right">       19.78</td>
    <td align="right">      137.00</td>
    <td align="right">      321.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2861.52</td>
    <td align="right">       19.90</td>
    <td align="right">       27.00</td>
    <td align="right">      317.50</td>
    <td align="right">     1402.23</td>
    <td align="right">       21.29</td>
    <td align="right">      162.17</td>
    <td align="right">      282.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">     7090.37</td>
    <td align="right">       34.05</td>
    <td align="right">      218.17</td>
    <td align="right">      282.17</td>
    <td align="right">     1891.60</td>
    <td align="right">       22.69</td>
    <td align="right">      141.50</td>
    <td align="right">      254.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     2968.67</td>
    <td align="right">       30.71</td>
    <td align="right">      215.17</td>
    <td align="right">      222.00</td>
    <td align="right">     2419.42</td>
    <td align="right">       33.15</td>
    <td align="right">      229.50</td>
    <td align="right">      190.50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     3496.46</td>
    <td align="right">       32.80</td>
    <td align="right">      131.00</td>
    <td align="right">      203.50</td>
    <td align="right">     3087.13</td>
    <td align="right">       36.86</td>
    <td align="right">      149.67</td>
    <td align="right">      162.17</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3002.27</td>
    <td align="right">       22.95</td>
    <td align="right">     1241.33</td>
    <td align="right">     3663.83</td>
    <td align="right">     1462.60</td>
    <td align="right">       23.37</td>
    <td align="right">     2071.17</td>
    <td align="right">     3187.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1474.12</td>
    <td align="right">       15.92</td>
    <td align="right">        0.00</td>
    <td align="right">      203.50</td>
    <td align="right">      864.83</td>
    <td align="right">       18.70</td>
    <td align="right">      135.33</td>
    <td align="right">      162.17</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7649.71</td>
    <td align="right">       34.05</td>
    <td align="right">      233.33</td>
    <td align="right">      391.50</td>
    <td align="right">     3087.13</td>
    <td align="right">       36.86</td>
    <td align="right">      229.50</td>
    <td align="right">      339.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">      832.82</td>
    <td align="right">       16.34</td>
    <td align="right">       43.33</td>
    <td align="right">      194.83</td>
    <td align="right">      547.43</td>
    <td align="right">       20.89</td>
    <td align="right">       72.17</td>
    <td align="right">      121.83</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:09</td>
    <td align="right">     1413.67</td>
    <td align="right">       18.90</td>
    <td align="right">       67.50</td>
    <td align="right">      224.33</td>
    <td align="right">      757.14</td>
    <td align="right">       21.56</td>
    <td align="right">       72.00</td>
    <td align="right">      173.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:30</td>
    <td align="right">     2579.34</td>
    <td align="right">       21.33</td>
    <td align="right">       79.00</td>
    <td align="right">      298.33</td>
    <td align="right">     1106.30</td>
    <td align="right">       21.33</td>
    <td align="right">       61.83</td>
    <td align="right">      245.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:10</td>
    <td align="right">     2709.38</td>
    <td align="right">       20.36</td>
    <td align="right">      105.17</td>
    <td align="right">      344.00</td>
    <td align="right">     1507.90</td>
    <td align="right">       21.94</td>
    <td align="right">       81.00</td>
    <td align="right">      300.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2800.75</td>
    <td align="right">       20.31</td>
    <td align="right">      132.33</td>
    <td align="right">      387.00</td>
    <td align="right">     1210.15</td>
    <td align="right">       21.03</td>
    <td align="right">       81.33</td>
    <td align="right">      343.83</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     2928.68</td>
    <td align="right">       19.48</td>
    <td align="right">       89.00</td>
    <td align="right">      399.00</td>
    <td align="right">     1619.42</td>
    <td align="right">       21.96</td>
    <td align="right">       74.67</td>
    <td align="right">      350.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:49</td>
    <td align="right">     2767.71</td>
    <td align="right">       19.83</td>
    <td align="right">      146.50</td>
    <td align="right">      402.50</td>
    <td align="right">     1243.91</td>
    <td align="right">       20.51</td>
    <td align="right">       86.83</td>
    <td align="right">      362.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:30</td>
    <td align="right">     3190.68</td>
    <td align="right">       19.89</td>
    <td align="right">       98.50</td>
    <td align="right">      371.83</td>
    <td align="right">     1405.00</td>
    <td align="right">       21.64</td>
    <td align="right">       69.67</td>
    <td align="right">      330.67</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     2642.43</td>
    <td align="right">       21.00</td>
    <td align="right">       82.67</td>
    <td align="right">      318.67</td>
    <td align="right">     1474.77</td>
    <td align="right">       22.49</td>
    <td align="right">       63.33</td>
    <td align="right">      279.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:10</td>
    <td align="right">     2367.46</td>
    <td align="right">       21.00</td>
    <td align="right">       81.00</td>
    <td align="right">      266.33</td>
    <td align="right">     1013.44</td>
    <td align="right">       21.04</td>
    <td align="right">       62.50</td>
    <td align="right">      217.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     1071.59</td>
    <td align="right">       18.19</td>
    <td align="right">       65.67</td>
    <td align="right">      202.50</td>
    <td align="right">      573.46</td>
    <td align="right">       20.82</td>
    <td align="right">       67.00</td>
    <td align="right">      136.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1017.89</td>
    <td align="right">       20.43</td>
    <td align="right">       54.67</td>
    <td align="right">      177.67</td>
    <td align="right">      557.76</td>
    <td align="right">       21.78</td>
    <td align="right">       54.50</td>
    <td align="right">       97.33</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2369.57</td>
    <td align="right">       19.81</td>
    <td align="right">     1045.33</td>
    <td align="right">     3587.00</td>
    <td align="right">     1163.14</td>
    <td align="right">       21.40</td>
    <td align="right">      846.83</td>
    <td align="right">     2960.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      832.82</td>
    <td align="right">       16.34</td>
    <td align="right">       43.33</td>
    <td align="right">      177.67</td>
    <td align="right">      547.43</td>
    <td align="right">       20.51</td>
    <td align="right">       54.50</td>
    <td align="right">       97.33</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3190.68</td>
    <td align="right">       21.33</td>
    <td align="right">      146.50</td>
    <td align="right">      402.50</td>
    <td align="right">     1619.42</td>
    <td align="right">       22.49</td>
    <td align="right">       86.83</td>
    <td align="right">      362.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      465.72</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">      170.67</td>
    <td align="right">      255.83</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       30.67</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:39</td>
    <td align="right">      588.22</td>
    <td align="right">       14.39</td>
    <td align="right">        0.00</td>
    <td align="right">      208.50</td>
    <td align="right">      335.36</td>
    <td align="right">       17.23</td>
    <td align="right">        0.00</td>
    <td align="right">      115.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">      787.70</td>
    <td align="right">       15.95</td>
    <td align="right">        0.00</td>
    <td align="right">      292.17</td>
    <td align="right">      471.04</td>
    <td align="right">       18.80</td>
    <td align="right">        0.33</td>
    <td align="right">      203.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">      927.36</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">      345.67</td>
    <td align="right">      541.03</td>
    <td align="right">       19.45</td>
    <td align="right">        4.50</td>
    <td align="right">      293.67</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1156.41</td>
    <td align="right">       18.53</td>
    <td align="right">       26.83</td>
    <td align="right">      397.50</td>
    <td align="right">      665.38</td>
    <td align="right">       21.71</td>
    <td align="right">      113.00</td>
    <td align="right">      362.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-04:00</td>
    <td align="right">     1213.90</td>
    <td align="right">       20.32</td>
    <td align="right">       59.33</td>
    <td align="right">      410.83</td>
    <td align="right">      718.72</td>
    <td align="right">       22.95</td>
    <td align="right">      149.50</td>
    <td align="right">      381.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-04:00</td>
    <td align="right">     1019.80</td>
    <td align="right">       18.06</td>
    <td align="right">       44.67</td>
    <td align="right">      420.17</td>
    <td align="right">      618.98</td>
    <td align="right">       22.05</td>
    <td align="right">      148.50</td>
    <td align="right">      377.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:40</td>
    <td align="right">      888.13</td>
    <td align="right">       16.81</td>
    <td align="right">        0.00</td>
    <td align="right">      386.50</td>
    <td align="right">      552.91</td>
    <td align="right">       19.57</td>
    <td align="right">       19.50</td>
    <td align="right">      338.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">      853.20</td>
    <td align="right">       16.83</td>
    <td align="right">        0.00</td>
    <td align="right">      310.67</td>
    <td align="right">      523.68</td>
    <td align="right">       19.63</td>
    <td align="right">        3.17</td>
    <td align="right">      246.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">      635.93</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">      253.83</td>
    <td align="right">      389.93</td>
    <td align="right">       17.85</td>
    <td align="right">        0.00</td>
    <td align="right">      152.83</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">      501.98</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">      183.00</td>
    <td align="right">      275.42</td>
    <td align="right">       16.23</td>
    <td align="right">        0.00</td>
    <td align="right">       51.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:50</td>
    <td align="right">      430.05</td>
    <td align="right">       13.07</td>
    <td align="right">        0.00</td>
    <td align="right">      143.50</td>
    <td align="right">      255.17</td>
    <td align="right">       16.14</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      853.47</td>
    <td align="right">       16.55</td>
    <td align="right">      130.83</td>
    <td align="right">     3523.00</td>
    <td align="right">      505.99</td>
    <td align="right">       19.54</td>
    <td align="right">      438.50</td>
    <td align="right">     2577.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      430.05</td>
    <td align="right">       13.07</td>
    <td align="right">        0.00</td>
    <td align="right">      143.50</td>
    <td align="right">      255.17</td>
    <td align="right">       15.93</td>
    <td align="right">        0.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1213.90</td>
    <td align="right">       20.32</td>
    <td align="right">       59.33</td>
    <td align="right">      420.17</td>
    <td align="right">      718.72</td>
    <td align="right">       22.95</td>
    <td align="right">      149.50</td>
    <td align="right">      381.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:39</td>
    <td align="right">      980.21</td>
    <td align="right">       18.11</td>
    <td align="right">       64.33</td>
    <td align="right">      196.67</td>
    <td align="right">      539.54</td>
    <td align="right">       20.82</td>
    <td align="right">       64.50</td>
    <td align="right">      128.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:50</td>
    <td align="right">     1411.20</td>
    <td align="right">       19.09</td>
    <td align="right">       66.50</td>
    <td align="right">      225.17</td>
    <td align="right">      724.11</td>
    <td align="right">       20.32</td>
    <td align="right">       54.17</td>
    <td align="right">      174.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:00</td>
    <td align="right">     2191.00</td>
    <td align="right">       19.57</td>
    <td align="right">       59.83</td>
    <td align="right">      300.17</td>
    <td align="right">     1219.11</td>
    <td align="right">       22.68</td>
    <td align="right">       75.17</td>
    <td align="right">      244.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     2694.24</td>
    <td align="right">       20.08</td>
    <td align="right">      105.17</td>
    <td align="right">      340.67</td>
    <td align="right">     1187.88</td>
    <td align="right">       20.40</td>
    <td align="right">       51.00</td>
    <td align="right">      301.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     2811.88</td>
    <td align="right">       16.83</td>
    <td align="right">       52.17</td>
    <td align="right">      387.67</td>
    <td align="right">     1508.32</td>
    <td align="right">       18.23</td>
    <td align="right">        2.50</td>
    <td align="right">      347.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      375.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:40</td>
    <td align="right">     2847.44</td>
    <td align="right">       16.44</td>
    <td align="right">       42.83</td>
    <td align="right">      397.83</td>
    <td align="right">     1291.63</td>
    <td align="right">       18.02</td>
    <td align="right">        0.17</td>
    <td align="right">      357.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-05:10</td>
    <td align="right">     3148.25</td>
    <td align="right">       15.57</td>
    <td align="right">       58.83</td>
    <td align="right">      397.67</td>
    <td align="right">     1385.24</td>
    <td align="right">       16.83</td>
    <td align="right">        3.67</td>
    <td align="right">      355.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      366.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-05:00</td>
    <td align="right">     3013.28</td>
    <td align="right">       18.43</td>
    <td align="right">       75.83</td>
    <td align="right">      375.67</td>
    <td align="right">     1732.50</td>
    <td align="right">       20.36</td>
    <td align="right">       51.50</td>
    <td align="right">      335.83</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      301.17</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:40</td>
    <td align="right">     3328.53</td>
    <td align="right">       22.23</td>
    <td align="right">      100.50</td>
    <td align="right">      311.17</td>
    <td align="right">     1851.85</td>
    <td align="right">       23.30</td>
    <td align="right">       80.50</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      245.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:40</td>
    <td align="right">     2275.25</td>
    <td align="right">       21.59</td>
    <td align="right">       87.33</td>
    <td align="right">      267.67</td>
    <td align="right">      987.35</td>
    <td align="right">       21.30</td>
    <td align="right">       60.67</td>
    <td align="right">      217.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:00</td>
    <td align="right">     1048.07</td>
    <td align="right">       18.06</td>
    <td align="right">       62.67</td>
    <td align="right">      205.50</td>
    <td align="right">      545.23</td>
    <td align="right">       19.26</td>
    <td align="right">       45.33</td>
    <td align="right">      131.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      160.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-09:39</td>
    <td align="right">     1044.98</td>
    <td align="right">       19.51</td>
    <td align="right">       48.67</td>
    <td align="right">      178.83</td>
    <td align="right">      561.29</td>
    <td align="right">       20.68</td>
    <td align="right">       44.83</td>
    <td align="right">       92.67</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3714.00</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2424.46</td>
    <td align="right">       18.49</td>
    <td align="right">      824.67</td>
    <td align="right">     3584.67</td>
    <td align="right">     1213.78</td>
    <td align="right">       19.86</td>
    <td align="right">      534.00</td>
    <td align="right">     2950.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      160.33</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      980.21</td>
    <td align="right">       15.57</td>
    <td align="right">       42.83</td>
    <td align="right">      178.83</td>
    <td align="right">      539.54</td>
    <td align="right">       16.83</td>
    <td align="right">        0.17</td>
    <td align="right">       92.67</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      471.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3328.53</td>
    <td align="right">       22.23</td>
    <td align="right">      105.17</td>
    <td align="right">      397.83</td>
    <td align="right">     1851.85</td>
    <td align="right">       23.30</td>
    <td align="right">       80.50</td>
    <td align="right">      357.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:10</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      237.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-09:20</td>
    <td align="right">     2507.35</td>
    <td align="right">       28.48</td>
    <td align="right">      189.83</td>
    <td align="right">      211.83</td>
    <td align="right">     2083.88</td>
    <td align="right">       33.20</td>
    <td align="right">      222.17</td>
    <td align="right">      179.50</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      259.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-08:20</td>
    <td align="right">     4433.96</td>
    <td align="right">       30.78</td>
    <td align="right">      220.17</td>
    <td align="right">      237.67</td>
    <td align="right">     1918.19</td>
    <td align="right">       27.83</td>
    <td align="right">      157.17</td>
    <td align="right">      214.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      247.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAR-07:40</td>
    <td align="right">     7482.42</td>
    <td align="right">       31.90</td>
    <td align="right">      206.67</td>
    <td align="right">      307.50</td>
    <td align="right">     1496.75</td>
    <td align="right">       18.61</td>
    <td align="right">       10.00</td>
    <td align="right">      259.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      379.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-06:40</td>
    <td align="right">     1965.26</td>
    <td align="right">       13.85</td>
    <td align="right">        0.00</td>
    <td align="right">      340.17</td>
    <td align="right">     1078.50</td>
    <td align="right">       17.81</td>
    <td align="right">        2.50</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      427.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:49</td>
    <td align="right">     1805.52</td>
    <td align="right">       13.80</td>
