<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.17</td>
    <td align="right">       18.15</td>
    <td align="right">       17.17</td>
    <td align="right">       18.15</td>
    <td align="right">        1.83</td>
    <td align="right">       27.78</td>
    <td align="right">        1.83</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        9.83</td>
    <td align="right">       18.47</td>
    <td align="right">        9.83</td>
    <td align="right">       18.47</td>
    <td align="right">        0.83</td>
    <td align="right">       24.72</td>
    <td align="right">        0.83</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       14.83</td>
    <td align="right">       18.62</td>
    <td align="right">       14.83</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.83</td>
    <td align="right">       19.71</td>
    <td align="right">        2.83</td>
    <td align="right">       19.71</td>
    <td align="right">        3.67</td>
    <td align="right">       24.95</td>
    <td align="right">        3.67</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       31.83</td>
    <td align="right">       25.11</td>
    <td align="right">       31.83</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">       25.23</td>
    <td align="right">       37.00</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       29.50</td>
    <td align="right">       25.60</td>
    <td align="right">       29.50</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.00</td>
    <td align="right">       25.50</td>
    <td align="right">       37.00</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">       25.21</td>
    <td align="right">       17.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       53.67</td>
    <td align="right">       25.33</td>
    <td align="right">       53.50</td>
    <td align="right">       25.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        4.33</td>
    <td align="right">       19.80</td>
    <td align="right">        4.33</td>
    <td align="right">       19.80</td>
    <td align="right">       20.83</td>
    <td align="right">       25.32</td>
    <td align="right">       20.83</td>
    <td align="right">       25.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.67</td>
    <td align="right">       18.74</td>
    <td align="right">       15.67</td>
    <td align="right">       18.74</td>
    <td align="right">        6.67</td>
    <td align="right">       25.93</td>
    <td align="right">        6.67</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       64.67</td>
    <td align="right">       18.63</td>
    <td align="right">       64.67</td>
    <td align="right">       18.63</td>
    <td align="right">      240.00</td>
    <td align="right">       25.36</td>
    <td align="right">      239.83</td>
    <td align="right">       25.36</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       17.17</td>
    <td align="right">       19.80</td>
    <td align="right">       17.17</td>
    <td align="right">       19.80</td>
    <td align="right">       53.67</td>
    <td align="right">       27.78</td>
    <td align="right">       53.50</td>
    <td align="right">       27.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.37</td>
    <td align="right">        0.17</td>
    <td align="right">       27.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.60</td>
    <td align="right">        1.00</td>
    <td align="right">       27.60</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
    <td align="right">        0.50</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.83</td>
    <td align="right">       27.49</td>
    <td align="right">        1.67</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.60</td>
    <td align="right">        1.00</td>
    <td align="right">       27.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.17</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.47</td>
    <td align="right">        0.50</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
    <td align="right">        1.00</td>
    <td align="right">       27.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.54</td>
    <td align="right">        2.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.43</td>
    <td align="right">        0.17</td>
    <td align="right">       27.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.67</td>
    <td align="right">        2.33</td>
    <td align="right">       27.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.58</td>
    <td align="right">        0.83</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.33</td>
    <td align="right">       27.59</td>
    <td align="right">       10.33</td>
    <td align="right">       27.59</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
    <td align="right">        2.83</td>
    <td align="right">       27.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.17</td>
    <td align="right">       26.17</td>
    <td align="right">        4.17</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.50</td>
    <td align="right">        0.67</td>
    <td align="right">       27.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.52</td>
    <td align="right">        1.33</td>
    <td align="right">       27.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">       26.85</td>
    <td align="right">        7.33</td>
    <td align="right">       26.85</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       25.64</td>
    <td align="right">       11.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.50</td>
    <td align="right">       25.93</td>
    <td align="right">        7.50</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       32.67</td>
    <td align="right">       26.16</td>
    <td align="right">       32.67</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.67</td>
    <td align="right">       27.52</td>
    <td align="right">       11.67</td>
    <td align="right">       27.52</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.48</td>
    <td align="right">        0.33</td>
    <td align="right">       27.51</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.79</td>
    <td align="right">        1.00</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.76</td>
    <td align="right">        1.00</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
    <td align="right">        0.17</td>
    <td align="right">       27.35</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.78</td>
    <td align="right">        1.50</td>
    <td align="right">       27.78</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.46</td>
    <td align="right">        1.17</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.17</td>
    <td align="right">       27.69</td>
    <td align="right">        5.17</td>
    <td align="right">       27.71</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.79</td>
    <td align="right">        1.50</td>
    <td align="right">       27.92</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      134.83</td>
    <td align="right">       23.55</td>
    <td align="right">      127.50</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.83</td>
    <td align="right">       23.67</td>
    <td align="right">      184.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      116.33</td>
    <td align="right">       23.56</td>
    <td align="right">      203.83</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       29.17</td>
    <td align="right">       23.35</td>
    <td align="right">      297.50</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.83</td>
    <td align="right">       23.44</td>
    <td align="right">      433.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      434.17</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      435.83</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      468.17</td>
    <td align="right">       24.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      403.33</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        8.67</td>
    <td align="right">       23.48</td>
    <td align="right">      374.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       35.83</td>
    <td align="right">       23.47</td>
    <td align="right">      267.17</td>
    <td align="right">       24.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.17</td>
    <td align="right">       23.60</td>
    <td align="right">      180.00</td>
    <td align="right">       24.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      543.67</td>
    <td align="right">       23.57</td>
    <td align="right">     3810.17</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.50</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      134.83</td>
    <td align="right">       23.67</td>
    <td align="right">      468.17</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      334.33</td>
    <td align="right">       23.43</td>
    <td align="right">       82.17</td>
    <td align="right">       24.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      217.83</td>
    <td align="right">       23.27</td>
    <td align="right">      124.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      225.50</td>
    <td align="right">       23.31</td>
    <td align="right">      145.67</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       73.33</td>
    <td align="right">       23.41</td>
    <td align="right">      242.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.83</td>
    <td align="right">       23.34</td>
    <td align="right">      424.33</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      424.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.33</td>
    <td align="right">       23.39</td>
    <td align="right">      428.00</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.17</td>
    <td align="right">       23.91</td>
    <td align="right">      454.83</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.00</td>
    <td align="right">       23.32</td>
    <td align="right">      375.50</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       29.00</td>
    <td align="right">       23.47</td>
    <td align="right">      342.17</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      133.83</td>
    <td align="right">       23.45</td>
    <td align="right">      168.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      243.67</td>
    <td align="right">       23.37</td>
    <td align="right">      107.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1264.83</td>
    <td align="right">       23.37</td>
    <td align="right">     3319.67</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.17</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      334.33</td>
    <td align="right">       23.91</td>
    <td align="right">      454.83</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      401.33</td>
    <td align="right">       22.78</td>
    <td align="right">       54.83</td>
    <td align="right">       24.13</td>
    <td align="right">        0.17</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      308.00</td>
    <td align="right">       22.79</td>
    <td align="right">       90.33</td>
    <td align="right">       23.67</td>
    <td align="right">        9.67</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      294.00</td>
    <td align="right">       22.97</td>
    <td align="right">      110.00</td>
    <td align="right">       24.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      121.17</td>
    <td align="right">       23.30</td>
    <td align="right">      214.33</td>
    <td align="right">       24.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.33</td>
    <td align="right">       23.27</td>
    <td align="right">      425.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      451.83</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       23.31</td>
    <td align="right">      452.50</td>
    <td align="right">       24.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      446.17</td>
    <td align="right">       24.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.17</td>
    <td align="right">       23.41</td>
    <td align="right">      371.33</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.67</td>
    <td align="right">       23.31</td>
    <td align="right">      320.67</td>
    <td align="right">       24.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      241.00</td>
    <td align="right">       23.19</td>
    <td align="right">      117.17</td>
    <td align="right">       24.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      355.33</td>
    <td align="right">       22.91</td>
    <td align="right">       66.83</td>
    <td align="right">       24.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1789.50</td>
    <td align="right">       22.95</td>
    <td align="right">     3121.83</td>
    <td align="right">       24.26</td>
    <td align="right">        9.83</td>
    <td align="right">       20.63</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       54.83</td>
    <td align="right">       23.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      401.33</td>
    <td align="right">       23.41</td>
    <td align="right">      452.50</td>
    <td align="right">       24.34</td>
    <td align="right">        9.67</td>
    <td align="right">       21.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      436.33</td>
    <td align="right">       21.85</td>
    <td align="right">       92.17</td>
    <td align="right">       22.12</td>
    <td align="right">       51.50</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      361.17</td>
    <td align="right">       22.06</td>
    <td align="right">       96.33</td>
    <td align="right">       22.41</td>
    <td align="right">       36.67</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      357.33</td>
    <td align="right">       22.38</td>
    <td align="right">      109.00</td>
    <td align="right">       23.37</td>
    <td align="right">       20.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      185.83</td>
    <td align="right">       23.17</td>
    <td align="right">      219.50</td>
    <td align="right">       24.24</td>
    <td align="right">       13.50</td>
    <td align="right">       25.44</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       34.17</td>
    <td align="right">       25.25</td>
    <td align="right">      483.33</td>
    <td align="right">       24.34</td>
    <td align="right">       34.17</td>
    <td align="right">       25.25</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       23.67</td>
    <td align="right">       25.38</td>
    <td align="right">      487.67</td>
    <td align="right">       24.34</td>
    <td align="right">       22.50</td>
    <td align="right">       25.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       43.50</td>
    <td align="right">       25.61</td>
    <td align="right">      483.83</td>
    <td align="right">       24.44</td>
    <td align="right">       43.50</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.00</td>
    <td align="right">       25.18</td>
    <td align="right">      493.83</td>
    <td align="right">       24.33</td>
    <td align="right">       40.33</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       53.83</td>
    <td align="right">       24.81</td>
    <td align="right">      419.67</td>
    <td align="right">       24.34</td>
    <td align="right">       45.00</td>
    <td align="right">       25.11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      124.00</td>
    <td align="right">       23.56</td>
    <td align="right">      354.67</td>
    <td align="right">       24.31</td>
    <td align="right">       37.17</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      303.67</td>
    <td align="right">       22.58</td>
    <td align="right">      106.67</td>
    <td align="right">       24.03</td>
    <td align="right">        3.00</td>
    <td align="right">       23.02</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      407.17</td>
    <td align="right">       22.12</td>
    <td align="right">       87.67</td>
    <td align="right">       22.81</td>
    <td align="right">       35.33</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2371.67</td>
    <td align="right">       22.57</td>
    <td align="right">     3434.33</td>
    <td align="right">       24.15</td>
    <td align="right">      383.33</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       23.67</td>
    <td align="right">       21.85</td>
    <td align="right">       87.67</td>
    <td align="right">       22.12</td>
    <td align="right">        3.00</td>
    <td align="right">       19.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      436.33</td>
    <td align="right">       25.61</td>
    <td align="right">      493.83</td>
    <td align="right">       24.44</td>
    <td align="right">       51.50</td>
    <td align="right">       25.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.33</td>
    <td align="right">       21.89</td>
    <td align="right">       80.67</td>
    <td align="right">       22.55</td>
    <td align="right">       38.00</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      347.67</td>
    <td align="right">       22.02</td>
    <td align="right">       98.83</td>
    <td align="right">       22.86</td>
    <td align="right">       29.50</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      332.17</td>
    <td align="right">       22.22</td>
    <td align="right">      139.17</td>
    <td align="right">       23.83</td>
    <td align="right">       16.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      182.17</td>
    <td align="right">       22.89</td>
    <td align="right">      249.00</td>
    <td align="right">       24.33</td>
    <td align="right">       16.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       58.83</td>
    <td align="right">       25.10</td>
    <td align="right">      425.17</td>
    <td align="right">       24.40</td>
    <td align="right">       42.00</td>
    <td align="right">       25.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       34.33</td>
    <td align="right">       25.28</td>
    <td align="right">      438.00</td>
    <td align="right">       24.34</td>
    <td align="right">       26.83</td>
    <td align="right">       25.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       58.00</td>
    <td align="right">       25.44</td>
    <td align="right">      444.00</td>
    <td align="right">       24.45</td>
    <td align="right">       46.83</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       58.00</td>
    <td align="right">       24.59</td>
    <td align="right">      440.17</td>
    <td align="right">       24.32</td>
    <td align="right">       37.67</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      102.50</td>
    <td align="right">       24.07</td>
    <td align="right">      371.50</td>
    <td align="right">       24.39</td>
    <td align="right">       44.83</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      146.83</td>
    <td align="right">       23.30</td>
    <td align="right">      318.17</td>
    <td align="right">       24.36</td>
    <td align="right">       34.50</td>
    <td align="right">       25.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      301.00</td>
    <td align="right">       22.46</td>
    <td align="right">      109.17</td>
    <td align="right">       24.18</td>
    <td align="right">        3.83</td>
    <td align="right">       23.34</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      405.83</td>
    <td align="right">       22.02</td>
    <td align="right">       78.17</td>
    <td align="right">       22.90</td>
    <td align="right">       30.33</td>
    <td align="right">       21.06</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2465.67</td>
    <td align="right">       22.56</td>
    <td align="right">     3192.00</td>
    <td align="right">       24.21</td>
    <td align="right">      367.83</td>
    <td align="right">       24.10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.33</td>
    <td align="right">       21.89</td>
    <td align="right">       78.17</td>
    <td align="right">       22.55</td>
    <td align="right">        3.83</td>
    <td align="right">       20.06</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      438.33</td>
    <td align="right">       25.44</td>
    <td align="right">      444.00</td>
    <td align="right">       24.45</td>
    <td align="right">       46.83</td>
    <td align="right">       26.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.83</td>
    <td align="right">       22.31</td>
    <td align="right">      143.17</td>
    <td align="right">       23.96</td>
    <td align="right">       36.83</td>
    <td align="right">       21.94</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      246.83</td>
    <td align="right">       22.35</td>
    <td align="right">      161.33</td>
    <td align="right">       23.91</td>
    <td align="right">       21.33</td>
    <td align="right">       20.95</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      290.83</td>
    <td align="right">       22.40</td>
    <td align="right">      150.17</td>
    <td align="right">       23.84</td>
    <td align="right">       17.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      176.67</td>
    <td align="right">       23.10</td>
    <td align="right">      231.50</td>
    <td align="right">       24.30</td>
    <td align="right">       13.67</td>
    <td align="right">       25.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.67</td>
    <td align="right">       25.21</td>
    <td align="right">      461.67</td>
    <td align="right">       24.32</td>
    <td align="right">       31.67</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       24.17</td>
    <td align="right">       25.14</td>
    <td align="right">      467.50</td>
    <td align="right">       24.31</td>
    <td align="right">       21.33</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.50</td>
    <td align="right">       25.44</td>
    <td align="right">      473.33</td>
    <td align="right">       24.42</td>
    <td align="right">       39.50</td>
    <td align="right">       25.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       42.17</td>
    <td align="right">       25.13</td>
    <td align="right">      484.00</td>
    <td align="right">       24.33</td>
    <td align="right">       40.17</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       72.33</td>
    <td align="right">       25.03</td>
    <td align="right">      416.67</td>
    <td align="right">       24.40</td>
    <td align="right">       57.17</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.50</td>
    <td align="right">       24.38</td>
    <td align="right">      392.00</td>
    <td align="right">       24.48</td>
    <td align="right">       54.00</td>
    <td align="right">       25.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      189.50</td>
    <td align="right">       22.97</td>
    <td align="right">      238.00</td>
    <td align="right">       24.56</td>
    <td align="right">       12.17</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.33</td>
    <td align="right">       22.50</td>
    <td align="right">      187.33</td>
    <td align="right">       24.31</td>
    <td align="right">       31.33</td>
    <td align="right">       23.40</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1771.33</td>
    <td align="right">       22.98</td>
    <td align="right">     3806.67</td>
    <td align="right">       24.32</td>
    <td align="right">      376.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       24.17</td>
    <td align="right">       22.31</td>
    <td align="right">      143.17</td>
    <td align="right">       23.84</td>
    <td align="right">       12.17</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      290.83</td>
    <td align="right">       25.44</td>
    <td align="right">      484.00</td>
    <td align="right">       24.56</td>
    <td align="right">       57.17</td>
    <td align="right">       26.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      427.33</td>
    <td align="right">       21.71</td>
    <td align="right">       89.67</td>
    <td align="right">       22.30</td>
    <td align="right">       49.00</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.83</td>
    <td align="right">       21.82</td>
    <td align="right">       91.67</td>
    <td align="right">       22.76</td>
    <td align="right">       30.50</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      361.50</td>
    <td align="right">       21.99</td>
    <td align="right">      107.17</td>
    <td align="right">       23.33</td>
    <td align="right">       22.67</td>
    <td align="right">       20.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.17</td>
    <td align="right">       22.75</td>
    <td align="right">      191.00</td>
    <td align="right">       24.38</td>
    <td align="right">       16.00</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       82.00</td>
    <td align="right">       23.81</td>
    <td align="right">      385.50</td>
    <td align="right">       24.31</td>
    <td align="right">       30.67</td>
    <td align="right">       25.43</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       55.67</td>
    <td align="right">       24.23</td>
    <td align="right">      407.17</td>
    <td align="right">       24.32</td>
    <td align="right">       25.67</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       62.67</td>
    <td align="right">       24.41</td>
    <td align="right">      414.50</td>
    <td align="right">       24.38</td>
    <td align="right">       35.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       66.50</td>
    <td align="right">       23.91</td>
    <td align="right">      416.83</td>
    <td align="right">       24.29</td>
    <td align="right">       31.33</td>
    <td align="right">       25.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      117.00</td>
    <td align="right">       23.57</td>
    <td align="right">      340.17</td>
    <td align="right">       24.31</td>
    <td align="right">       39.50</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.83</td>
    <td align="right">       23.11</td>
    <td align="right">      285.33</td>
    <td align="right">       24.32</td>
    <td align="right">       34.17</td>
    <td align="right">       25.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      336.33</td>
    <td align="right">       22.19</td>
    <td align="right">      100.33</td>
    <td align="right">       24.18</td>
    <td align="right">        3.67</td>
    <td align="right">       22.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.67</td>
    <td align="right">       21.82</td>
    <td align="right">       96.67</td>
    <td align="right">       23.06</td>
    <td align="right">       34.67</td>
    <td align="right">       20.98</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2665.50</td>
    <td align="right">       22.34</td>
    <td align="right">     2926.00</td>
    <td align="right">       24.13</td>
    <td align="right">      353.67</td>
    <td align="right">       23.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       55.67</td>
    <td align="right">       21.71</td>
    <td align="right">       89.67</td>
    <td align="right">       22.30</td>
    <td align="right">        3.67</td>
    <td align="right">       19.82</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      427.33</td>
    <td align="right">       24.41</td>
    <td align="right">      416.83</td>
    <td align="right">       24.38</td>
    <td align="right">       49.00</td>
    <td align="right">       25.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      419.83</td>
    <td align="right">       22.49</td>
    <td align="right">       43.17</td>
    <td align="right">       23.92</td>
    <td align="right">        1.33</td>
    <td align="right">       21.38</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      354.00</td>
    <td align="right">       22.45</td>
    <td align="right">       63.50</td>
    <td align="right">       23.31</td>
    <td align="right">       12.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      383.50</td>
    <td align="right">       22.62</td>
    <td align="right">       71.17</td>
    <td align="right">       23.88</td>
    <td align="right">        4.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      233.50</td>
    <td align="right">       23.23</td>
    <td align="right">      159.83</td>
    <td align="right">       24.21</td>
    <td align="right">       12.00</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.67</td>
    <td align="right">       25.48</td>
    <td align="right">      451.33</td>
    <td align="right">       24.29</td>
    <td align="right">       24.67</td>
    <td align="right">       25.48</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.50</td>
    <td align="right">       25.63</td>
    <td align="right">      480.83</td>
    <td align="right">       24.30</td>
    <td align="right">        9.50</td>
    <td align="right">       25.63</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.50</td>
    <td align="right">       25.65</td>
    <td align="right">      489.50</td>
    <td align="right">       24.41</td>
    <td align="right">       26.50</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       21.50</td>
    <td align="right">       25.59</td>
    <td align="right">      513.17</td>
    <td align="right">       24.36</td>
    <td align="right">       21.50</td>
    <td align="right">       25.59</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.50</td>
    <td align="right">       25.47</td>
    <td align="right">      477.17</td>
    <td align="right">       24.33</td>
    <td align="right">       25.50</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       67.33</td>
    <td align="right">       24.15</td>
    <td align="right">      394.50</td>
    <td align="right">       24.34</td>
    <td align="right">       22.83</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      226.33</td>
    <td align="right">       23.26</td>
    <td align="right">      159.33</td>
    <td align="right">       24.13</td>
    <td align="right">        0.33</td>
    <td align="right">       24.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      351.17</td>
    <td align="right">       22.80</td>
    <td align="right">       81.17</td>
    <td align="right">       24.11</td>
    <td align="right">        4.67</td>
    <td align="right">       24.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2143.33</td>
    <td align="right">       22.93</td>
    <td align="right">     3384.67</td>
    <td align="right">       24.28</td>
    <td align="right">      165.50</td>
    <td align="right">       24.95</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.50</td>
    <td align="right">       22.45</td>
    <td align="right">       43.17</td>
    <td align="right">       23.31</td>
    <td align="right">        0.33</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      419.83</td>
    <td align="right">       25.65</td>
    <td align="right">      513.17</td>
    <td align="right">       24.41</td>
    <td align="right">       26.50</td>
    <td align="right">       25.65</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      403.33</td>
    <td align="right">       22.55</td>
    <td align="right">       50.17</td>
    <td align="right">       24.18</td>
    <td align="right">        3.17</td>
    <td align="right">       22.47</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      330.17</td>
    <td align="right">       22.46</td>
    <td align="right">       67.50</td>
    <td align="right">       23.83</td>
    <td align="right">        4.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      336.83</td>
    <td align="right">       22.50</td>
    <td align="right">      117.83</td>
    <td align="right">       24.29</td>
    <td align="right">        2.67</td>
    <td align="right">       20.43</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      191.17</td>
    <td align="right">       22.97</td>
    <td align="right">      216.67</td>
    <td align="right">       24.33</td>
    <td align="right">       12.33</td>
    <td align="right">       25.42</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.17</td>
    <td align="right">       25.14</td>
    <td align="right">      415.67</td>
    <td align="right">       24.40</td>
    <td align="right">       26.33</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.33</td>
    <td align="right">       25.41</td>
    <td align="right">      441.00</td>
    <td align="right">       24.33</td>
    <td align="right">       11.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       31.17</td>
    <td align="right">       26.01</td>
    <td align="right">      469.33</td>
    <td align="right">       24.44</td>
    <td align="right">       29.83</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.17</td>
    <td align="right">       25.98</td>
    <td align="right">      496.00</td>
    <td align="right">       24.35</td>
    <td align="right">       20.17</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       30.50</td>
    <td align="right">       25.99</td>
    <td align="right">      428.00</td>
    <td align="right">       24.40</td>
    <td align="right">       28.83</td>
    <td align="right">       26.14</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       77.00</td>
    <td align="right">       23.99</td>
    <td align="right">      383.17</td>
    <td align="right">       24.37</td>
    <td align="right">       22.33</td>
    <td align="right">       26.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      195.83</td>
    <td align="right">       23.09</td>
    <td align="right">      188.50</td>
    <td align="right">       24.30</td>
    <td align="right">        0.50</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      343.67</td>
    <td align="right">       22.63</td>
    <td align="right">       92.67</td>
    <td align="right">       24.16</td>
    <td align="right">        5.17</td>
    <td align="right">       24.76</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2014.33</td>
    <td align="right">       22.90</td>
    <td align="right">     3366.50</td>
    <td align="right">       24.35</td>
    <td align="right">      168.00</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.33</td>
    <td align="right">       22.46</td>
    <td align="right">       50.17</td>
    <td align="right">       23.83</td>
    <td align="right">        0.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      403.33</td>
    <td align="right">       26.01</td>
    <td align="right">      496.00</td>
    <td align="right">       24.44</td>
    <td align="right">       29.83</td>
    <td align="right">       26.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      264.17</td>
    <td align="right">       22.34</td>
    <td align="right">      169.50</td>
    <td align="right">       24.15</td>
    <td align="right">       34.83</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      232.00</td>
    <td align="right">       22.35</td>
    <td align="right">      169.83</td>
    <td align="right">       24.11</td>
    <td align="right">       20.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      332.33</td>
    <td align="right">       22.20</td>
    <td align="right">      155.67</td>
    <td align="right">       23.70</td>
    <td align="right">       38.33</td>
    <td align="right">       21.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      241.33</td>
    <td align="right">       23.04</td>
    <td align="right">      207.33</td>
    <td align="right">       24.17</td>
    <td align="right">       50.33</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      138.17</td>
    <td align="right">       24.36</td>
    <td align="right">      471.17</td>
    <td align="right">       24.34</td>
    <td align="right">      138.17</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      124.50</td>
    <td align="right">       24.33</td>
    <td align="right">      479.33</td>
    <td align="right">       24.38</td>
    <td align="right">      124.00</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      163.33</td>
    <td align="right">       24.52</td>
    <td align="right">      489.50</td>
    <td align="right">       24.50</td>
    <td align="right">      163.33</td>
    <td align="right">       24.52</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      152.00</td>
    <td align="right">       24.56</td>
    <td align="right">      513.17</td>
    <td align="right">       24.49</td>
    <td align="right">      152.00</td>
    <td align="right">       24.56</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      142.33</td>
    <td align="right">       24.55</td>
    <td align="right">      482.83</td>
    <td align="right">       24.46</td>
    <td align="right">      142.33</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.33</td>
    <td align="right">       24.69</td>
    <td align="right">      440.33</td>
    <td align="right">       24.70</td>
    <td align="right">      100.83</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      124.67</td>
    <td align="right">       23.33</td>
    <td align="right">      322.83</td>
    <td align="right">       24.62</td>
    <td align="right">       40.67</td>
    <td align="right">       24.66</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      234.67</td>
    <td align="right">       22.60</td>
    <td align="right">      249.00</td>
    <td align="right">       24.41</td>
    <td align="right">       54.33</td>
    <td align="right">       23.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2277.83</td>
    <td align="right">       23.28</td>
    <td align="right">     4150.50</td>
    <td align="right">       24.41</td>
    <td align="right">     1059.17</td>
    <td align="right">       24.23</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      124.50</td>
    <td align="right">       22.20</td>
    <td align="right">      155.67</td>
    <td align="right">       23.70</td>
    <td align="right">       20.00</td>
    <td align="right">       21.21</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      332.33</td>
    <td align="right">       24.69</td>
    <td align="right">      513.17</td>
    <td align="right">       24.70</td>
    <td align="right">      163.33</td>
    <td align="right">       25.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      394.50</td>
    <td align="right">       22.41</td>
    <td align="right">       51.83</td>
    <td align="right">       24.17</td>
    <td align="right">        3.00</td>
    <td align="right">       22.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      331.00</td>
    <td align="right">       22.34</td>
    <td align="right">       76.00</td>
    <td align="right">       23.69</td>
    <td align="right">       10.83</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      362.50</td>
    <td align="right">       22.40</td>
    <td align="right">       78.00</td>
    <td align="right">       24.05</td>
    <td align="right">        5.00</td>
    <td align="right">       20.46</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      231.00</td>
    <td align="right">       22.98</td>
    <td align="right">      162.83</td>
    <td align="right">       24.44</td>
    <td align="right">       12.33</td>
    <td align="right">       25.76</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       52.00</td>
    <td align="right">       24.19</td>
    <td align="right">      386.17</td>
    <td align="right">       24.33</td>
    <td align="right">       22.83</td>
    <td align="right">       25.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.33</td>
    <td align="right">       24.60</td>
    <td align="right">      426.17</td>
    <td align="right">       24.32</td>
    <td align="right">       11.83</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.33</td>
    <td align="right">       25.59</td>
    <td align="right">      452.33</td>
    <td align="right">       24.39</td>
    <td align="right">       22.67</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.83</td>
    <td align="right">       25.75</td>
    <td align="right">      499.50</td>
    <td align="right">       24.33</td>
    <td align="right">       16.83</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.83</td>
    <td align="right">       25.58</td>
    <td align="right">      429.17</td>
    <td align="right">       24.35</td>
    <td align="right">       25.17</td>
    <td align="right">       25.83</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       70.67</td>
    <td align="right">       24.04</td>
    <td align="right">      386.50</td>
    <td align="right">       24.34</td>
    <td align="right">       23.17</td>
    <td align="right">       25.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      229.33</td>
    <td align="right">       22.98</td>
    <td align="right">      157.00</td>
    <td align="right">       24.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      338.83</td>
    <td align="right">       22.58</td>
    <td align="right">       98.67</td>
    <td align="right">       24.26</td>
    <td align="right">        4.83</td>
    <td align="right">       24.48</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2099.17</td>
    <td align="right">       22.77</td>
    <td align="right">     3204.17</td>
    <td align="right">       24.32</td>
    <td align="right">      158.50</td>
    <td align="right">       25.12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       22.34</td>
    <td align="right">       51.83</td>
    <td align="right">       23.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.50</td>
    <td align="right">       25.75</td>
    <td align="right">      499.50</td>
    <td align="right">       24.44</td>
    <td align="right">       25.17</td>
    <td align="right">       25.83</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      405.00</td>
    <td align="right">       22.40</td>
    <td align="right">       69.83</td>
    <td align="right">       23.68</td>
    <td align="right">       10.33</td>
    <td align="right">       21.60</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      314.33</td>
    <td align="right">       22.50</td>
    <td align="right">      102.33</td>
    <td align="right">       23.37</td>
    <td align="right">       17.67</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      301.33</td>
    <td align="right">       22.75</td>
    <td align="right">      120.50</td>
    <td align="right">       23.96</td>
    <td align="right">        6.33</td>
    <td align="right">       20.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      132.50</td>
    <td align="right">       23.53</td>
    <td align="right">      256.67</td>
    <td align="right">       24.25</td>
    <td align="right">       12.83</td>
    <td align="right">       25.61</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.83</td>
    <td align="right">       25.52</td>
    <td align="right">      502.50</td>
    <td align="right">       24.35</td>
    <td align="right">       31.83</td>
    <td align="right">       25.52</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.83</td>
    <td align="right">       25.69</td>
    <td align="right">      491.33</td>
    <td align="right">       24.35</td>
    <td align="right">       16.83</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       38.67</td>
    <td align="right">       25.70</td>
    <td align="right">      489.00</td>
    <td align="right">       24.45</td>
    <td align="right">       38.67</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.67</td>
    <td align="right">       25.34</td>
    <td align="right">      509.67</td>
    <td align="right">       24.35</td>
    <td align="right">       36.67</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       39.67</td>
    <td align="right">       25.20</td>
    <td align="right">      448.83</td>
    <td align="right">       24.34</td>
    <td align="right">       39.67</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       93.17</td>
    <td align="right">       23.93</td>
    <td align="right">      382.17</td>
    <td align="right">       24.33</td>
    <td align="right">       33.33</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      239.67</td>
    <td align="right">       23.06</td>
    <td align="right">      144.83</td>
    <td align="right">       24.10</td>
    <td align="right">        1.33</td>
    <td align="right">       23.94</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      355.17</td>
    <td align="right">       22.63</td>
    <td align="right">       84.33</td>
    <td align="right">       23.97</td>
    <td align="right">        7.83</td>
    <td align="right">       23.18</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2004.83</td>
    <td align="right">       22.98</td>
    <td align="right">     3602.00</td>
    <td align="right">       24.28</td>
    <td align="right">      253.33</td>
    <td align="right">       24.72</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.83</td>
    <td align="right">       22.40</td>
    <td align="right">       69.83</td>
    <td align="right">       23.37</td>
    <td align="right">        1.33</td>
    <td align="right">       20.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      405.00</td>
    <td align="right">       25.70</td>
    <td align="right">      509.67</td>
    <td align="right">       24.45</td>
    <td align="right">       39.67</td>
    <td align="right">       25.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      363.00</td>
    <td align="right">       22.19</td>
    <td align="right">       48.00</td>
    <td align="right">       23.65</td>
    <td align="right">       13.17</td>
    <td align="right">       21.51</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      287.33</td>
    <td align="right">       22.27</td>
    <td align="right">       66.67</td>
    <td align="right">       23.66</td>
    <td align="right">        9.50</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      284.00</td>
    <td align="right">       22.39</td>
    <td align="right">      103.67</td>
    <td align="right">       24.22</td>
    <td align="right">        6.67</td>
    <td align="right">       21.09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.17</td>
    <td align="right">       23.02</td>
    <td align="right">      193.33</td>
    <td align="right">       24.48</td>
    <td align="right">       14.83</td>
    <td align="right">       25.70</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       53.50</td>
    <td align="right">       25.06</td>
    <td align="right">      339.33</td>
    <td align="right">       24.51</td>
    <td align="right">       35.67</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.67</td>
    <td align="right">       25.06</td>
    <td align="right">      349.00</td>
    <td align="right">       24.41</td>
    <td align="right">       18.50</td>
    <td align="right">       26.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       52.17</td>
    <td align="right">       25.42</td>
    <td align="right">      360.33</td>
    <td align="right">       24.53</td>
    <td align="right">       40.50</td>
    <td align="right">       26.11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       45.00</td>
    <td align="right">       24.71</td>
    <td align="right">      353.50</td>
    <td align="right">       24.41</td>
    <td align="right">       29.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       91.67</td>
    <td align="right">       24.06</td>
    <td align="right">      292.00</td>
    <td align="right">       24.48</td>
    <td align="right">       36.50</td>
    <td align="right">       25.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      125.50</td>
    <td align="right">       23.45</td>
    <td align="right">      253.00</td>
    <td align="right">       24.47</td>
    <td align="right">       28.83</td>
    <td align="right">       25.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      242.17</td>
    <td align="right">       22.67</td>
    <td align="right">      101.17</td>
    <td align="right">       24.44</td>
    <td align="right">        2.17</td>
    <td align="right">       24.93</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      327.00</td>
    <td align="right">       22.28</td>
    <td align="right">       55.50</td>
    <td align="right">       23.96</td>
    <td align="right">       10.17</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2064.17</td>
    <td align="right">       22.77</td>
    <td align="right">     2515.50</td>
    <td align="right">       24.41</td>
    <td align="right">      246.33</td>
    <td align="right">       25.16</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.67</td>
    <td align="right">       22.19</td>
    <td align="right">       48.00</td>
    <td align="right">       23.65</td>
    <td align="right">        2.17</td>
    <td align="right">       20.35</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      363.00</td>
    <td align="right">       25.42</td>
    <td align="right">      360.33</td>
    <td align="right">       24.53</td>
    <td align="right">       40.50</td>
    <td align="right">       26.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      235.33</td>
    <td align="right">       22.78</td>
    <td align="right">      156.50</td>
    <td align="right">       24.63</td>
    <td align="right">       13.17</td>
    <td align="right">       24.87</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      195.67</td>
    <td align="right">       22.77</td>
    <td align="right">      181.67</td>
    <td align="right">       24.28</td>
    <td align="right">        9.83</td>
    <td align="right">       22.29</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      235.67</td>
    <td align="right">       22.73</td>
    <td align="right">      166.17</td>
    <td align="right">       24.20</td>
    <td align="right">        4.83</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      126.00</td>
    <td align="right">       23.43</td>
    <td align="right">      263.67</td>
    <td align="right">       24.31</td>
    <td align="right">       12.67</td>
    <td align="right">       25.66</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       29.17</td>
    <td align="right">       25.47</td>
    <td align="right">      480.83</td>
    <td align="right">       24.33</td>
    <td align="right">       29.17</td>
    <td align="right">       25.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       16.33</td>
    <td align="right">       25.50</td>
    <td align="right">      481.83</td>
    <td align="right">       24.32</td>
    <td align="right">       15.83</td>
    <td align="right">       25.57</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       34.83</td>
    <td align="right">       25.62</td>
    <td align="right">      483.67</td>
    <td align="right">       24.42</td>
    <td align="right">       34.83</td>
    <td align="right">       25.62</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.17</td>
    <td align="right">       25.35</td>
    <td align="right">      501.00</td>
    <td align="right">       24.34</td>
    <td align="right">       34.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       46.17</td>
    <td align="right">       25.53</td>
    <td align="right">      439.83</td>
    <td align="right">       24.40</td>
    <td align="right">       45.67</td>
    <td align="right">       25.55</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       86.33</td>
    <td align="right">       24.89</td>
    <td align="right">      416.33</td>
    <td align="right">       24.51</td>
    <td align="right">       50.17</td>
    <td align="right">       26.06</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      136.50</td>
    <td align="right">       23.46</td>
    <td align="right">      281.17</td>
    <td align="right">       24.59</td>
    <td align="right">       12.67</td>
    <td align="right">       26.46</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      207.67</td>
    <td align="right">       23.02</td>
    <td align="right">      213.33</td>
    <td align="right">       24.63</td>
    <td align="right">       19.83</td>
    <td align="right">       25.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1383.83</td>
    <td align="right">       23.38</td>
    <td align="right">     4066.00</td>
    <td align="right">       24.40</td>
    <td align="right">      282.83</td>
    <td align="right">       25.46</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       16.33</td>
    <td align="right">       22.73</td>
    <td align="right">      156.50</td>
    <td align="right">       24.20</td>
    <td align="right">        4.83</td>
    <td align="right">       20.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      235.67</td>
    <td align="right">       25.62</td>
    <td align="right">      501.00</td>
    <td align="right">       24.63</td>
    <td align="right">       50.17</td>
    <td align="right">       26.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      402.67</td>
    <td align="right">       22.11</td>
    <td align="right">       64.33</td>
    <td align="right">       23.69</td>
    <td align="right">       13.33</td>
    <td align="right">       21.37</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      321.17</td>
    <td align="right">       22.18</td>
    <td align="right">       89.83</td>
    <td align="right">       23.53</td>
    <td align="right">       15.33</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      330.17</td>
    <td align="right">       22.32</td>
    <td align="right">      107.17</td>
    <td align="right">       23.92</td>
    <td align="right">        8.67</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      193.00</td>
    <td align="right">       23.02</td>
    <td align="right">      208.00</td>
    <td align="right">       24.41</td>
    <td align="right">       14.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       57.17</td>
    <td align="right">       24.26</td>
    <td align="right">      398.17</td>
    <td align="right">       24.33</td>
    <td align="right">       27.17</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.50</td>
    <td align="right">       24.68</td>
    <td align="right">      418.17</td>
    <td align="right">       24.32</td>
    <td align="right">       18.00</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       44.00</td>
    <td align="right">       24.87</td>
    <td align="right">      425.00</td>
    <td align="right">       24.39</td>
    <td align="right">       31.00</td>
    <td align="right">       25.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       41.17</td>
    <td align="right">       24.39</td>
    <td align="right">      435.83</td>
    <td align="right">       24.30</td>
    <td align="right">       26.33</td>
    <td align="right">       25.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       86.17</td>
    <td align="right">       23.83</td>
    <td align="right">      358.67</td>
    <td align="right">       24.32</td>
    <td align="right">       33.17</td>
    <td align="right">       25.35</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      130.50</td>
    <td align="right">       23.42</td>
    <td align="right">      306.50</td>
    <td align="right">       24.33</td>
    <td align="right">       30.17</td>
    <td align="right">       25.30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      293.17</td>
    <td align="right">       22.60</td>
    <td align="right">      124.67</td>
    <td align="right">       24.28</td>
    <td align="right">        1.17</td>
    <td align="right">       23.51</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      367.17</td>
    <td align="right">       22.23</td>
    <td align="right">       85.17</td>
    <td align="right">       24.15</td>
    <td align="right">        8.33</td>
    <td align="right">       22.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2296.83</td>
    <td align="right">       22.63</td>
    <td align="right">     3021.50</td>
    <td align="right">       24.28</td>
    <td align="right">      226.83</td>
    <td align="right">       24.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.50</td>
    <td align="right">       22.11</td>
    <td align="right">       64.33</td>
    <td align="right">       23.53</td>
    <td align="right">        1.17</td>
    <td align="right">       20.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      402.67</td>
    <td align="right">       24.87</td>
    <td align="right">      435.83</td>
    <td align="right">       24.41</td>
    <td align="right">       33.17</td>
    <td align="right">       25.87</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.03030</td>
    <td align="right">    35.65458</td>
    <td align="right">     0.35240</td>
    <td align="right">     7.89461</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.04788</td>
    <td align="right">    39.81218</td>
    <td align="right">     0.38622</td>
    <td align="right">     8.49536</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04114</td>
    <td align="right">    39.13886</td>
    <td align="right">     0.38877</td>
    <td align="right">     8.51658</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.15953</td>
    <td align="right">    44.21686</td>
    <td align="right">     0.46302</td>
    <td align="right">     9.78663</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.16504</td>
    <td align="right">    48.40494</td>
    <td align="right">     -0.3466</td>
    <td align="right">     7.95409</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15977</td>
    <td align="right">    48.27605</td>
    <td align="right">     -0.3431</td>
    <td align="right">     7.85466</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.16960</td>
    <td align="right">    48.40278</td>
    <td align="right">     -0.3397</td>
    <td align="right">     7.84703</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16310</td>
    <td align="right">    48.31426</td>
    <td align="right">     -0.3344</td>
    <td align="right">     7.71254</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.10422</td>
    <td align="right">    48.40659</td>
    <td align="right">     -0.3598</td>
    <td align="right">     8.09791</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15550</td>
    <td align="right">    45.31012</td>
    <td align="right">     0.49342</td>
    <td align="right">    10.36571</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.13460</td>
    <td align="right">    40.99433</td>
    <td align="right">     0.44152</td>
    <td align="right">     9.36773</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.05944</td>
    <td align="right">    38.23776</td>
    <td align="right">     0.38740</td>
    <td align="right">     8.49408</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.11621</td>
    <td align="right">    43.78824</td>
    <td align="right">     0.09614</td>
    <td align="right">     8.52739</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    24.03030</td>
    <td align="right">    35.65458</td>
    <td align="right">     -0.3598</td>
    <td align="right">     7.71254</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16960</td>
    <td align="right">    48.40659</td>
    <td align="right">     0.49342</td>
    <td align="right">    10.36571</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.65422</td>
    <td align="right">    37.97660</td>
    <td align="right">     0.23846</td>
    <td align="right">     6.74141</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.67085</td>
    <td align="right">    42.31952</td>
    <td align="right">     0.27888</td>
    <td align="right">     7.36383</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.76978</td>
    <td align="right">    41.37432</td>
    <td align="right">     0.30485</td>
    <td align="right">     7.54548</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.05975</td>
    <td align="right">    46.06633</td>
    <td align="right">     0.42236</td>
    <td align="right">     9.02821</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18862</td>
    <td align="right">    48.59119</td>
    <td align="right">     -0.3766</td>
    <td align="right">     8.32095</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18982</td>
    <td align="right">    48.45662</td>
    <td align="right">     -0.3720</td>
    <td align="right">     8.22795</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22797</td>
    <td align="right">    48.46874</td>
    <td align="right">     -0.3590</td>
    <td align="right">     8.09937</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20635</td>
    <td align="right">    48.78673</td>
    <td align="right">     -0.3625</td>
    <td align="right">     8.09528</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.14684</td>
    <td align="right">    48.82388</td>
    <td align="right">     -0.3882</td>
    <td align="right">     8.52519</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.16333</td>
    <td align="right">    46.09705</td>
    <td align="right">     0.46746</td>
    <td align="right">     9.88002</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.96898</td>
    <td align="right">    42.63520</td>
    <td align="right">     0.37301</td>
    <td align="right">     8.24002</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75166</td>
    <td align="right">    40.61848</td>
    <td align="right">     0.28891</td>
    <td align="right">     7.33072</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.00195</td>
    <td align="right">    45.03219</td>
    <td align="right">     0.04032</td>
    <td align="right">     8.11814</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.65422</td>
    <td align="right">    37.97660</td>
    <td align="right">     -0.3882</td>
    <td align="right">     6.74141</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22797</td>
    <td align="right">    48.82388</td>
    <td align="right">     0.46746</td>
    <td align="right">     9.88002</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.02879</td>
    <td align="right">    39.00185</td>
    <td align="right">     0.08521</td>
    <td align="right">     6.37501</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.16900</td>
    <td align="right">    42.81052</td>
    <td align="right">     0.15514</td>
    <td align="right">     7.01316</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.43501</td>
    <td align="right">    41.89998</td>
    <td align="right">     0.22311</td>
    <td align="right">     7.16486</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93928</td>
    <td align="right">    45.63673</td>
    <td align="right">     0.39346</td>
    <td align="right">     8.66687</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.19274</td>
    <td align="right">    49.00404</td>
    <td align="right">     -0.3559</td>
    <td align="right">     8.01666</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21954</td>
    <td align="right">    48.80404</td>
    <td align="right">     -0.3411</td>
    <td align="right">     7.76898</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.26620</td>
    <td align="right">    48.73181</td>
    <td align="right">     -0.3279</td>
    <td align="right">     7.66752</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20294</td>
    <td align="right">    49.00994</td>
    <td align="right">     -0.3477</td>
    <td align="right">     7.87911</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.13609</td>
    <td align="right">    49.21944</td>
    <td align="right">     -0.3803</td>
    <td align="right">     8.45647</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.07731</td>
    <td align="right">    46.29001</td>
    <td align="right">     0.45107</td>
    <td align="right">     9.73896</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.61776</td>
    <td align="right">    43.22905</td>
    <td align="right">     0.28486</td>
    <td align="right">     7.30136</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22320</td>
    <td align="right">    41.48457</td>
    <td align="right">     0.15694</td>
    <td align="right">     6.65823</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.79650</td>
    <td align="right">    45.44217</td>
    <td align="right">     -0.0023</td>
    <td align="right">     7.72787</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.02879</td>
    <td align="right">    39.00185</td>
    <td align="right">     -0.3803</td>
    <td align="right">     6.37501</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26620</td>
    <td align="right">    49.21944</td>
    <td align="right">     0.45107</td>
    <td align="right">     9.73896</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.10649</td>
    <td align="right">    42.88004</td>
    <td align="right">     -0.1194</td>
    <td align="right">     7.70900</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.42886</td>
    <td align="right">    45.13450</td>
    <td align="right">     -0.0114</td>
    <td align="right">     8.12305</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.86933</td>
    <td align="right">    44.06828</td>
    <td align="right">     0.09813</td>
    <td align="right">     7.51826</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.71928</td>
    <td align="right">    48.27818</td>
    <td align="right">     0.36314</td>
    <td align="right">     8.73162</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30093</td>
    <td align="right">    52.29037</td>
    <td align="right">     -0.2705</td>
    <td align="right">     7.30241</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31950</td>
    <td align="right">    51.12353</td>
    <td align="right">     -0.2548</td>
    <td align="right">     7.04434</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41983</td>
    <td align="right">    52.37612</td>
    <td align="right">     -0.2154</td>
    <td align="right">     7.09600</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29953</td>
    <td align="right">    52.69727</td>
    <td align="right">     -0.2596</td>
    <td align="right">     7.22309</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23276</td>
    <td align="right">    53.61639</td>
    <td align="right">     -0.3012</td>
    <td align="right">     7.92048</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.00337</td>
    <td align="right">    50.74390</td>
    <td align="right">     0.47143</td>
    <td align="right">    10.85081</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.09919</td>
    <td align="right">    45.90985</td>
    <td align="right">     0.17349</td>
    <td align="right">     7.09113</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.43239</td>
    <td align="right">    45.52089</td>
    <td align="right">     -0.0131</td>
    <td align="right">     7.35199</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.52680</td>
    <td align="right">    48.74174</td>
    <td align="right">     -0.0293</td>
    <td align="right">     7.82602</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.10649</td>
    <td align="right">    42.88004</td>
    <td align="right">     -0.3012</td>
    <td align="right">     7.04434</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41983</td>
    <td align="right">    53.61639</td>
    <td align="right">     0.47143</td>
    <td align="right">    10.85081</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.15803</td>
    <td align="right">    42.12104</td>
    <td align="right">     -0.0792</td>
    <td align="right">     7.39464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.45793</td>
    <td align="right">    44.57886</td>
    <td align="right">     0.02659</td>
    <td align="right">     7.76298</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.88168</td>
    <td align="right">    43.30076</td>
    <td align="right">     0.13631</td>
    <td align="right">     8.03166</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65757</td>
    <td align="right">    47.71545</td>
    <td align="right">     0.38990</td>
    <td align="right">     9.59850</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20736</td>
    <td align="right">    51.66960</td>
    <td align="right">     -0.2427</td>
    <td align="right">     7.84206</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21192</td>
    <td align="right">    50.75150</td>
    <td align="right">     -0.2341</td>
    <td align="right">     7.31306</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.32093</td>
    <td align="right">    51.73898</td>
    <td align="right">     -0.1950</td>
    <td align="right">     7.51626</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.16459</td>
    <td align="right">    52.19956</td>
    <td align="right">     -0.2539</td>
    <td align="right">     7.66060</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.08868</td>
    <td align="right">    53.00237</td>
    <td align="right">     -0.3009</td>
    <td align="right">     8.94507</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.85650</td>
    <td align="right">    50.13221</td>
    <td align="right">     0.47241</td>
    <td align="right">    11.30544</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.04356</td>
    <td align="right">    45.35157</td>
    <td align="right">     0.19410</td>
    <td align="right">     7.38498</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.35022</td>
    <td align="right">    45.05986</td>
    <td align="right">     -0.0062</td>
    <td align="right">     7.34391</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.45688</td>
    <td align="right">    48.15616</td>
    <td align="right">     -0.0088</td>
    <td align="right">     8.17417</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.15803</td>
    <td align="right">    42.12104</td>
    <td align="right">     -0.3009</td>
    <td align="right">     7.31306</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32093</td>
    <td align="right">    53.00237</td>
    <td align="right">     0.47241</td>
    <td align="right">    11.30544</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.15909</td>
    <td align="right">    39.61111</td>
    <td align="right">     0.16456</td>
    <td align="right">     8.98170</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.19018</td>
    <td align="right">    42.52977</td>
    <td align="right">     0.20253</td>
    <td align="right">     9.14234</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.14564</td>
    <td align="right">    42.78960</td>
    <td align="right">     0.18324</td>
    <td align="right">     8.29609</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.73753</td>
    <td align="right">    47.85526</td>
    <td align="right">     0.37975</td>
    <td align="right">     9.13705</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.25383</td>
    <td align="right">    52.24840</td>
    <td align="right">     -0.2816</td>
    <td align="right">     7.46430</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.26873</td>
    <td align="right">    51.19177</td>
    <td align="right">     -0.2725</td>
    <td align="right">     7.24265</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.37446</td>
    <td align="right">    52.34026</td>
    <td align="right">     -0.2288</td>
    <td align="right">     7.19900</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27887</td>
    <td align="right">    52.46460</td>
    <td align="right">     -0.2538</td>
    <td align="right">     7.24073</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.26810</td>
    <td align="right">    52.95382</td>
    <td align="right">     -0.2629</td>
    <td align="right">     7.93017</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.22866</td>
    <td align="right">    49.19021</td>
    <td align="right">     0.56366</td>
    <td align="right">    13.18264</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.78752</td>
    <td align="right">    43.16211</td>
    <td align="right">     0.38038</td>
    <td align="right">    10.04616</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.33813</td>
    <td align="right">    42.39199</td>
    <td align="right">     0.24166</td>
    <td align="right">     9.62319</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.83971</td>
    <td align="right">    47.42745</td>
    <td align="right">     0.06599</td>
    <td align="right">     8.78312</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.14564</td>
    <td align="right">    39.61111</td>
    <td align="right">     -0.2816</td>
    <td align="right">     7.19900</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37446</td>
    <td align="right">    52.95382</td>
    <td align="right">     0.56366</td>
    <td align="right">    13.18264</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.04316</td>
    <td align="right">    42.16226</td>
    <td align="right">     -0.1037</td>
    <td align="right">     7.85814</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.28228</td>
    <td align="right">    44.74954</td>
    <td align="right">     -0.0085</td>
    <td align="right">     8.30718</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57530</td>
    <td align="right">    43.92496</td>
    <td align="right">     0.06814</td>
    <td align="right">     7.73578</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.41689</td>
    <td align="right">    48.29848</td>
    <td align="right">     0.33959</td>
    <td align="right">     9.13629</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01509</td>
    <td align="right">    52.40757</td>
    <td align="right">     -0.3160</td>
    <td align="right">     8.53131</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.10233</td>
    <td align="right">    51.24292</td>
    <td align="right">     -0.2791</td>
    <td align="right">     7.94249</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.17153</td>
    <td align="right">    52.30273</td>
    <td align="right">     -0.2560</td>
    <td align="right">     7.89791</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.06366</td>
    <td align="right">    52.55461</td>
    <td align="right">     -0.2891</td>
    <td align="right">     8.00814</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.91682</td>
    <td align="right">    53.48873</td>
    <td align="right">     -0.3539</td>
    <td align="right">     9.55277</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.70522</td>
    <td align="right">    50.49761</td>
    <td align="right">     0.44104</td>
    <td align="right">    10.72002</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.75764</td>
    <td align="right">    45.82355</td>
    <td align="right">     0.13516</td>
    <td align="right">     7.26635</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.25568</td>
    <td align="right">    45.04842</td>
    <td align="right">     -0.0206</td>
    <td align="right">     7.65638</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.28258</td>
    <td align="right">    48.56463</td>
    <td align="right">     -0.0547</td>
    <td align="right">     8.38152</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.04316</td>
    <td align="right">    42.16226</td>
    <td align="right">     -0.3539</td>
    <td align="right">     7.26635</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17153</td>
    <td align="right">    53.48873</td>
    <td align="right">     0.44104</td>
    <td align="right">    10.72002</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.71794</td>
    <td align="right">    41.36105</td>
    <td align="right">     0.02824</td>
    <td align="right">     6.30610</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.76681</td>
    <td align="right">    44.77295</td>
    <td align="right">     0.06504</td>
    <td align="right">     6.84052</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.96659</td>
    <td align="right">    44.15480</td>
    <td align="right">     0.11228</td>
    <td align="right">     6.71314</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.62539</td>
    <td align="right">    48.88381</td>
    <td align="right">     0.31969</td>
    <td align="right">     7.81245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.22555</td>
    <td align="right">    52.25131</td>
    <td align="right">     -0.3364</td>
    <td align="right">     7.91957</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27652</td>
    <td align="right">    50.84454</td>
    <td align="right">     -0.3085</td>
    <td align="right">     7.43780</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39699</td>
    <td align="right">    51.57720</td>
    <td align="right">     -0.2509</td>
    <td align="right">     7.06566</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.35177</td>
    <td align="right">    51.15716</td>
    <td align="right">     -0.2540</td>
    <td align="right">     6.96700</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.32398</td>
    <td align="right">    51.68418</td>
    <td align="right">     -0.2803</td>
    <td align="right">     7.25089</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.20840</td>
    <td align="right">    48.97722</td>
    <td align="right">     0.51237</td>
    <td align="right">    11.09839</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.67810</td>
    <td align="right">    44.48445</td>
    <td align="right">     0.31113</td>
    <td align="right">     7.63762</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.12569</td>
    <td align="right">    43.45376</td>
    <td align="right">     0.15187</td>
    <td align="right">     6.77883</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.72797</td>
    <td align="right">    47.81901</td>
    <td align="right">     0.00442</td>
    <td align="right">     7.48911</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.71794</td>
    <td align="right">    41.36105</td>
    <td align="right">     -0.3364</td>
    <td align="right">     6.30610</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39699</td>
    <td align="right">    52.25131</td>
    <td align="right">     0.51237</td>
    <td align="right">    11.09839</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.82778</td>
    <td align="right">    40.42797</td>
    <td align="right">     0.08320</td>
    <td align="right">     6.45824</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.86675</td>
    <td align="right">    43.97137</td>
    <td align="right">     0.11976</td>
    <td align="right">     6.87918</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.06998</td>
    <td align="right">    43.04762</td>
    <td align="right">     0.17133</td>
    <td align="right">     7.44751</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.66399</td>
    <td align="right">    47.93998</td>
    <td align="right">     0.36942</td>
    <td align="right">     8.87029</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.20805</td>
    <td align="right">    51.45911</td>
    <td align="right">     -0.2827</td>
    <td align="right">     7.94233</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.22804</td>
    <td align="right">    50.32566</td>
    <td align="right">     -0.2678</td>
    <td align="right">     7.38608</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.38447</td>
    <td align="right">    50.85407</td>
    <td align="right">     -0.2025</td>
    <td align="right">     7.07903</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31762</td>
    <td align="right">    50.63300</td>
    <td align="right">     -0.2166</td>
    <td align="right">     6.87800</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.28152</td>
    <td align="right">    51.04477</td>
    <td align="right">     -0.2485</td>
    <td align="right">     7.55802</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.15497</td>
    <td align="right">    48.31550</td>
    <td align="right">     0.53487</td>
    <td align="right">    11.90307</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.69813</td>
    <td align="right">    43.79303</td>
    <td align="right">     0.34918</td>
    <td align="right">     8.34811</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.04131</td>
    <td align="right">    42.96123</td>
    <td align="right">     0.15960</td>
    <td align="right">     7.02327</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.73405</td>
    <td align="right">    47.08319</td>
    <td align="right">     0.04594</td>
    <td align="right">     7.81774</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.82778</td>
    <td align="right">    40.42797</td>
    <td align="right">     -0.2827</td>
    <td align="right">     6.45824</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.38447</td>
    <td align="right">    51.45911</td>
    <td align="right">     0.53487</td>
    <td align="right">    11.90307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.28334</td>
    <td align="right">    39.69344</td>
    <td align="right">     0.24297</td>
    <td align="right">     9.38603</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.28594</td>
    <td align="right">    44.46408</td>
    <td align="right">     0.26115</td>
    <td align="right">     9.13741</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.89636</td>
    <td align="right">    45.05832</td>
    <td align="right">     0.15146</td>
    <td align="right">     8.34152</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.56280</td>
    <td align="right">    51.84063</td>
    <td align="right">     0.34574</td>
    <td align="right">     8.66646</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.28879</td>
    <td align="right">    59.16497</td>
    <td align="right">     -0.2670</td>
    <td align="right">     7.14081</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.34686</td>
    <td align="right">    58.51929</td>
    <td align="right">     -0.2398</td>
    <td align="right">     6.78541</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.48505</td>
    <td align="right">    59.83782</td>
    <td align="right">     -0.1685</td>
    <td align="right">     6.44805</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.48831</td>
    <td align="right">    59.23468</td>
    <td align="right">     -0.1435</td>
    <td align="right">     6.25074</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.45266</td>
    <td align="right">    58.89190</td>
    <td align="right">     -0.1551</td>
    <td align="right">     6.44660</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.53632</td>
    <td align="right">    52.09913</td>
    <td align="right">     0.66820</td>
    <td align="right">    15.67226</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16210</td>
    <td align="right">    44.76854</td>
    <td align="right">     0.51143</td>
    <td align="right">    12.03120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.57301</td>
    <td align="right">    42.78452</td>
    <td align="right">     0.34394</td>
    <td align="right">    10.73844</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.95009</td>
    <td align="right">    51.41426</td>
    <td align="right">     0.12708</td>
    <td align="right">     8.91400</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.89636</td>
    <td align="right">    39.69344</td>
    <td align="right">     -0.2670</td>
    <td align="right">     6.25074</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.53632</td>
    <td align="right">    59.83782</td>
    <td align="right">     0.66820</td>
    <td align="right">    15.67226</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.74053</td>
    <td align="right">    40.45647</td>
    <td align="right">     0.06549</td>
    <td align="right">     6.59904</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.78416</td>
    <td align="right">    43.96340</td>
    <td align="right">     0.10423</td>
    <td align="right">     7.18685</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.87673</td>
    <td align="right">    43.53265</td>
    <td align="right">     0.12517</td>
    <td align="right">     7.00568</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.53232</td>
    <td align="right">    48.29993</td>
    <td align="right">     0.33993</td>
    <td align="right">     8.51648</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.07471</td>
    <td align="right">    52.14004</td>
    <td align="right">     -0.3410</td>
    <td align="right">     8.47982</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18119</td>
    <td align="right">    50.71167</td>
    <td align="right">     -0.2958</td>
    <td align="right">     7.69663</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.30166</td>
    <td align="right">    51.31662</td>
    <td align="right">     -0.2460</td>
    <td align="right">     7.28701</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29717</td>
    <td align="right">    50.82924</td>
    <td align="right">     -0.2296</td>
    <td align="right">     6.87103</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.23696</td>
    <td align="right">    51.28171</td>
    <td align="right">     -0.2656</td>
    <td align="right">     7.53136</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14377</td>
    <td align="right">    48.44304</td>
    <td align="right">     0.53155</td>
    <td align="right">    11.71902</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.53316</td>
    <td align="right">    44.08891</td>
    <td align="right">     0.31382</td>
    <td align="right">     7.89940</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.03736</td>
    <td align="right">    42.80093</td>
    <td align="right">     0.16451</td>
    <td align="right">     7.12174</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.65042</td>
    <td align="right">    47.34344</td>
    <td align="right">     0.02059</td>
    <td align="right">     7.82830</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.74053</td>
    <td align="right">    40.45647</td>
    <td align="right">     -0.3410</td>
    <td align="right">     6.59904</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30166</td>
    <td align="right">    52.14004</td>
    <td align="right">     0.53155</td>
    <td align="right">    11.71902</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.69360</td>
    <td align="right">    42.01900</td>
    <td align="right">     0.02524</td>
    <td align="right">     6.70216</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.94174</td>
    <td align="right">    44.68534</td>
    <td align="right">     0.11295</td>
    <td align="right">     7.41716</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.26756</td>
    <td align="right">    43.66295</td>
    <td align="right">     0.19202</td>
    <td align="right">     7.34967</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92784</td>
    <td align="right">    48.42514</td>
    <td align="right">     0.40819</td>
    <td align="right">     9.07380</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.34292</td>
    <td align="right">    51.66192</td>
    <td align="right">     -0.2772</td>
    <td align="right">     7.28634</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33885</td>
    <td align="right">    50.51619</td>
    <td align="right">     -0.2707</td>
    <td align="right">     7.11241</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.43969</td>
    <td align="right">    51.89423</td>
    <td align="right">     -0.2292</td>
    <td align="right">     7.10414</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.33804</td>
    <td align="right">    52.17868</td>
    <td align="right">     -0.2644</td>
    <td align="right">     7.18803</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.29312</td>
    <td align="right">    52.94553</td>
    <td align="right">     -0.2960</td>
    <td align="right">     7.61887</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14394</td>
    <td align="right">    50.18440</td>
    <td align="right">     0.49659</td>
    <td align="right">    10.95750</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.54235</td>
    <td align="right">    45.30520</td>
    <td align="right">     0.27789</td>
    <td align="right">     7.43082</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.99633</td>
    <td align="right">    44.55738</td>
    <td align="right">     0.12275</td>
    <td align="right">     6.94935</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.77766</td>
    <td align="right">    48.18974</td>
    <td align="right">     0.02328</td>
    <td align="right">     7.68103</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.69360</td>
    <td align="right">    42.01900</td>
    <td align="right">     -0.2960</td>
    <td align="right">     6.70216</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.43969</td>
    <td align="right">    52.94553</td>
    <td align="right">     0.49659</td>
    <td align="right">    10.95750</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.46203</td>
    <td align="right">    41.37382</td>
    <td align="right">     0.00078</td>
    <td align="right">     6.82343</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.69842</td>
    <td align="right">    43.98286</td>
    <td align="right">     0.08496</td>
    <td align="right">     7.16603</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    23.00800</td>
    <td align="right">    42.83466</td>
    <td align="right">     0.16524</td>
    <td align="right">     7.69441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.71870</td>
    <td align="right">    48.07658</td>
    <td align="right">     0.39466</td>
    <td align="right">     9.52027</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.24529</td>
    <td align="right">    51.04821</td>
    <td align="right">     -0.2650</td>
    <td align="right">     8.27209</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.22759</td>
    <td align="right">    50.04529</td>
    <td align="right">     -0.2680</td>
    <td align="right">     7.76757</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.35680</td>
    <td align="right">    51.28083</td>
    <td align="right">     -0.2190</td>
    <td align="right">     7.86569</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.19573</td>
    <td align="right">    51.80670</td>
    <td align="right">     -0.2758</td>
    <td align="right">     8.02580</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.09606</td>
    <td align="right">    52.46233</td>
    <td align="right">     -0.3226</td>
    <td align="right">     9.29337</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.91266</td>
    <td align="right">    49.80951</td>
    <td align="right">     0.47160</td>
    <td align="right">    11.08709</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    23.26453</td>
    <td align="right">    44.63786</td>
    <td align="right">     0.24411</td>
    <td align="right">     7.51068</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    22.64057</td>
    <td align="right">    44.19203</td>
    <td align="right">     0.06756</td>
    <td align="right">     7.00967</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.57389</td>
    <td align="right">    47.64453</td>
    <td align="right">     0.00556</td>
    <td align="right">     8.17250</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.46203</td>
    <td align="right">    41.37382</td>
    <td align="right">     -0.3226</td>
    <td align="right">     6.82343</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.35680</td>
    <td align="right">    52.46233</td>
    <td align="right">     0.47160</td>
    <td align="right">    11.08709</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.58347</td>
    <td align="right">    38.67531</td>
    <td align="right">     0.27621</td>
    <td align="right">     8.92299</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.59570</td>
    <td align="right">    42.04561</td>
    <td align="right">     0.30519</td>
    <td align="right">     9.10015</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.48343</td>
    <td align="right">    42.30887</td>
    <td align="right">     0.26477</td>
    <td align="right">     8.22129</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.93936</td>
    <td align="right">    47.97214</td>
    <td align="right">     0.42343</td>
    <td align="right">     9.45534</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.30106</td>
    <td align="right">    51.57106</td>
    <td align="right">     -0.2870</td>
    <td align="right">     7.41241</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.29637</td>
    <td align="right">    50.53313</td>
    <td align="right">     -0.2863</td>
    <td align="right">     7.26892</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39914</td>
    <td align="right">    51.80509</td>
    <td align="right">     -0.2414</td>
    <td align="right">     7.17530</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.32204</td>
    <td align="right">    51.90079</td>
    <td align="right">     -0.2574</td>
    <td align="right">     7.15242</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.33228</td>
    <td align="right">    52.22255</td>
    <td align="right">     -0.2568</td>
    <td align="right">     7.56364</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.35795</td>
    <td align="right">    48.58615</td>
    <td align="right">     0.58663</td>
    <td align="right">    13.37339</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.10473</td>
    <td align="right">    42.65669</td>
    <td align="right">     0.46031</td>
    <td align="right">    10.80334</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.75880</td>
    <td align="right">    41.45932</td>
    <td align="right">     0.34894</td>
    <td align="right">     9.91711</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.04180</td>
    <td align="right">    46.84271</td>
    <td align="right">     0.10888</td>
    <td align="right">     8.85566</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.48343</td>
    <td align="right">    38.67531</td>
    <td align="right">     -0.2870</td>
    <td align="right">     7.15242</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39914</td>
    <td align="right">    52.22255</td>
    <td align="right">     0.58663</td>
    <td align="right">    13.37339</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.48929</td>
    <td align="right">    41.35193</td>
    <td align="right">     0.01347</td>
    <td align="right">     6.99276</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.70570</td>
    <td align="right">    44.34013</td>
    <td align="right">     0.09850</td>
    <td align="right">     7.61281</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.92163</td>
    <td align="right">    43.46224</td>
    <td align="right">     0.15171</td>
    <td align="right">     7.39799</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.64914</td>
    <td align="right">    48.39206</td>
    <td align="right">     0.38957</td>
    <td align="right">     9.37994</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.09631</td>
    <td align="right">    51.59449</td>
    <td align="right">     -0.3121</td>
    <td align="right">     8.26543</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.15505</td>
    <td align="right">    50.44253</td>
    <td align="right">     -0.2859</td>
    <td align="right">     7.76098</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.22371</td>
    <td align="right">    51.62190</td>
    <td align="right">     -0.2608</td>
    <td align="right">     7.70455</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.14002</td>
    <td align="right">    51.88958</td>
    <td align="right">     -0.2834</td>
    <td align="right">     7.69607</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.01449</td>
    <td align="right">    52.63508</td>
    <td align="right">     -0.3387</td>
    <td align="right">     8.89254</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.87719</td>
    <td align="right">    49.82624</td>
    <td align="right">     0.47215</td>
    <td align="right">    10.83384</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.16938</td>
    <td align="right">    45.21343</td>
    <td align="right">     0.23320</td>
    <td align="right">     7.39598</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.70312</td>
    <td align="right">    44.11300</td>
    <td align="right">     0.09231</td>
    <td align="right">     7.19526</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.51762</td>
    <td align="right">    47.92697</td>
    <td align="right">     -0.0041</td>
    <td align="right">     8.09285</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.48929</td>
    <td align="right">    41.35193</td>
    <td align="right">     -0.3387</td>
    <td align="right">     6.99276</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22371</td>
    <td align="right">    52.63508</td>
    <td align="right">     0.47215</td>
    <td align="right">    10.83384</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.225137E+11</td>
    <td align="right">0.546267E+10</td>
    <td align="right">      208.68</td>
    <td align="right">0.156606E+11</td>
    <td align="right">0.685303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    72213.63</td>
    <td align="right">19-JAN-13:00</td>
    <td align="right">    49965.33</td>
    <td align="right">19-JAN-16:10</td>
    <td align="right">    30740.59</td>
    <td align="right">20-JAN-06:03</td>
    <td align="right">    16980.13</td>
    <td align="right">19-JAN-12:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.312242E+11</td>
    <td align="right">0.756300E+10</td>
    <td align="right">      264.40</td>
    <td align="right">0.210296E+11</td>
    <td align="right">0.101945E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    71559.78</td>
    <td align="right">24-FEB-13:00</td>
    <td align="right">    51308.40</td>
    <td align="right">24-FEB-13:10</td>
    <td align="right">    24703.99</td>
    <td align="right">01-FEB-11:40</td>
    <td align="right">    17772.94</td>
    <td align="right">24-FEB-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.371282E+11</td>
    <td align="right">0.902859E+10</td>
    <td align="right">      310.71</td>
    <td align="right">0.264959E+11</td>
    <td align="right">0.106323E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    88343.47</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    60555.09</td>
    <td align="right">30-MAR-05:02</td>
    <td align="right">    32726.63</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    20304.08</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.583780E+11</td>
    <td align="right">0.142521E+11</td>
    <td align="right">      378.99</td>
    <td align="right">0.419211E+11</td>
    <td align="right">0.164568E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">   104593.88</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    65190.16</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    39403.71</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    24126.84</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100117E+12</td>
    <td align="right">0.252495E+11</td>
    <td align="right">      439.39</td>
    <td align="right">0.666011E+11</td>
    <td align="right">0.335162E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   149618.34</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    77568.87</td>
    <td align="right">27-MAY-05:02</td>
    <td align="right">    76893.40</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    34300.75</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.104965E+12</td>
    <td align="right">0.268595E+11</td>
    <td align="right">      436.82</td>
    <td align="right">0.695100E+11</td>
    <td align="right">0.354550E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   141386.35</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    87903.88</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    54079.47</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    33037.11</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.111674E+12</td>
    <td align="right">0.283701E+11</td>
    <td align="right">      436.16</td>
    <td align="right">0.695325E+11</td>
    <td align="right">0.421412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   146817.11</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    91978.47</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    67508.50</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    34313.84</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.117438E+12</td>
    <td align="right">0.298167E+11</td>
    <td align="right">      458.11</td>
    <td align="right">0.757717E+11</td>
    <td align="right">0.416663E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   144015.83</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    89368.72</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    61551.46</td>
    <td align="right">15-AUG-04:02</td>
    <td align="right">    33812.51</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103391E+12</td>
    <td align="right">0.253457E+11</td>
    <td align="right">      436.89</td>
    <td align="right">0.651842E+11</td>
    <td align="right">0.382067E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   150476.72</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    90341.17</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    78979.50</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    33528.04</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.896251E+11</td>
    <td align="right">0.222360E+11</td>
    <td align="right">      431.43</td>
    <td align="right">0.606009E+11</td>
    <td align="right">0.290241E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   142257.40</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    85212.27</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">    57701.31</td>
    <td align="right">25-OCT-04:02</td>
    <td align="right">    33099.87</td>
    <td align="right">06-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.508676E+11</td>
    <td align="right">0.123552E+11</td>
    <td align="right">      370.13</td>
    <td align="right">0.366248E+11</td>
    <td align="right">0.142429E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    91624.44</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">    62418.97</td>
    <td align="right">29-NOV-06:02</td>
    <td align="right">    44540.48</td>
    <td align="right">08-NOV-05:02</td>
    <td align="right">    22799.47</td>
    <td align="right">07-NOV-13:05</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.335638E+11</td>
    <td align="right">0.814458E+10</td>
    <td align="right">      256.68</td>
    <td align="right">0.234933E+11</td>
    <td align="right">0.100704E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    98411.95</td>
    <td align="right">16-DEC-06:02</td>
    <td align="right">    65017.49</td>
    <td align="right">16-DEC-06:02</td>
    <td align="right">    33394.46</td>
    <td align="right">16-DEC-06:02</td>
    <td align="right">    22611.85</td>
    <td align="right">16-DEC-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.860885E+12</td>
    <td align="right">0.214684E+12</td>
    <td align="right">     4428.39</td>
    <td align="right">0.572426E+12</td>
    <td align="right">0.288460E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.225137E+11</td>
    <td align="right">0.546267E+10</td>
    <td align="right">      208.68</td>
    <td align="right">0.156606E+11</td>
    <td align="right">0.685303E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    71559.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    49965.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24703.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16980.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117438E+12</td>
    <td align="right">0.298167E+11</td>
    <td align="right">      458.11</td>
    <td align="right">0.757717E+11</td>
    <td align="right">0.421412E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   150476.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    91978.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">    78979.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34313.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169619E+11</td>
    <td align="right">0.410484E+10</td>
    <td align="right">      222.26</td>
    <td align="right">0.109996E+11</td>
    <td align="right">0.596233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    59491.00</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">    38181.43</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">    24875.78</td>
    <td align="right">19-JAN-21:00</td>
    <td align="right">    13882.44</td>
    <td align="right">19-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.237983E+11</td>
    <td align="right">0.576388E+10</td>
    <td align="right">      272.96</td>
    <td align="right">0.150444E+11</td>
    <td align="right">0.875388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-12:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    58356.74</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">    40137.63</td>
    <td align="right">28-FEB-06:03</td>
    <td align="right">    29326.84</td>
    <td align="right">03-FEB-06:03</td>
    <td align="right">    13582.63</td>
    <td align="right">24-FEB-16:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.287034E+11</td>
    <td align="right">0.695441E+10</td>
    <td align="right">      318.60</td>
    <td align="right">0.194690E+11</td>
    <td align="right">0.923439E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-08:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    62119.28</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">    43406.16</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">    32104.91</td>
    <td align="right">28-MAR-05:03</td>
    <td align="right">    14280.12</td>
    <td align="right">07-MAR-06:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.451047E+11</td>
    <td align="right">0.109769E+11</td>
    <td align="right">      383.65</td>
    <td align="right">0.309903E+11</td>
    <td align="right">0.141145E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-APR-05:03</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    76410.92</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    57251.07</td>
    <td align="right">28-APR-05:02</td>
    <td align="right">    34049.62</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">    17836.11</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.727422E+11</td>
    <td align="right">0.184852E+11</td>
    <td align="right">      447.92</td>
    <td align="right">0.506345E+11</td>
    <td align="right">0.221077E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   111629.77</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    66191.74</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    55535.65</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    25635.45</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.740496E+11</td>
    <td align="right">0.191672E+11</td>
    <td align="right">      443.70</td>
    <td align="right">0.521391E+11</td>
    <td align="right">0.219106E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   102818.78</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    66448.23</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">    38502.99</td>
    <td align="right">29-JUN-21:00</td>
    <td align="right">    24063.65</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.770901E+11</td>
    <td align="right">0.198695E+11</td>
    <td align="right">      441.33</td>
    <td align="right">0.514569E+11</td>
    <td align="right">0.256331E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109952.61</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    67460.71</td>
    <td align="right">10-JUL-04:02</td>
    <td align="right">    50859.79</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">    25675.99</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.802893E+11</td>
    <td align="right">0.205422E+11</td>
    <td align="right">      455.77</td>
    <td align="right">0.537337E+11</td>
    <td align="right">0.265557E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   107937.98</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    67179.81</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    45811.29</td>
    <td align="right">26-AUG-05:02</td>
    <td align="right">    25313.14</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.729986E+11</td>
    <td align="right">0.179553E+11</td>
    <td align="right">      432.35</td>
    <td align="right">0.462135E+11</td>
    <td align="right">0.267851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   112548.25</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">    67256.64</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    61735.98</td>
    <td align="right">05-SEP-04:03</td>
    <td align="right">    25077.11</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.628352E+11</td>
    <td align="right">0.156705E+11</td>
    <td align="right">      424.10</td>
    <td align="right">0.433670E+11</td>
    <td align="right">0.194682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   106855.54</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    64708.34</td>
    <td align="right">10-OCT-04:02</td>
    <td align="right">    44590.81</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    24603.66</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.365064E+11</td>
    <td align="right">0.887464E+10</td>
    <td align="right">      366.80</td>
    <td align="right">0.254451E+11</td>
    <td align="right">0.110613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    71379.08</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    53065.17</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    34969.67</td>
    <td align="right">02-NOV-08:20</td>
    <td align="right">    16405.58</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250537E+11</td>
    <td align="right">0.605247E+10</td>
    <td align="right">      264.65</td>
    <td align="right">0.163316E+11</td>
    <td align="right">0.872210E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-14:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    62974.89</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">    46300.87</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    31245.15</td>
    <td align="right">11-DEC-14:50</td>
    <td align="right">    14580.88</td>
    <td align="right">12-DEC-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.616133E+12</td>
    <td align="right">0.154417E+12</td>
    <td align="right">     4474.09</td>
    <td align="right">0.415825E+12</td>
    <td align="right">0.200309E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169619E+11</td>
    <td align="right">0.410484E+10</td>
    <td align="right">      222.26</td>
    <td align="right">0.109996E+11</td>
    <td align="right">0.596233E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    58356.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    38181.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">    24875.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13582.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.802893E+11</td>
    <td align="right">0.205422E+11</td>
    <td align="right">      455.77</td>
    <td align="right">0.537337E+11</td>
    <td align="right">0.267851E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   112548.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">    67460.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    61735.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25675.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169924E+11</td>
    <td align="right">0.414996E+10</td>
    <td align="right">      204.15</td>
    <td align="right">0.113060E+11</td>
    <td align="right">0.568640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-JAN-10:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    60675.67</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    42113.66</td>
    <td align="right">19-JAN-15:40</td>
    <td align="right">    19412.62</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">    14248.47</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.245561E+11</td>
    <td align="right">0.599302E+10</td>
    <td align="right">      265.69</td>
    <td align="right">0.160955E+11</td>
    <td align="right">0.846056E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-FEB-13:07</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    59487.67</td>
    <td align="right">24-FEB-14:30</td>
    <td align="right">    44745.47</td>
    <td align="right">27-FEB-15:20</td>
    <td align="right">    18752.46</td>
    <td align="right">23-FEB-10:40</td>
    <td align="right">    14431.52</td>
    <td align="right">24-FEB-14:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301216E+11</td>
    <td align="right">0.735019E+10</td>
    <td align="right">      315.67</td>
    <td align="right">0.208587E+11</td>
    <td align="right">0.926293E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">06-MAR-09:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    60872.76</td>
    <td align="right">30-MAR-13:10</td>
    <td align="right">    44712.00</td>
    <td align="right">29-MAR-15:00</td>
    <td align="right">    21505.23</td>
    <td align="right">27-MAR-05:02</td>
    <td align="right">    15578.22</td>
    <td align="right">30-MAR-13:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493678E+11</td>
    <td align="right">0.120832E+11</td>
    <td align="right">      385.21</td>
    <td align="right">0.346350E+11</td>
    <td align="right">0.147328E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">04-APR-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    84873.69</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">    59658.10</td>
    <td align="right">28-APR-15:20</td>
    <td align="right">    32766.46</td>
    <td align="right">29-APR-05:02</td>
    <td align="right">    22999.36</td>
    <td align="right">28-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.902324E+11</td>
    <td align="right">0.226349E+11</td>
    <td align="right">      450.56</td>
    <td align="right">0.585519E+11</td>
    <td align="right">0.316805E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">   125038.02</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    71339.36</td>
    <td align="right">30-MAY-04:02</td>
    <td align="right">    62228.26</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">    28665.59</td>
    <td align="right">22-MAY-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.950952E+11</td>
    <td align="right">0.241317E+11</td>
    <td align="right">      446.16</td>
    <td align="right">0.613991E+11</td>
    <td align="right">0.336961E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">   120252.76</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    71804.84</td>
    <td align="right">26-JUN-04:02</td>
    <td align="right">    51461.47</td>
    <td align="right">05-JUN-04:02</td>
    <td align="right">    27956.99</td>
    <td align="right">19-JUN-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101910E+12</td>
    <td align="right">0.256123E+11</td>
    <td align="right">      450.34</td>
    <td align="right">0.607142E+11</td>
    <td align="right">0.411962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   124283.18</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    75542.71</td>
    <td align="right">24-JUL-04:02</td>
    <td align="right">    63397.68</td>
    <td align="right">31-JUL-04:02</td>
    <td align="right">    28758.82</td>
    <td align="right">03-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.101296E+12</td>
    <td align="right">0.254547E+11</td>
    <td align="right">      460.27</td>
    <td align="right">0.620264E+11</td>
    <td align="right">0.392697E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   122725.20</td>
    <td align="right">07-AUG-04:02</td>
    <td align="right">    70076.71</td>
    <td align="right">28-AUG-04:02</td>
    <td align="right">    58202.67</td>
    <td align="right">07-AUG-04:03</td>
    <td align="right">    28477.46</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.871802E+11</td>
    <td align="right">0.212418E+11</td>
    <td align="right">      432.45</td>
    <td align="right">0.516443E+11</td>
    <td align="right">0.355359E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   125755.38</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    69008.35</td>
    <td align="right">11-SEP-04:02</td>
    <td align="right">    86198.59</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    28687.11</td>
    <td align="right">10-SEP-13:23</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.742458E+11</td>
    <td align="right">0.183320E+11</td>
    <td align="right">      420.91</td>
    <td align="right">0.477089E+11</td>
    <td align="right">0.265369E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-OCT-09:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   121721.60</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    65459.14</td>
    <td align="right">23-OCT-04:02</td>
    <td align="right">    60510.96</td>
    <td align="right">14-OCT-05:02</td>
    <td align="right">    28517.29</td>
    <td align="right">25-OCT-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.385870E+11</td>
    <td align="right">0.942795E+10</td>
    <td align="right">      364.40</td>
    <td align="right">0.261052E+11</td>
    <td align="right">0.124818E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    77887.72</td>
    <td align="right">02-NOV-14:40</td>
    <td align="right">    53644.81</td>
    <td align="right">02-NOV-15:00</td>
    <td align="right">    34130.77</td>
    <td align="right">02-NOV-05:02</td>
    <td align="right">    19878.28</td>
    <td align="right">02-NOV-14:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256164E+11</td>
    <td align="right">0.623893E+10</td>
    <td align="right">      250.81</td>
    <td align="right">0.169356E+11</td>
    <td align="right">0.868084E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">08-DEC-12:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    65269.79</td>
    <td align="right">14-DEC-15:00</td>
    <td align="right">    49409.35</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">    26411.31</td>
    <td align="right">11-DEC-06:02</td>
    <td align="right">    16456.10</td>
    <td align="right">15-DEC-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.735201E+12</td>
    <td align="right">0.182651E+12</td>
    <td align="right">     4446.63</td>
    <td align="right">0.467981E+12</td>
    <td align="right">0.267221E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169924E+11</td>
    <td align="right">0.414996E+10</td>
    <td align="right">      204.15</td>
    <td align="right">0.113060E+11</td>
    <td align="right">0.568640E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    59487.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42113.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18752.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14248.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.101910E+12</td>
    <td align="right">0.256123E+11</td>
    <td align="right">      460.27</td>
    <td align="right">0.620264E+11</td>
    <td align="right">0.411962E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   125755.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">    75542.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">    86198.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28758.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">      178.11</td>
    <td align="right">     1091.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">      245.40</td>
    <td align="right">      905.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">      358.98</td>
    <td align="right">      776.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">      575.50</td>
    <td align="right">      480.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">      974.37</td>
    <td align="right">      133.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">     1138.63</td>
    <td align="right">      115.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">     1114.62</td>
    <td align="right">       78.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">     1032.47</td>
    <td align="right">      108.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">      821.26</td>
    <td align="right">      152.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">      661.14</td>
    <td align="right">      296.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">      289.36</td>
    <td align="right">      681.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      198.52</td>
    <td align="right">      923.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">      634.73</td>
    <td align="right">      476.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      178.11</td>
    <td align="right">       78.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">     1138.63</td>
    <td align="right">     1091.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">      521.18</td>
    <td align="right">      657.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">      616.58</td>
    <td align="right">      546.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">      805.59</td>
    <td align="right">      474.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">     1004.44</td>
    <td align="right">      303.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">     1275.18</td>
    <td align="right">       86.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">     1333.12</td>
    <td align="right">       75.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">     1289.50</td>
    <td align="right">       49.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">     1190.20</td>
    <td align="right">       69.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">     1002.01</td>
    <td align="right">       96.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">      934.32</td>
    <td align="right">      185.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">      644.05</td>
    <td align="right">      413.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      439.55</td>
    <td align="right">      569.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">      923.00</td>
    <td align="right">      292.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      439.55</td>
    <td align="right">       49.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">     1333.12</td>
    <td align="right">      657.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">     2219.40</td>
    <td align="right">      990.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">     1989.23</td>
    <td align="right">      846.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">     1186.53</td>
    <td align="right">      760.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">      900.75</td>
    <td align="right">      487.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">      992.51</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">     1058.48</td>
    <td align="right">      120.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">     1090.71</td>
    <td align="right">       77.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">     1218.65</td>
    <td align="right">      112.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">     1330.10</td>
    <td align="right">      160.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">     1990.74</td>
    <td align="right">      306.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">     2272.20</td>
    <td align="right">      651.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">     2288.44</td>
    <td align="right">      867.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">     1542.85</td>
    <td align="right">      457.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">      900.75</td>
    <td align="right">       77.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">     2288.44</td>
    <td align="right">      990.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">      605.61</td>
    <td align="right">      689.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">      717.51</td>
    <td align="right">      576.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">      742.72</td>
    <td align="right">      499.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">     1060.00</td>
    <td align="right">      319.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">     1084.87</td>
    <td align="right">       94.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">     1228.07</td>
    <td align="right">       83.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">     1127.60</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">     1142.30</td>
    <td align="right">       75.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">      995.18</td>
    <td align="right">      102.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">      972.54</td>
    <td align="right">      198.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">      673.14</td>
    <td align="right">      439.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">      589.85</td>
    <td align="right">      584.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">      912.36</td>
    <td align="right">      308.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">      589.85</td>
    <td align="right">       54.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">     1228.07</td>
    <td align="right">      689.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.74</td>
    <td align="right">      393.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.49</td>
    <td align="right">        0.00</td>
    <td align="right">      111.49</td>
    <td align="right">       82.45</td>
    <td align="right">      318.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.34</td>
    <td align="right">        0.00</td>
    <td align="right">      129.34</td>
    <td align="right">      124.29</td>
    <td align="right">      264.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.03</td>
    <td align="right">      200.38</td>
    <td align="right">      155.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.88</td>
    <td align="right">        6.30</td>
    <td align="right">      166.58</td>
    <td align="right">      333.45</td>
    <td align="right">       38.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.59</td>
    <td align="right">       13.57</td>
    <td align="right">      183.02</td>
    <td align="right">      386.80</td>
    <td align="right">       34.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.79</td>
    <td align="right">        7.24</td>
    <td align="right">      183.55</td>
    <td align="right">      376.79</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.87</td>
    <td align="right">        1.33</td>
    <td align="right">      169.54</td>
    <td align="right">      344.19</td>
    <td align="right">       38.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.60</td>
    <td align="right">        0.01</td>
    <td align="right">      147.59</td>
    <td align="right">      274.21</td>
    <td align="right">       56.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      219.06</td>
    <td align="right">      108.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.37</td>
    <td align="right">        0.00</td>
    <td align="right">       97.37</td>
    <td align="right">       92.01</td>
    <td align="right">      252.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.85</td>
    <td align="right">        0.00</td>
    <td align="right">       87.85</td>
    <td align="right">       62.14</td>
    <td align="right">      339.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.16</td>
    <td align="right">        2.43</td>
    <td align="right">      137.73</td>
    <td align="right">      213.50</td>
    <td align="right">      167.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.85</td>
    <td align="right">        0.00</td>
    <td align="right">       87.85</td>
    <td align="right">       56.74</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.59</td>
    <td align="right">       13.57</td>
    <td align="right">      183.55</td>
    <td align="right">      386.80</td>
    <td align="right">      393.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.74</td>
    <td align="right">      393.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
    <td align="right">      111.50</td>
    <td align="right">       82.46</td>
    <td align="right">      318.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">      129.35</td>
    <td align="right">      124.30</td>
    <td align="right">      264.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.04</td>
    <td align="right">      200.40</td>
    <td align="right">      155.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.89</td>
    <td align="right">        6.30</td>
    <td align="right">      166.59</td>
    <td align="right">      333.47</td>
    <td align="right">       38.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.03</td>
    <td align="right">      386.82</td>
    <td align="right">       34.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.80</td>
    <td align="right">        7.24</td>
    <td align="right">      183.56</td>
    <td align="right">      376.82</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.88</td>
    <td align="right">        1.33</td>
    <td align="right">      169.55</td>
    <td align="right">      344.22</td>
    <td align="right">       38.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.61</td>
    <td align="right">        0.01</td>
    <td align="right">      147.60</td>
    <td align="right">      274.23</td>
    <td align="right">       56.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      219.07</td>
    <td align="right">      108.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">       97.38</td>
    <td align="right">       92.02</td>
    <td align="right">      252.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       62.14</td>
    <td align="right">      339.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.17</td>
    <td align="right">        2.43</td>
    <td align="right">      137.74</td>
    <td align="right">      213.51</td>
    <td align="right">      167.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       56.74</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.56</td>
    <td align="right">      386.82</td>
    <td align="right">      393.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       94.51</td>
    <td align="right">        0.00</td>
    <td align="right">       94.51</td>
    <td align="right">       56.74</td>
    <td align="right">      393.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
    <td align="right">      111.50</td>
    <td align="right">       82.46</td>
    <td align="right">      318.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      129.35</td>
    <td align="right">        0.00</td>
    <td align="right">      129.35</td>
    <td align="right">      124.30</td>
    <td align="right">      264.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      152.65</td>
    <td align="right">        0.62</td>
    <td align="right">      152.04</td>
    <td align="right">      200.40</td>
    <td align="right">      155.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.89</td>
    <td align="right">        6.30</td>
    <td align="right">      166.59</td>
    <td align="right">      333.47</td>
    <td align="right">       38.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.03</td>
    <td align="right">      386.82</td>
    <td align="right">       34.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      190.80</td>
    <td align="right">        7.24</td>
    <td align="right">      183.56</td>
    <td align="right">      376.82</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      170.88</td>
    <td align="right">        1.33</td>
    <td align="right">      169.55</td>
    <td align="right">      344.22</td>
    <td align="right">       38.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      147.61</td>
    <td align="right">        0.01</td>
    <td align="right">      147.60</td>
    <td align="right">      274.23</td>
    <td align="right">       56.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      128.27</td>
    <td align="right">        0.00</td>
    <td align="right">      128.27</td>
    <td align="right">      219.07</td>
    <td align="right">      108.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.38</td>
    <td align="right">        0.00</td>
    <td align="right">       97.38</td>
    <td align="right">       92.02</td>
    <td align="right">      252.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       62.14</td>
    <td align="right">      339.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      140.17</td>
    <td align="right">        2.43</td>
    <td align="right">      137.74</td>
    <td align="right">      213.51</td>
    <td align="right">      167.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       87.86</td>
    <td align="right">        0.00</td>
    <td align="right">       87.86</td>
    <td align="right">       56.74</td>
    <td align="right">       24.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      196.60</td>
    <td align="right">       13.57</td>
    <td align="right">      183.56</td>
    <td align="right">      386.82</td>
    <td align="right">      393.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      467.94</td>
    <td align="right">      238.27</td>
    <td align="right">      229.67</td>
    <td align="right">      491.35</td>
    <td align="right">      690.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      521.06</td>
    <td align="right">      251.54</td>
    <td align="right">      269.52</td>
    <td align="right">      590.71</td>
    <td align="right">      562.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      613.01</td>
    <td align="right">      295.66</td>
    <td align="right">      317.35</td>
    <td align="right">      783.83</td>
    <td align="right">      474.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      672.69</td>
    <td align="right">      304.25</td>
    <td align="right">      368.44</td>
    <td align="right">      983.20</td>
    <td align="right">      291.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      693.32</td>
    <td align="right">      300.63</td>
    <td align="right">      392.69</td>
    <td align="right">     1243.68</td>
    <td align="right">       77.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      703.13</td>
    <td align="right">      278.83</td>
    <td align="right">      424.30</td>
    <td align="right">     1296.29</td>
    <td align="right">       68.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      677.93</td>
    <td align="right">      248.07</td>
    <td align="right">      429.85</td>
    <td align="right">     1248.27</td>
    <td align="right">       48.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      624.71</td>
    <td align="right">      214.78</td>
    <td align="right">      409.93</td>
    <td align="right">     1144.09</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      553.39</td>
    <td align="right">      190.27</td>
    <td align="right">      363.13</td>
    <td align="right">      963.96</td>
    <td align="right">      108.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      546.85</td>
    <td align="right">      230.77</td>
    <td align="right">      316.08</td>
    <td align="right">      896.16</td>
    <td align="right">      201.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      484.13</td>
    <td align="right">      246.96</td>
    <td align="right">      237.17</td>
    <td align="right">      606.63</td>
    <td align="right">      448.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      381.18</td>
    <td align="right">      172.66</td>
    <td align="right">      208.52</td>
    <td align="right">      411.13</td>
    <td align="right">      605.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      578.47</td>
    <td align="right">      247.61</td>
    <td align="right">      330.86</td>
    <td align="right">      889.91</td>
    <td align="right">      303.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      381.18</td>
    <td align="right">      172.66</td>
    <td align="right">      208.52</td>
    <td align="right">      411.13</td>
    <td align="right">       48.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      703.13</td>
    <td align="right">      304.25</td>
    <td align="right">      429.85</td>
    <td align="right">     1296.29</td>
    <td align="right">      690.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.50</td>
    <td align="right">        9.42</td>
    <td align="right">        9.08</td>
    <td align="right">       19.43</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.60</td>
    <td align="right">        9.95</td>
    <td align="right">       10.66</td>
    <td align="right">       23.36</td>
    <td align="right">       22.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       24.24</td>
    <td align="right">       11.69</td>
    <td align="right">       12.55</td>
    <td align="right">       30.99</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       26.60</td>
    <td align="right">       12.03</td>
    <td align="right">       14.57</td>
    <td align="right">       38.87</td>
    <td align="right">       11.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       27.41</td>
    <td align="right">       11.89</td>
    <td align="right">       15.53</td>
    <td align="right">       49.17</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.80</td>
    <td align="right">       11.02</td>
    <td align="right">       16.78</td>
    <td align="right">       51.25</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       26.80</td>
    <td align="right">        9.81</td>
    <td align="right">       17.00</td>
    <td align="right">       49.36</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       24.70</td>
    <td align="right">        8.49</td>
    <td align="right">       16.21</td>
    <td align="right">       45.24</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.88</td>
    <td align="right">        7.52</td>
    <td align="right">       14.36</td>
    <td align="right">       38.11</td>
    <td align="right">        4.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.62</td>
    <td align="right">        9.12</td>
    <td align="right">       12.50</td>
    <td align="right">       35.43</td>
    <td align="right">        7.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       19.14</td>
    <td align="right">        9.76</td>
    <td align="right">        9.38</td>
    <td align="right">       23.99</td>
    <td align="right">       17.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.07</td>
    <td align="right">        6.83</td>
    <td align="right">        8.24</td>
    <td align="right">       16.26</td>
    <td align="right">       23.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.87</td>
    <td align="right">        9.79</td>
    <td align="right">       13.08</td>
    <td align="right">       35.19</td>
    <td align="right">       11.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.07</td>
    <td align="right">        6.83</td>
    <td align="right">        8.24</td>
    <td align="right">       16.26</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.80</td>
    <td align="right">       12.03</td>
    <td align="right">       17.00</td>
    <td align="right">       51.25</td>
    <td align="right">       27.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      156.69</td>
    <td align="right">      742.60</td>
    <td align="right">      361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.50</td>
    <td align="right">      320.75</td>
    <td align="right">      174.76</td>
    <td align="right">      667.45</td>
    <td align="right">      303.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.22</td>
    <td align="right">      142.66</td>
    <td align="right">      173.56</td>
    <td align="right">      404.15</td>
    <td align="right">      257.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.34</td>
    <td align="right">       54.83</td>
    <td align="right">      179.51</td>
    <td align="right">      308.60</td>
    <td align="right">      158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.06</td>
    <td align="right">        7.54</td>
    <td align="right">      171.52</td>
    <td align="right">      336.36</td>
    <td align="right">       40.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      175.31</td>
    <td align="right">      356.96</td>
    <td align="right">       35.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.20</td>
    <td align="right">        3.36</td>
    <td align="right">      181.84</td>
    <td align="right">      365.60</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.85</td>
    <td align="right">       26.08</td>
    <td align="right">      191.77</td>
    <td align="right">      403.28</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.41</td>
    <td align="right">       68.85</td>
    <td align="right">      192.57</td>
    <td align="right">      442.38</td>
    <td align="right">       61.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.65</td>
    <td align="right">      211.29</td>
    <td align="right">      194.36</td>
    <td align="right">      661.34</td>
    <td align="right">      116.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.38</td>
    <td align="right">      355.57</td>
    <td align="right">      160.81</td>
    <td align="right">      755.29</td>
    <td align="right">      246.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.97</td>
    <td align="right">      383.52</td>
    <td align="right">      150.45</td>
    <td align="right">      763.33</td>
    <td align="right">      320.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.25</td>
    <td align="right">      163.01</td>
    <td align="right">      175.25</td>
    <td align="right">      516.61</td>
    <td align="right">      163.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      150.45</td>
    <td align="right">      308.60</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      194.36</td>
    <td align="right">      763.33</td>
    <td align="right">      361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      156.69</td>
    <td align="right">      742.60</td>
    <td align="right">      361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.50</td>
    <td align="right">      320.75</td>
    <td align="right">      174.76</td>
    <td align="right">      667.45</td>
    <td align="right">      303.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.22</td>
    <td align="right">      142.66</td>
    <td align="right">      173.56</td>
    <td align="right">      404.15</td>
    <td align="right">      257.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.34</td>
    <td align="right">       54.83</td>
    <td align="right">      179.51</td>
    <td align="right">      308.60</td>
    <td align="right">      158.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.06</td>
    <td align="right">        7.54</td>
    <td align="right">      171.52</td>
    <td align="right">      336.36</td>
    <td align="right">       40.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      175.31</td>
    <td align="right">      356.96</td>
    <td align="right">       35.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.20</td>
    <td align="right">        3.36</td>
    <td align="right">      181.84</td>
    <td align="right">      365.60</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.85</td>
    <td align="right">       26.08</td>
    <td align="right">      191.77</td>
    <td align="right">      403.28</td>
    <td align="right">       41.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.41</td>
    <td align="right">       68.85</td>
    <td align="right">      192.57</td>
    <td align="right">      442.38</td>
    <td align="right">       61.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.65</td>
    <td align="right">      211.29</td>
    <td align="right">      194.36</td>
    <td align="right">      661.34</td>
    <td align="right">      116.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.38</td>
    <td align="right">      355.57</td>
    <td align="right">      160.81</td>
    <td align="right">      755.29</td>
    <td align="right">      246.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.97</td>
    <td align="right">      383.52</td>
    <td align="right">      150.45</td>
    <td align="right">      763.33</td>
    <td align="right">      320.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.25</td>
    <td align="right">      163.01</td>
    <td align="right">      175.25</td>
    <td align="right">      516.61</td>
    <td align="right">      163.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.92</td>
    <td align="right">        1.61</td>
    <td align="right">      150.45</td>
    <td align="right">      308.60</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.46</td>
    <td align="right">      389.77</td>
    <td align="right">      194.36</td>
    <td align="right">      763.33</td>
    <td align="right">      361.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      546.42</td>
    <td align="right">      389.74</td>
    <td align="right">      156.68</td>
    <td align="right">      742.55</td>
    <td align="right">      361.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      495.47</td>
    <td align="right">      320.73</td>
    <td align="right">      174.75</td>
    <td align="right">      667.41</td>
    <td align="right">      303.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      316.20</td>
    <td align="right">      142.65</td>
    <td align="right">      173.55</td>
    <td align="right">      404.13</td>
    <td align="right">      257.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      234.33</td>
    <td align="right">       54.83</td>
    <td align="right">      179.50</td>
    <td align="right">      308.59</td>
    <td align="right">      158.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      179.05</td>
    <td align="right">        7.54</td>
    <td align="right">      171.51</td>
    <td align="right">      336.34</td>
    <td align="right">       40.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      176.91</td>
    <td align="right">        1.61</td>
    <td align="right">      175.29</td>
    <td align="right">      356.94</td>
    <td align="right">       35.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.19</td>
    <td align="right">        3.36</td>
    <td align="right">      181.83</td>
    <td align="right">      365.58</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      217.84</td>
    <td align="right">       26.08</td>
    <td align="right">      191.76</td>
    <td align="right">      403.26</td>
    <td align="right">       41.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      261.40</td>
    <td align="right">       68.84</td>
    <td align="right">      192.56</td>
    <td align="right">      442.35</td>
    <td align="right">       61.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      405.62</td>
    <td align="right">      211.27</td>
    <td align="right">      194.35</td>
    <td align="right">      661.30</td>
    <td align="right">      116.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      516.35</td>
    <td align="right">      355.55</td>
    <td align="right">      160.80</td>
    <td align="right">      755.24</td>
    <td align="right">      246.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      533.94</td>
    <td align="right">      383.49</td>
    <td align="right">      150.44</td>
    <td align="right">      763.28</td>
    <td align="right">      320.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      338.23</td>
    <td align="right">      163.00</td>
    <td align="right">      175.24</td>
    <td align="right">      516.58</td>
    <td align="right">      163.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      176.91</td>
    <td align="right">        1.61</td>
    <td align="right">      150.44</td>
    <td align="right">      308.59</td>
    <td align="right">       24.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      546.42</td>
    <td align="right">      389.74</td>
    <td align="right">      194.35</td>
    <td align="right">      763.28</td>
    <td align="right">      361.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      497.73</td>
    <td align="right">      269.14</td>
    <td align="right">      228.59</td>
    <td align="right">      577.72</td>
    <td align="right">      726.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      563.54</td>
    <td align="right">      285.22</td>
    <td align="right">      278.32</td>
    <td align="right">      691.68</td>
    <td align="right">      597.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      555.47</td>
    <td align="right">      245.90</td>
    <td align="right">      309.56</td>
    <td align="right">      723.13</td>
    <td align="right">      501.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      689.91</td>
    <td align="right">      317.39</td>
    <td align="right">      372.52</td>
    <td align="right">     1035.62</td>
    <td align="right">      308.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      573.70</td>
    <td align="right">      186.87</td>
    <td align="right">      386.83</td>
    <td align="right">     1056.21</td>
    <td align="right">       83.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      637.31</td>
    <td align="right">      223.46</td>
    <td align="right">      413.85</td>
    <td align="right">     1192.34</td>
    <td align="right">       76.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      581.75</td>
    <td align="right">      161.35</td>
    <td align="right">      420.39</td>
    <td align="right">     1089.63</td>
    <td align="right">       52.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      588.24</td>
    <td align="right">      180.07</td>
    <td align="right">      408.17</td>
    <td align="right">     1095.04</td>
    <td align="right">       82.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      541.69</td>
    <td align="right">      185.83</td>
    <td align="right">      355.85</td>
    <td align="right">      952.92</td>
    <td align="right">      116.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      554.56</td>
    <td align="right">      239.62</td>
    <td align="right">      314.94</td>
    <td align="right">      929.00</td>
    <td align="right">      216.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      475.30</td>
    <td align="right">      238.86</td>
    <td align="right">      236.44</td>
    <td align="right">      636.05</td>
    <td align="right">      478.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      457.21</td>
    <td align="right">      243.13</td>
    <td align="right">      214.08</td>
    <td align="right">      558.77</td>
    <td align="right">      627.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      559.38</td>
    <td align="right">      230.85</td>
    <td align="right">      328.53</td>
    <td align="right">      878.88</td>
    <td align="right">      320.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      457.21</td>
    <td align="right">      161.35</td>
    <td align="right">      214.08</td>
    <td align="right">      558.77</td>
    <td align="right">       52.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      689.91</td>
    <td align="right">      317.39</td>
    <td align="right">      420.39</td>
    <td align="right">     1192.34</td>
    <td align="right">      726.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       19.68</td>
    <td align="right">       10.64</td>
    <td align="right">        9.04</td>
    <td align="right">       22.84</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       22.28</td>
    <td align="right">       11.28</td>
    <td align="right">       11.00</td>
    <td align="right">       27.35</td>
    <td align="right">       23.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.96</td>
    <td align="right">        9.72</td>
    <td align="right">       12.24</td>
    <td align="right">       28.59</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       27.28</td>
    <td align="right">       12.55</td>
    <td align="right">       14.73</td>
    <td align="right">       40.95</td>
    <td align="right">       12.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       22.68</td>
    <td align="right">        7.39</td>
    <td align="right">       15.29</td>
    <td align="right">       41.76</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.20</td>
    <td align="right">        8.84</td>
    <td align="right">       16.36</td>
    <td align="right">       47.14</td>
    <td align="right">        3.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.00</td>
    <td align="right">        6.38</td>
    <td align="right">       16.62</td>
    <td align="right">       43.08</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       23.26</td>
    <td align="right">        7.12</td>
    <td align="right">       16.14</td>
    <td align="right">       43.30</td>
    <td align="right">        3.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       21.42</td>
    <td align="right">        7.35</td>
    <td align="right">       14.07</td>
    <td align="right">       37.68</td>
    <td align="right">        4.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       21.93</td>
    <td align="right">        9.47</td>
    <td align="right">       12.45</td>
    <td align="right">       36.73</td>
    <td align="right">        8.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.79</td>
    <td align="right">        9.44</td>
    <td align="right">        9.35</td>
    <td align="right">       25.15</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.08</td>
    <td align="right">        9.61</td>
    <td align="right">        8.46</td>
    <td align="right">       22.09</td>
    <td align="right">       24.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       22.12</td>
    <td align="right">        9.13</td>
    <td align="right">       12.99</td>
    <td align="right">       34.75</td>
    <td align="right">       12.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.08</td>
    <td align="right">        6.38</td>
    <td align="right">        8.46</td>
    <td align="right">       22.09</td>
    <td align="right">        2.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.28</td>
    <td align="right">       12.55</td>
    <td align="right">       16.62</td>
    <td align="right">       47.14</td>
    <td align="right">       28.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">      165.87</td>
    <td align="right">     1176.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">      234.49</td>
    <td align="right">      975.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">      350.97</td>
    <td align="right">      827.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">      574.47</td>
    <td align="right">      503.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">      981.44</td>
    <td align="right">      134.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">     1147.93</td>
    <td align="right">      116.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">     1123.70</td>
    <td align="right">       78.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">     1038.74</td>
    <td align="right">      110.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">      826.80</td>
    <td align="right">      159.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">      662.03</td>
    <td align="right">      312.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">      278.69</td>
    <td align="right">      738.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      187.08</td>
    <td align="right">     1000.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">      633.45</td>
    <td align="right">      508.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">      165.87</td>
    <td align="right">       78.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">     1147.93</td>
    <td align="right">     1176.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">      508.97</td>
    <td align="right">      697.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">      606.19</td>
    <td align="right">      580.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">      801.01</td>
    <td align="right">      498.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">     1005.28</td>
    <td align="right">      313.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">     1282.12</td>
    <td align="right">       86.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">     1340.93</td>
    <td align="right">       75.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">     1296.85</td>
    <td align="right">       49.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">     1195.68</td>
    <td align="right">       70.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">     1007.40</td>
    <td align="right">       98.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">      936.63</td>
    <td align="right">      193.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">      635.23</td>
    <td align="right">      440.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      429.55</td>
    <td align="right">      606.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">      922.23</td>
    <td align="right">      307.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">      429.55</td>
    <td align="right">       49.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">     1340.93</td>
    <td align="right">      697.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">     2203.55</td>
    <td align="right">     1053.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">     1974.70</td>
    <td align="right">      901.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">     1179.18</td>
    <td align="right">      805.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">      898.73</td>
    <td align="right">      508.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">      998.51</td>
    <td align="right">      138.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">     1066.33</td>
    <td align="right">      120.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">     1098.28</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">     1224.07</td>
    <td align="right">      115.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">     1335.01</td>
    <td align="right">      166.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">     1992.50</td>
    <td align="right">      321.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">     2261.07</td>
    <td align="right">      694.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">     2274.53</td>
    <td align="right">      927.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">     1540.32</td>
    <td align="right">      483.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">      898.73</td>
    <td align="right">       77.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">     2274.53</td>
    <td align="right">     1053.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">      597.13</td>
    <td align="right">      736.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">      709.82</td>
    <td align="right">      617.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">      737.80</td>
    <td align="right">      530.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">     1058.86</td>
    <td align="right">      334.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">     1088.06</td>
    <td align="right">       95.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">     1232.95</td>
    <td align="right">       84.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">     1131.82</td>
    <td align="right">       55.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">     1144.96</td>
    <td align="right">       77.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">      996.93</td>
    <td align="right">      107.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">      971.89</td>
    <td align="right">      209.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">      665.41</td>
    <td align="right">      473.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">      581.71</td>
    <td align="right">      628.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">      910.56</td>
    <td align="right">      327.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">      581.71</td>
    <td align="right">       55.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">     1232.95</td>
    <td align="right">      736.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">0.477062E+09</td>
    <td align="right">0.292396E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">0.593668E+09</td>
    <td align="right">0.218951E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">0.961480E+09</td>
    <td align="right">0.208024E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">0.149169E+10</td>
    <td align="right">0.124439E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">0.260976E+10</td>
    <td align="right">0.356407E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">0.295132E+10</td>
    <td align="right">0.300361E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.298539E+10</td>
    <td align="right">0.209098E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">0.276538E+10</td>
    <td align="right">0.289350E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">0.212871E+10</td>
    <td align="right">0.396431E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">0.177080E+10</td>
    <td align="right">0.792981E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">0.750025E+09</td>
    <td align="right">0.176671E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.531703E+09</td>
    <td align="right">0.247277E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">0.200170E+11</td>
    <td align="right">0.150222E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.477062E+09</td>
    <td align="right">0.209098E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.298539E+10</td>
    <td align="right">0.292396E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">0.139594E+10</td>
    <td align="right">0.176082E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">0.149162E+10</td>
    <td align="right">0.132315E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">0.215769E+10</td>
    <td align="right">0.127209E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">0.260350E+10</td>
    <td align="right">0.786136E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">0.341544E+10</td>
    <td align="right">0.232579E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.345545E+10</td>
    <td align="right">0.196512E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.345379E+10</td>
    <td align="right">0.133041E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">0.318782E+10</td>
    <td align="right">0.186846E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">0.259721E+10</td>
    <td align="right">0.250462E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">0.250249E+10</td>
    <td align="right">0.497162E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">0.166938E+10</td>
    <td align="right">0.107259E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.152437E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">0.291076E+11</td>
    <td align="right">0.923576E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.133041E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.345545E+10</td>
    <td align="right">0.176082E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
