<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">0.594444E+10</td>
    <td align="right">0.265251E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">0.481235E+10</td>
    <td align="right">0.204699E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">0.317799E+10</td>
    <td align="right">0.203665E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">0.233475E+10</td>
    <td align="right">0.126240E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">0.265835E+10</td>
    <td align="right">0.367382E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">0.274357E+10</td>
    <td align="right">0.312876E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">0.292134E+10</td>
    <td align="right">0.207082E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">0.326402E+10</td>
    <td align="right">0.302463E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.344763E+10</td>
    <td align="right">0.414828E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.533199E+10</td>
    <td align="right">0.822252E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">0.588953E+10</td>
    <td align="right">0.168952E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.612935E+10</td>
    <td align="right">0.232446E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">0.486553E+11</td>
    <td align="right">0.144394E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.233475E+10</td>
    <td align="right">0.207082E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.612935E+10</td>
    <td align="right">0.265251E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">0.162206E+10</td>
    <td align="right">0.184755E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">0.173580E+10</td>
    <td align="right">0.139577E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">0.198931E+10</td>
    <td align="right">0.133877E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.274751E+10</td>
    <td align="right">0.827042E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.290573E+10</td>
    <td align="right">0.251800E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">0.318316E+10</td>
    <td align="right">0.216265E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.302017E+10</td>
    <td align="right">0.144871E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">0.305953E+10</td>
    <td align="right">0.201974E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">0.257950E+10</td>
    <td align="right">0.266261E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">0.260486E+10</td>
    <td align="right">0.532416E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">0.174477E+10</td>
    <td align="right">0.113897E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.157985E+10</td>
    <td align="right">0.156577E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">0.287723E+11</td>
    <td align="right">0.972746E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.157985E+10</td>
    <td align="right">0.144871E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.318316E+10</td>
    <td align="right">0.184755E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253125E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253125E+09</td>
    <td align="right">0.151971E+09</td>
    <td align="right">0.105272E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269727E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269727E+09</td>
    <td align="right">0.199471E+09</td>
    <td align="right">0.771437E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346433E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346433E+09</td>
    <td align="right">0.332894E+09</td>
    <td align="right">0.707646E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395657E+09</td>
    <td align="right">  1603127.62</td>
    <td align="right">0.394054E+09</td>
    <td align="right">0.519395E+09</td>
    <td align="right">0.403616E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463042E+09</td>
    <td align="right"> 16862684.05</td>
    <td align="right">0.446180E+09</td>
    <td align="right">0.893113E+09</td>
    <td align="right">0.102818E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509563E+09</td>
    <td align="right"> 35177690.79</td>
    <td align="right">0.474385E+09</td>
    <td align="right">0.100258E+10</td>
    <td align="right"> 88726542.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511019E+09</td>
    <td align="right"> 19395718.73</td>
    <td align="right">0.491624E+09</td>
    <td align="right">0.100921E+10</td>
    <td align="right"> 64701635.55</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457668E+09</td>
    <td align="right">  3572670.37</td>
    <td align="right">0.454095E+09</td>
    <td align="right">0.921888E+09</td>
    <td align="right">0.103604E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382592E+09</td>
    <td align="right">    28640.24</td>
    <td align="right">0.382563E+09</td>
    <td align="right">0.710754E+09</td>
    <td align="right">0.146511E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343547E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343547E+09</td>
    <td align="right">0.586724E+09</td>
    <td align="right">0.290284E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252394E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252394E+09</td>
    <td align="right">0.238495E+09</td>
    <td align="right">0.655227E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235308E+09</td>
    <td align="right">0.166423E+09</td>
    <td align="right">0.909666E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442008E+10</td>
    <td align="right"> 76640531.81</td>
    <td align="right">0.434344E+10</td>
    <td align="right">0.673292E+10</td>
    <td align="right">0.529696E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235308E+09</td>
    <td align="right">0.151971E+09</td>
    <td align="right"> 64701635.55</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511019E+09</td>
    <td align="right"> 35177690.79</td>
    <td align="right">0.491624E+09</td>
    <td align="right">0.100921E+10</td>
    <td align="right">0.105272E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.151981E+09</td>
    <td align="right">0.105279E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269744E+09</td>
    <td align="right">0.199484E+09</td>
    <td align="right">0.771486E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346455E+09</td>
    <td align="right">0.332915E+09</td>
    <td align="right">0.707690E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395682E+09</td>
    <td align="right">  1603228.94</td>
    <td align="right">0.394078E+09</td>
    <td align="right">0.519428E+09</td>
    <td align="right">0.403642E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463072E+09</td>
    <td align="right"> 16863749.74</td>
    <td align="right">0.446208E+09</td>
    <td align="right">0.893169E+09</td>
    <td align="right">0.102824E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509595E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.474415E+09</td>
    <td align="right">0.100264E+10</td>
    <td align="right"> 88732150.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 19396944.51</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100927E+10</td>
    <td align="right"> 64705724.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457697E+09</td>
    <td align="right">  3572896.16</td>
    <td align="right">0.454124E+09</td>
    <td align="right">0.921947E+09</td>
    <td align="right">0.103611E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382616E+09</td>
    <td align="right">    28642.05</td>
    <td align="right">0.382587E+09</td>
    <td align="right">0.710799E+09</td>
    <td align="right">0.146520E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343569E+09</td>
    <td align="right">0.586762E+09</td>
    <td align="right">0.290302E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252410E+09</td>
    <td align="right">0.238510E+09</td>
    <td align="right">0.655269E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.166434E+09</td>
    <td align="right">0.909724E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442035E+10</td>
    <td align="right"> 76645375.36</td>
    <td align="right">0.434371E+10</td>
    <td align="right">0.673334E+10</td>
    <td align="right">0.529730E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.151981E+09</td>
    <td align="right"> 64705724.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100927E+10</td>
    <td align="right">0.105279E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.253141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.253141E+09</td>
    <td align="right">0.151981E+09</td>
    <td align="right">0.105279E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269744E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.269744E+09</td>
    <td align="right">0.199484E+09</td>
    <td align="right">0.771486E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346455E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.346455E+09</td>
    <td align="right">0.332915E+09</td>
    <td align="right">0.707690E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.395682E+09</td>
    <td align="right">  1603228.94</td>
    <td align="right">0.394078E+09</td>
    <td align="right">0.519428E+09</td>
    <td align="right">0.403642E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.463072E+09</td>
    <td align="right"> 16863749.74</td>
    <td align="right">0.446208E+09</td>
    <td align="right">0.893169E+09</td>
    <td align="right">0.102824E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.509595E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.474415E+09</td>
    <td align="right">0.100264E+10</td>
    <td align="right"> 88732150.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 19396944.51</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100927E+10</td>
    <td align="right"> 64705724.58</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.457697E+09</td>
    <td align="right">  3572896.16</td>
    <td align="right">0.454124E+09</td>
    <td align="right">0.921947E+09</td>
    <td align="right">0.103611E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.382616E+09</td>
    <td align="right">    28642.05</td>
    <td align="right">0.382587E+09</td>
    <td align="right">0.710799E+09</td>
    <td align="right">0.146520E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.343569E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.343569E+09</td>
    <td align="right">0.586762E+09</td>
    <td align="right">0.290302E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.252410E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.252410E+09</td>
    <td align="right">0.238510E+09</td>
    <td align="right">0.655269E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.166434E+09</td>
    <td align="right">0.909724E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.442035E+10</td>
    <td align="right"> 76645375.36</td>
    <td align="right">0.434371E+10</td>
    <td align="right">0.673334E+10</td>
    <td align="right">0.529730E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235323E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.235323E+09</td>
    <td align="right">0.151981E+09</td>
    <td align="right"> 64705724.58</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.511052E+09</td>
    <td align="right"> 35179913.96</td>
    <td align="right">0.491655E+09</td>
    <td align="right">0.100927E+10</td>
    <td align="right">0.105279E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125334E+10</td>
    <td align="right">0.638190E+09</td>
    <td align="right">0.615154E+09</td>
    <td align="right">0.131604E+10</td>
    <td align="right">0.184823E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.126056E+10</td>
    <td align="right">0.608534E+09</td>
    <td align="right">0.652023E+09</td>
    <td align="right">0.142904E+10</td>
    <td align="right">0.136087E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.164190E+10</td>
    <td align="right">0.791904E+09</td>
    <td align="right">0.849993E+09</td>
    <td align="right">0.209940E+10</td>
    <td align="right">0.127108E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174360E+10</td>
    <td align="right">0.788615E+09</td>
    <td align="right">0.954986E+09</td>
    <td align="right">0.254846E+10</td>
    <td align="right">0.756262E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185699E+10</td>
    <td align="right">0.805202E+09</td>
    <td align="right">0.105178E+10</td>
    <td align="right">0.333106E+10</td>
    <td align="right">0.208638E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182251E+10</td>
    <td align="right">0.722716E+09</td>
    <td align="right">0.109980E+10</td>
    <td align="right">0.335999E+10</td>
    <td align="right">0.177795E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181576E+10</td>
    <td align="right">0.664440E+09</td>
    <td align="right">0.115132E+10</td>
    <td align="right">0.334337E+10</td>
    <td align="right">0.130968E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167321E+10</td>
    <td align="right">0.575264E+09</td>
    <td align="right">0.109795E+10</td>
    <td align="right">0.306432E+10</td>
    <td align="right">0.205293E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143440E+10</td>
    <td align="right">0.493177E+09</td>
    <td align="right">0.941221E+09</td>
    <td align="right">0.249859E+10</td>
    <td align="right">0.282155E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146467E+10</td>
    <td align="right">0.618084E+09</td>
    <td align="right">0.846587E+09</td>
    <td align="right">0.240028E+10</td>
    <td align="right">0.539535E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125487E+10</td>
    <td align="right">0.640132E+09</td>
    <td align="right">0.614740E+09</td>
    <td align="right">0.157237E+10</td>
    <td align="right">0.116133E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102095E+10</td>
    <td align="right">0.462441E+09</td>
    <td align="right">0.558506E+09</td>
    <td align="right">0.110116E+10</td>
    <td align="right">0.162217E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.182428E+11</td>
    <td align="right">0.780870E+10</td>
    <td align="right">0.104341E+11</td>
    <td align="right">0.280641E+11</td>
    <td align="right">0.956432E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.102095E+10</td>
    <td align="right">0.462441E+09</td>
    <td align="right">0.558506E+09</td>
    <td align="right">0.110116E+10</td>
    <td align="right">0.130968E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185699E+10</td>
    <td align="right">0.805202E+09</td>
    <td align="right">0.115132E+10</td>
    <td align="right">0.335999E+10</td>
    <td align="right">0.184823E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 49556087.55</td>
    <td align="right"> 25233445.74</td>
    <td align="right"> 24322641.81</td>
    <td align="right"> 52035171.11</td>
    <td align="right"> 73077363.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 49841297.25</td>
    <td align="right"> 24060881.12</td>
    <td align="right"> 25780416.13</td>
    <td align="right"> 56502933.16</td>
    <td align="right"> 53807542.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 64919138.44</td>
    <td align="right"> 31311168.52</td>
    <td align="right"> 33607969.92</td>
    <td align="right"> 83008280.36</td>
    <td align="right"> 50257396.67</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 68940408.13</td>
    <td align="right"> 31181117.26</td>
    <td align="right"> 37759290.87</td>
    <td align="right">0.100764E+09</td>
    <td align="right"> 29901917.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 73423562.53</td>
    <td align="right"> 31836962.94</td>
    <td align="right"> 41586599.58</td>
    <td align="right">0.131707E+09</td>
    <td align="right">  8249364.72</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 72060540.67</td>
    <td align="right"> 28575526.62</td>
    <td align="right"> 43485014.05</td>
    <td align="right">0.132851E+09</td>
    <td align="right">  7029845.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 71793429.52</td>
    <td align="right"> 26271349.93</td>
    <td align="right"> 45522079.59</td>
    <td align="right">0.132194E+09</td>
    <td align="right">  5178360.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 66157221.66</td>
    <td align="right"> 22745424.92</td>
    <td align="right"> 43411796.74</td>
    <td align="right">0.121161E+09</td>
    <td align="right">  8117097.04</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 56714782.64</td>
    <td align="right"> 19499769.41</td>
    <td align="right"> 37215013.23</td>
    <td align="right"> 98791960.49</td>
    <td align="right"> 11156164.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 57911752.15</td>
    <td align="right"> 24438481.09</td>
    <td align="right"> 33473271.07</td>
    <td align="right"> 94905012.53</td>
    <td align="right"> 21332736.37</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 49616495.26</td>
    <td align="right"> 25310226.44</td>
    <td align="right"> 24306268.82</td>
    <td align="right"> 62170218.20</td>
    <td align="right"> 45917908.38</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 40367337.70</td>
    <td align="right"> 18284508.72</td>
    <td align="right"> 22082828.97</td>
    <td align="right"> 43539005.47</td>
    <td align="right"> 64139008.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.721302E+09</td>
    <td align="right">0.308749E+09</td>
    <td align="right">0.412553E+09</td>
    <td align="right">0.110963E+10</td>
    <td align="right">0.378165E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 40367337.70</td>
    <td align="right"> 18284508.72</td>
    <td align="right"> 22082828.97</td>
    <td align="right"> 43539005.47</td>
    <td align="right">  5178360.30</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 73423562.53</td>
    <td align="right"> 31836962.94</td>
    <td align="right"> 45522079.59</td>
    <td align="right">0.132851E+09</td>
    <td align="right"> 73077363.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.419686E+09</td>
    <td align="right">0.198898E+10</td>
    <td align="right">0.968354E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119872E+10</td>
    <td align="right">0.775947E+09</td>
    <td align="right">0.422774E+09</td>
    <td align="right">0.161470E+10</td>
    <td align="right">0.734918E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846961E+09</td>
    <td align="right">0.382096E+09</td>
    <td align="right">0.464866E+09</td>
    <td align="right">0.108249E+10</td>
    <td align="right">0.690663E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607421E+09</td>
    <td align="right">0.142129E+09</td>
    <td align="right">0.465292E+09</td>
    <td align="right">0.799903E+09</td>
    <td align="right">0.410086E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479604E+09</td>
    <td align="right"> 20199766.98</td>
    <td align="right">0.459405E+09</td>
    <td align="right">0.900905E+09</td>
    <td align="right">0.107551E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.454391E+09</td>
    <td align="right">0.925246E+09</td>
    <td align="right"> 92611609.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496033E+09</td>
    <td align="right">  8998151.25</td>
    <td align="right">0.487035E+09</td>
    <td align="right">0.979218E+09</td>
    <td align="right"> 65279095.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583501E+09</td>
    <td align="right"> 69862483.91</td>
    <td align="right">0.513638E+09</td>
    <td align="right">0.108015E+10</td>
    <td align="right">0.110688E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677581E+09</td>
    <td align="right">0.178447E+09</td>
    <td align="right">0.499134E+09</td>
    <td align="right">0.114666E+10</td>
    <td align="right">0.158146E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108649E+10</td>
    <td align="right">0.565910E+09</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.177133E+10</td>
    <td align="right">0.311681E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133847E+10</td>
    <td align="right">0.921648E+09</td>
    <td align="right">0.416818E+09</td>
    <td align="right">0.195771E+10</td>
    <td align="right">0.638754E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.102721E+10</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.204449E+10</td>
    <td align="right">0.859632E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106672E+11</td>
    <td align="right">0.514058E+10</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.162918E+11</td>
    <td align="right">0.514836E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.799903E+09</td>
    <td align="right"> 65279095.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.204449E+10</td>
    <td align="right">0.968354E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.419686E+09</td>
    <td align="right">0.198898E+10</td>
    <td align="right">0.968354E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119872E+10</td>
    <td align="right">0.775947E+09</td>
    <td align="right">0.422774E+09</td>
    <td align="right">0.161470E+10</td>
    <td align="right">0.734918E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846961E+09</td>
    <td align="right">0.382096E+09</td>
    <td align="right">0.464866E+09</td>
    <td align="right">0.108249E+10</td>
    <td align="right">0.690663E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607421E+09</td>
    <td align="right">0.142129E+09</td>
    <td align="right">0.465292E+09</td>
    <td align="right">0.799903E+09</td>
    <td align="right">0.410086E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479604E+09</td>
    <td align="right"> 20199766.98</td>
    <td align="right">0.459405E+09</td>
    <td align="right">0.900905E+09</td>
    <td align="right">0.107551E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.454391E+09</td>
    <td align="right">0.925246E+09</td>
    <td align="right"> 92611609.09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496033E+09</td>
    <td align="right">  8998151.25</td>
    <td align="right">0.487035E+09</td>
    <td align="right">0.979218E+09</td>
    <td align="right"> 65279095.51</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583501E+09</td>
    <td align="right"> 69862483.91</td>
    <td align="right">0.513638E+09</td>
    <td align="right">0.108015E+10</td>
    <td align="right">0.110688E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677581E+09</td>
    <td align="right">0.178447E+09</td>
    <td align="right">0.499134E+09</td>
    <td align="right">0.114666E+10</td>
    <td align="right">0.158146E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108649E+10</td>
    <td align="right">0.565910E+09</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.177133E+10</td>
    <td align="right">0.311681E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133847E+10</td>
    <td align="right">0.921648E+09</td>
    <td align="right">0.416818E+09</td>
    <td align="right">0.195771E+10</td>
    <td align="right">0.638754E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143019E+10</td>
    <td align="right">0.102721E+10</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.204449E+10</td>
    <td align="right">0.859632E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106672E+11</td>
    <td align="right">0.514058E+10</td>
    <td align="right">0.552659E+10</td>
    <td align="right">0.162918E+11</td>
    <td align="right">0.514836E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458577E+09</td>
    <td align="right">  4185474.42</td>
    <td align="right">0.402974E+09</td>
    <td align="right">0.799903E+09</td>
    <td align="right"> 65279095.51</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146363E+10</td>
    <td align="right">0.104395E+10</td>
    <td align="right">0.520578E+09</td>
    <td align="right">0.204449E+10</td>
    <td align="right">0.968354E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146354E+10</td>
    <td align="right">0.104388E+10</td>
    <td align="right">0.419660E+09</td>
    <td align="right">0.198885E+10</td>
    <td align="right">0.968292E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.119865E+10</td>
    <td align="right">0.775898E+09</td>
    <td align="right">0.422747E+09</td>
    <td align="right">0.161460E+10</td>
    <td align="right">0.734872E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.846908E+09</td>
    <td align="right">0.382072E+09</td>
    <td align="right">0.464836E+09</td>
    <td align="right">0.108242E+10</td>
    <td align="right">0.690620E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.607383E+09</td>
    <td align="right">0.142120E+09</td>
    <td align="right">0.465263E+09</td>
    <td align="right">0.799852E+09</td>
    <td align="right">0.410060E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.479574E+09</td>
    <td align="right"> 20198490.47</td>
    <td align="right">0.459375E+09</td>
    <td align="right">0.900848E+09</td>
    <td align="right">0.107544E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.458548E+09</td>
    <td align="right">  4185209.92</td>
    <td align="right">0.454363E+09</td>
    <td align="right">0.925187E+09</td>
    <td align="right"> 92605756.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.496002E+09</td>
    <td align="right">  8997582.61</td>
    <td align="right">0.487005E+09</td>
    <td align="right">0.979157E+09</td>
    <td align="right"> 65274970.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583464E+09</td>
    <td align="right"> 69858069.00</td>
    <td align="right">0.513606E+09</td>
    <td align="right">0.108008E+10</td>
    <td align="right">0.110681E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.677538E+09</td>
    <td align="right">0.178435E+09</td>
    <td align="right">0.499103E+09</td>
    <td align="right">0.114658E+10</td>
    <td align="right">0.158136E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108642E+10</td>
    <td align="right">0.565874E+09</td>
    <td align="right">0.520545E+09</td>
    <td align="right">0.177122E+10</td>
    <td align="right">0.311661E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.133838E+10</td>
    <td align="right">0.921590E+09</td>
    <td align="right">0.416792E+09</td>
    <td align="right">0.195759E+10</td>
    <td align="right">0.638714E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143010E+10</td>
    <td align="right">0.102715E+10</td>
    <td align="right">0.402949E+09</td>
    <td align="right">0.204436E+10</td>
    <td align="right">0.859577E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.106665E+11</td>
    <td align="right">0.514026E+10</td>
    <td align="right">0.552624E+10</td>
    <td align="right">0.162908E+11</td>
    <td align="right">0.514804E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.458548E+09</td>
    <td align="right">  4185209.92</td>
    <td align="right">0.402949E+09</td>
    <td align="right">0.799852E+09</td>
    <td align="right"> 65274970.24</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146354E+10</td>
    <td align="right">0.104388E+10</td>
    <td align="right">0.520545E+09</td>
    <td align="right">0.204436E+10</td>
    <td align="right">0.968292E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133313E+10</td>
    <td align="right">0.720864E+09</td>
    <td align="right">0.612265E+09</td>
    <td align="right">0.154737E+10</td>
    <td align="right">0.194506E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136332E+10</td>
    <td align="right">0.690002E+09</td>
    <td align="right">0.673317E+09</td>
    <td align="right">0.167331E+10</td>
    <td align="right">0.144511E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.148776E+10</td>
    <td align="right">0.658622E+09</td>
    <td align="right">0.829139E+09</td>
    <td align="right">0.193684E+10</td>
    <td align="right">0.134423E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.178825E+10</td>
    <td align="right">0.822676E+09</td>
    <td align="right">0.965578E+09</td>
    <td align="right">0.268432E+10</td>
    <td align="right">0.800471E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.153659E+10</td>
    <td align="right">0.500510E+09</td>
    <td align="right">0.103608E+10</td>
    <td align="right">0.282896E+10</td>
    <td align="right">0.223173E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165191E+10</td>
    <td align="right">0.579202E+09</td>
    <td align="right">0.107271E+10</td>
    <td align="right">0.309055E+10</td>
    <td align="right">0.197014E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.155815E+10</td>
    <td align="right">0.432173E+09</td>
    <td align="right">0.112598E+10</td>
    <td align="right">0.291846E+10</td>
    <td align="right">0.139960E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.157554E+10</td>
    <td align="right">0.482290E+09</td>
    <td align="right">0.109325E+10</td>
    <td align="right">0.293295E+10</td>
    <td align="right">0.221710E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140405E+10</td>
    <td align="right">0.481684E+09</td>
    <td align="right">0.922364E+09</td>
    <td align="right">0.246996E+10</td>
    <td align="right">0.300696E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.148534E+10</td>
    <td align="right">0.641804E+09</td>
    <td align="right">0.843534E+09</td>
    <td align="right">0.248823E+10</td>
    <td align="right">0.579407E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123198E+10</td>
    <td align="right">0.619121E+09</td>
    <td align="right">0.612864E+09</td>
    <td align="right">0.164863E+10</td>
    <td align="right">0.123981E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.122459E+10</td>
    <td align="right">0.651211E+09</td>
    <td align="right">0.573382E+09</td>
    <td align="right">0.149661E+10</td>
    <td align="right">0.168109E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176406E+11</td>
    <td align="right">0.728016E+10</td>
    <td align="right">0.103605E+11</td>
    <td align="right">0.277162E+11</td>
    <td align="right">0.101177E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.122459E+10</td>
    <td align="right">0.432173E+09</td>
    <td align="right">0.573382E+09</td>
    <td align="right">0.149661E+10</td>
    <td align="right">0.139960E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178825E+10</td>
    <td align="right">0.822676E+09</td>
    <td align="right">0.112598E+10</td>
    <td align="right">0.309055E+10</td>
    <td align="right">0.194506E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 52710581.24</td>
    <td align="right"> 28502227.15</td>
    <td align="right"> 24208354.10</td>
    <td align="right"> 61181445.57</td>
    <td align="right"> 76905869.58</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 53904256.56</td>
    <td align="right"> 27281985.82</td>
    <td align="right"> 26622270.74</td>
    <td align="right"> 66160875.93</td>
    <td align="right"> 57138205.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 58824547.87</td>
    <td align="right"> 26041228.28</td>
    <td align="right"> 32783319.60</td>
    <td align="right"> 76580819.13</td>
    <td align="right"> 53149584.41</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 70705788.99</td>
    <td align="right"> 32527767.86</td>
    <td align="right"> 38178021.13</td>
    <td align="right">0.106135E+09</td>
    <td align="right"> 31649889.14</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 60755193.30</td>
    <td align="right"> 19789654.33</td>
    <td align="right"> 40965538.97</td>
    <td align="right">0.111854E+09</td>
    <td align="right">  8824038.59</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 65314975.59</td>
    <td align="right"> 22901037.69</td>
    <td align="right"> 42413937.89</td>
    <td align="right">0.122197E+09</td>
    <td align="right">  7789744.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61607861.02</td>
    <td align="right"> 17087663.35</td>
    <td align="right"> 44520197.67</td>
    <td align="right">0.115393E+09</td>
    <td align="right">  5533890.43</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 62295103.31</td>
    <td align="right"> 19069243.06</td>
    <td align="right"> 43225860.25</td>
    <td align="right">0.115966E+09</td>
    <td align="right">  8766188.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 55514657.57</td>
    <td align="right"> 19045290.36</td>
    <td align="right"> 36469367.21</td>
    <td align="right"> 97659891.46</td>
    <td align="right"> 11889237.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 58728736.60</td>
    <td align="right"> 25376254.53</td>
    <td align="right"> 33352482.07</td>
    <td align="right"> 98382146.16</td>
    <td align="right"> 22909217.89</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 48711439.73</td>
    <td align="right"> 24479399.73</td>
    <td align="right"> 24232040.00</td>
    <td align="right"> 65185266.97</td>
    <td align="right"> 49021122.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 48419161.64</td>
    <td align="right"> 25748217.66</td>
    <td align="right"> 22670943.98</td>
    <td align="right"> 59174524.72</td>
    <td align="right"> 66468916.13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.697492E+09</td>
    <td align="right">0.287850E+09</td>
    <td align="right">0.409642E+09</td>
    <td align="right">0.109587E+10</td>
    <td align="right">0.400046E+09</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 48419161.64</td>
    <td align="right"> 17087663.35</td>
    <td align="right"> 22670943.98</td>
    <td align="right"> 59174524.72</td>
    <td align="right">  5533890.43</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 70705788.99</td>
    <td align="right"> 32527767.86</td>
    <td align="right"> 44520197.67</td>
    <td align="right">0.122197E+09</td>
    <td align="right"> 76905869.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">0.444277E+09</td>
    <td align="right">0.314982E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">0.567275E+09</td>
    <td align="right">0.236111E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">0.940044E+09</td>
    <td align="right">0.221611E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">0.148902E+10</td>
    <td align="right">0.130475E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">0.262870E+10</td>
    <td align="right">0.360071E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">0.297543E+10</td>
    <td align="right">0.301304E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.300971E+10</td>
    <td align="right">0.210609E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">0.278217E+10</td>
    <td align="right">0.296364E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">0.214308E+10</td>
    <td align="right">0.414384E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">0.177319E+10</td>
    <td align="right">0.838305E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">0.722374E+09</td>
    <td align="right">0.191299E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.501080E+09</td>
    <td align="right">0.268022E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">0.199763E+11</td>
    <td align="right">0.160460E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">0.444277E+09</td>
    <td align="right">0.210609E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">0.300971E+10</td>
    <td align="right">0.314982E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">0.136322E+10</td>
    <td align="right">0.186900E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">0.146648E+10</td>
    <td align="right">0.140518E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">0.214543E+10</td>
    <td align="right">0.133495E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">0.260568E+10</td>
    <td align="right">0.812527E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">0.343402E+10</td>
    <td align="right">0.231932E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">0.347570E+10</td>
    <td align="right">0.194499E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.347350E+10</td>
    <td align="right">0.132808E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">0.320252E+10</td>
    <td align="right">0.188450E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">0.261118E+10</td>
    <td align="right">0.256565E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">0.250867E+10</td>
    <td align="right">0.517235E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">0.164651E+10</td>
    <td align="right">0.114066E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.115051E+10</td>
    <td align="right">0.162450E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">0.290834E+11</td>
    <td align="right">0.970830E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">0.115051E+10</td>
    <td align="right">0.132808E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">0.347570E+10</td>
    <td align="right">0.186900E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">0.590199E+10</td>
    <td align="right">0.282177E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">0.477719E+10</td>
    <td align="right">0.218133E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">0.315831E+10</td>
    <td align="right">0.215646E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">0.232950E+10</td>
    <td align="right">0.131859E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">0.267441E+10</td>
    <td align="right">0.371116E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">0.276393E+10</td>
    <td align="right">0.313326E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">0.294164E+10</td>
    <td align="right">0.208671E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">0.327855E+10</td>
    <td align="right">0.308845E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">0.346035E+10</td>
    <td align="right">0.431160E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.533670E+10</td>
    <td align="right">0.860365E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">0.586070E+10</td>
    <td align="right">0.179929E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.609210E+10</td>
    <td align="right">0.248354E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">0.485754E+11</td>
    <td align="right">0.152545E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">0.232950E+10</td>
    <td align="right">0.208671E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">0.609210E+10</td>
    <td align="right">0.282177E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.197343E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">0.171719E+10</td>
    <td align="right">0.149469E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">0.197613E+10</td>
    <td align="right">0.141967E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">0.274455E+10</td>
    <td align="right">0.866271E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">0.291426E+10</td>
    <td align="right">0.255749E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">0.319580E+10</td>
    <td align="right">0.218078E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.303146E+10</td>
    <td align="right">0.147881E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">0.306666E+10</td>
    <td align="right">0.207494E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">0.258403E+10</td>
    <td align="right">0.278116E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">0.260310E+10</td>
    <td align="right">0.560158E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">0.172474E+10</td>
    <td align="right">0.122657E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.155804E+10</td>
    <td align="right">0.168246E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">0.287153E+11</td>
    <td align="right">0.103306E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">0.155804E+10</td>
    <td align="right">0.147881E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">0.319580E+10</td>
    <td align="right">0.197343E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      178.11</td>
    <td align="right">     1091.68</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      245.40</td>
    <td align="right">      905.05</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      358.98</td>
    <td align="right">      776.67</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      575.50</td>
    <td align="right">      480.09</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      974.37</td>
    <td align="right">      133.07</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1138.63</td>
    <td align="right">      115.88</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1114.62</td>
    <td align="right">       78.07</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1032.47</td>
    <td align="right">      108.03</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      821.26</td>
    <td align="right">      152.94</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      661.14</td>
    <td align="right">      296.07</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      289.36</td>
    <td align="right">      681.60</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      198.52</td>
    <td align="right">      923.22</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      634.73</td>
    <td align="right">      476.35</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      178.11</td>
    <td align="right">       78.07</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1138.63</td>
    <td align="right">     1091.68</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      521.18</td>
    <td align="right">      657.41</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      616.58</td>
    <td align="right">      546.94</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      805.59</td>
    <td align="right">      474.94</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1004.44</td>
    <td align="right">      303.29</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1275.18</td>
    <td align="right">       86.83</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1333.12</td>
    <td align="right">       75.81</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1289.50</td>
    <td align="right">       49.67</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1190.20</td>
    <td align="right">       69.76</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1002.01</td>
    <td align="right">       96.63</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      934.32</td>
    <td align="right">      185.62</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      644.05</td>
    <td align="right">      413.81</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      439.55</td>
    <td align="right">      569.13</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      923.00</td>
    <td align="right">      292.86</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      439.55</td>
    <td align="right">       49.67</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1333.12</td>
    <td align="right">      657.41</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2219.40</td>
    <td align="right">      990.33</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1989.23</td>
    <td align="right">      846.14</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1186.53</td>
    <td align="right">      760.40</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      900.75</td>
    <td align="right">      487.04</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      992.51</td>
    <td align="right">      137.16</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1058.48</td>
    <td align="right">      120.71</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1090.71</td>
    <td align="right">       77.32</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1218.65</td>
    <td align="right">      112.93</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1330.10</td>
    <td align="right">      160.04</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1990.74</td>
    <td align="right">      306.99</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2272.20</td>
    <td align="right">      651.82</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2288.44</td>
    <td align="right">      867.85</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1542.85</td>
    <td align="right">      457.87</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      900.75</td>
    <td align="right">       77.32</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2288.44</td>
    <td align="right">      990.33</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      605.61</td>
    <td align="right">      689.80</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      717.51</td>
    <td align="right">      576.96</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      742.72</td>
    <td align="right">      499.84</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1060.00</td>
    <td align="right">      319.07</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1084.87</td>
    <td align="right">       94.01</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1228.07</td>
    <td align="right">       83.44</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1127.60</td>
    <td align="right">       54.09</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1142.30</td>
    <td align="right">       75.41</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      995.18</td>
    <td align="right">      102.72</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      972.54</td>
    <td align="right">      198.78</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      673.14</td>
    <td align="right">      439.42</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      589.85</td>
    <td align="right">      584.59</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      912.36</td>
    <td align="right">      308.46</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      589.85</td>
    <td align="right">       54.09</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1228.07</td>
    <td align="right">      689.80</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      170.23</td>
    <td align="right">     1179.18</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      247.37</td>
    <td align="right">      956.68</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      372.88</td>
    <td align="right">      792.65</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      601.18</td>
    <td align="right">      467.17</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1000.39</td>
    <td align="right">      115.17</td>
    <td align="right">      518.66</td>
    <td align="right">       18.89</td>
    <td align="right">      499.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1160.44</td>
    <td align="right">      102.70</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1130.43</td>
    <td align="right">       72.47</td>
    <td align="right">      572.40</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1032.62</td>
    <td align="right">      116.05</td>
    <td align="right">      512.64</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      822.67</td>
    <td align="right">      169.58</td>
    <td align="right">      442.83</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      657.20</td>
    <td align="right">      325.15</td>
    <td align="right">      384.81</td>
    <td align="right">        0.00</td>
    <td align="right">      384.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      276.05</td>
    <td align="right">      758.40</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      186.41</td>
    <td align="right">     1018.93</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      640.53</td>
    <td align="right">      503.92</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      170.23</td>
    <td align="right">       72.47</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1160.44</td>
    <td align="right">     1179.18</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      510.78</td>
    <td align="right">      717.33</td>
    <td align="right">      486.45</td>
    <td align="right">      247.69</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      614.06</td>
    <td align="right">      584.77</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      814.82</td>
    <td align="right">      493.33</td>
    <td align="right">      637.25</td>
    <td align="right">      307.35</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1022.08</td>
    <td align="right">      303.30</td>
    <td align="right">      699.28</td>
    <td align="right">      316.28</td>
    <td align="right">      383.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1292.85</td>
    <td align="right">       80.98</td>
    <td align="right">      720.73</td>
    <td align="right">      312.51</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1347.55</td>
    <td align="right">       71.31</td>
    <td align="right">      730.93</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1297.63</td>
    <td align="right">       50.83</td>
    <td align="right">      704.73</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1189.32</td>
    <td align="right">       79.68</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1002.08</td>
    <td align="right">      113.16</td>
    <td align="right">      575.27</td>
    <td align="right">      197.79</td>
    <td align="right">      377.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      931.60</td>
    <td align="right">      209.40</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      630.61</td>
    <td align="right">      465.76</td>
    <td align="right">      503.27</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      427.38</td>
    <td align="right">      629.59</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      925.09</td>
    <td align="right">      315.27</td>
    <td align="right">      601.35</td>
    <td align="right">      257.40</td>
    <td align="right">      343.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      427.38</td>
    <td align="right">       50.83</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1347.55</td>
    <td align="right">      717.33</td>
    <td align="right">      730.93</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2227.75</td>
    <td align="right">     1084.60</td>
    <td align="right">     1639.34</td>
    <td align="right">     1169.27</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     2002.32</td>
    <td align="right">      911.34</td>
    <td align="right">     1486.48</td>
    <td align="right">      962.22</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1212.44</td>
    <td align="right">      773.58</td>
    <td align="right">      948.64</td>
    <td align="right">      427.97</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      925.79</td>
    <td align="right">      474.63</td>
    <td align="right">      703.02</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1009.06</td>
    <td align="right">      120.46</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1070.86</td>
    <td align="right">      107.19</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1096.77</td>
    <td align="right">       73.12</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1209.82</td>
    <td align="right">      123.98</td>
    <td align="right">      653.55</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1327.12</td>
    <td align="right">      183.04</td>
    <td align="right">      784.22</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1983.97</td>
    <td align="right">      349.10</td>
    <td align="right">     1216.92</td>
    <td align="right">      633.85</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2265.82</td>
    <td align="right">      739.28</td>
    <td align="right">     1549.12</td>
    <td align="right">     1066.70</td>
    <td align="right">      482.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2289.93</td>
    <td align="right">      962.83</td>
    <td align="right">     1601.88</td>
    <td align="right">     1150.53</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1549.79</td>
    <td align="right">      489.75</td>
    <td align="right">     1014.74</td>
    <td align="right">      489.01</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      925.79</td>
    <td align="right">       73.12</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2289.93</td>
    <td align="right">     1084.60</td>
    <td align="right">     1639.34</td>
    <td align="right">     1169.27</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      600.56</td>
    <td align="right">      754.92</td>
    <td align="right">      517.41</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      719.03</td>
    <td align="right">      620.97</td>
    <td align="right">      585.82</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      751.73</td>
    <td align="right">      521.72</td>
    <td align="right">      577.43</td>
    <td align="right">      255.62</td>
    <td align="right">      321.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1076.57</td>
    <td align="right">      321.03</td>
    <td align="right">      717.19</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1097.98</td>
    <td align="right">       86.62</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1239.49</td>
    <td align="right">       79.01</td>
    <td align="right">      662.51</td>
    <td align="right">      232.29</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1132.71</td>
    <td align="right">       54.32</td>
    <td align="right">      604.75</td>
    <td align="right">      167.73</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1138.33</td>
    <td align="right">       86.05</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      990.60</td>
    <td align="right">      120.60</td>
    <td align="right">      563.10</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      965.73</td>
    <td align="right">      224.88</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      661.20</td>
    <td align="right">      497.24</td>
    <td align="right">      494.10</td>
    <td align="right">      248.30</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      580.86</td>
    <td align="right">      652.47</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      913.63</td>
    <td align="right">      333.52</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      580.86</td>
    <td align="right">       54.32</td>
    <td align="right">      475.29</td>
    <td align="right">      167.73</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1239.49</td>
    <td align="right">      754.92</td>
    <td align="right">      717.19</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      165.87</td>
    <td align="right">     1176.01</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">      283.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      234.49</td>
    <td align="right">      975.99</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">      334.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      350.97</td>
    <td align="right">      827.40</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">      388.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      574.47</td>
    <td align="right">      503.38</td>
    <td align="right">      457.96</td>
    <td align="right">        1.86</td>
    <td align="right">      456.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      981.44</td>
    <td align="right">      134.43</td>
    <td align="right">      518.67</td>
    <td align="right">       18.89</td>
    <td align="right">      499.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1147.93</td>
    <td align="right">      116.24</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      549.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1123.70</td>
    <td align="right">       78.63</td>
    <td align="right">      572.41</td>
    <td align="right">       21.73</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1038.74</td>
    <td align="right">      110.65</td>
    <td align="right">      512.65</td>
    <td align="right">        4.00</td>
    <td align="right">      508.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      826.80</td>
    <td align="right">      159.87</td>
    <td align="right">      442.84</td>
    <td align="right">        0.03</td>
    <td align="right">      442.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      662.03</td>
    <td align="right">      312.99</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">      384.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.69</td>
    <td align="right">      738.04</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">      292.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      187.08</td>
    <td align="right">     1000.68</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      633.45</td>
    <td align="right">      508.82</td>
    <td align="right">      420.50</td>
    <td align="right">        7.29</td>
    <td align="right">      413.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      165.87</td>
    <td align="right">       78.63</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">      263.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1147.93</td>
    <td align="right">     1176.01</td>
    <td align="right">      589.80</td>
    <td align="right">       40.72</td>
    <td align="right">      550.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      508.97</td>
    <td align="right">      697.80</td>
    <td align="right">      486.45</td>
    <td align="right">      247.70</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      606.19</td>
    <td align="right">      580.84</td>
    <td align="right">      541.67</td>
    <td align="right">      261.49</td>
    <td align="right">      280.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      801.01</td>
    <td align="right">      498.41</td>
    <td align="right">      637.26</td>
    <td align="right">      307.36</td>
    <td align="right">      329.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1005.28</td>
    <td align="right">      313.48</td>
    <td align="right">      699.29</td>
    <td align="right">      316.28</td>
    <td align="right">      383.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1282.12</td>
    <td align="right">       86.59</td>
    <td align="right">      720.74</td>
    <td align="right">      312.52</td>
    <td align="right">      408.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1340.93</td>
    <td align="right">       75.04</td>
    <td align="right">      730.94</td>
    <td align="right">      289.85</td>
    <td align="right">      441.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1296.85</td>
    <td align="right">       49.58</td>
    <td align="right">      704.74</td>
    <td align="right">      257.88</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1195.68</td>
    <td align="right">       70.36</td>
    <td align="right">      649.41</td>
    <td align="right">      223.27</td>
    <td align="right">      426.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1007.40</td>
    <td align="right">       98.98</td>
    <td align="right">      575.28</td>
    <td align="right">      197.79</td>
    <td align="right">      377.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      936.63</td>
    <td align="right">      193.11</td>
    <td align="right">      568.47</td>
    <td align="right">      239.89</td>
    <td align="right">      328.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      635.23</td>
    <td align="right">      440.07</td>
    <td align="right">      503.28</td>
    <td align="right">      256.73</td>
    <td align="right">      246.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      429.55</td>
    <td align="right">      606.52</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      922.23</td>
    <td align="right">      307.85</td>
    <td align="right">      601.35</td>
    <td align="right">      257.41</td>
    <td align="right">      343.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      429.55</td>
    <td align="right">       49.58</td>
    <td align="right">      396.25</td>
    <td align="right">      179.48</td>
    <td align="right">      216.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1340.93</td>
    <td align="right">      697.80</td>
    <td align="right">      730.94</td>
    <td align="right">      316.28</td>
    <td align="right">      446.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2203.55</td>
    <td align="right">     1053.53</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      470.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1974.70</td>
    <td align="right">      901.67</td>
    <td align="right">     1486.46</td>
    <td align="right">      962.20</td>
    <td align="right">      524.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1179.18</td>
    <td align="right">      805.13</td>
    <td align="right">      948.63</td>
    <td align="right">      427.96</td>
    <td align="right">      520.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      898.73</td>
    <td align="right">      508.72</td>
    <td align="right">      703.01</td>
    <td align="right">      164.50</td>
    <td align="right">      538.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      998.51</td>
    <td align="right">      138.56</td>
    <td align="right">      537.18</td>
    <td align="right">       22.62</td>
    <td align="right">      514.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1066.33</td>
    <td align="right">      120.88</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      525.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1098.28</td>
    <td align="right">       77.91</td>
    <td align="right">      555.58</td>
    <td align="right">       10.08</td>
    <td align="right">      545.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1224.07</td>
    <td align="right">      115.31</td>
    <td align="right">      653.54</td>
    <td align="right">       78.25</td>
    <td align="right">      575.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     1335.01</td>
    <td align="right">      166.34</td>
    <td align="right">      784.21</td>
    <td align="right">      206.53</td>
    <td align="right">      577.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1992.50</td>
    <td align="right">      321.22</td>
    <td align="right">     1216.91</td>
    <td align="right">      633.84</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     2261.07</td>
    <td align="right">      694.17</td>
    <td align="right">     1549.10</td>
    <td align="right">     1066.69</td>
    <td align="right">      482.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     2274.53</td>
    <td align="right">      927.25</td>
    <td align="right">     1601.86</td>
    <td align="right">     1150.52</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1540.32</td>
    <td align="right">      483.72</td>
    <td align="right">     1014.73</td>
    <td align="right">      489.00</td>
    <td align="right">      525.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      898.73</td>
    <td align="right">       77.91</td>
    <td align="right">      530.75</td>
    <td align="right">        4.84</td>
    <td align="right">      451.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2274.53</td>
    <td align="right">     1053.53</td>
    <td align="right">     1639.32</td>
    <td align="right">     1169.26</td>
    <td align="right">      583.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS RATE [W]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      597.13</td>
    <td align="right">      736.79</td>
    <td align="right">      517.42</td>
    <td align="right">      279.78</td>
    <td align="right">      237.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      709.82</td>
    <td align="right">      617.84</td>
    <td align="right">      585.83</td>
    <td align="right">      296.50</td>
    <td align="right">      289.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      737.80</td>
    <td align="right">      530.04</td>
    <td align="right">      577.43</td>
    <td align="right">      255.63</td>
    <td align="right">      321.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     1058.86</td>
    <td align="right">      334.21</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      387.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1088.06</td>
    <td align="right">       95.49</td>
    <td align="right">      596.38</td>
    <td align="right">      194.26</td>
    <td align="right">      402.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1232.95</td>
    <td align="right">       84.14</td>
    <td align="right">      662.52</td>
    <td align="right">      232.30</td>
    <td align="right">      430.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     1131.82</td>
    <td align="right">       55.21</td>
    <td align="right">      604.75</td>
    <td align="right">      167.74</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     1144.96</td>
    <td align="right">       77.47</td>
    <td align="right">      611.50</td>
    <td align="right">      187.19</td>
    <td align="right">      424.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      996.93</td>
    <td align="right">      107.30</td>
    <td align="right">      563.11</td>
    <td align="right">      193.18</td>
    <td align="right">      369.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      971.89</td>
    <td align="right">      209.14</td>
    <td align="right">      576.49</td>
    <td align="right">      249.10</td>
    <td align="right">      327.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      665.41</td>
    <td align="right">      473.21</td>
    <td align="right">      494.10</td>
    <td align="right">      248.31</td>
    <td align="right">      245.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      581.71</td>
    <td align="right">      628.16</td>
    <td align="right">      475.29</td>
    <td align="right">      252.75</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      910.56</td>
    <td align="right">      327.58</td>
    <td align="right">      581.50</td>
    <td align="right">      239.98</td>
    <td align="right">      341.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      581.71</td>
    <td align="right">       55.21</td>
    <td align="right">      475.29</td>
    <td align="right">      167.74</td>
    <td align="right">      222.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1232.95</td>
    <td align="right">      736.79</td>
    <td align="right">      717.20</td>
    <td align="right">      329.94</td>
    <td align="right">      437.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_MID></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::CORE_TOP></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.477062E+09</td>
    <td align="right">0.292396E+10</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.593668E+09</td>
    <td align="right">0.218951E+10</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.961480E+09</td>
    <td align="right">0.208024E+10</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.149169E+10</td>
    <td align="right">0.124439E+10</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.260976E+10</td>
    <td align="right">0.356407E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.295132E+10</td>
    <td align="right">0.300361E+09</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.298539E+10</td>
    <td align="right">0.209098E+09</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276538E+10</td>
    <td align="right">0.289350E+09</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.212871E+10</td>
    <td align="right">0.396431E+09</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177080E+10</td>
    <td align="right">0.792981E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.750025E+09</td>
    <td align="right">0.176671E+10</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.531703E+09</td>
    <td align="right">0.247277E+10</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200170E+11</td>
    <td align="right">0.150222E+11</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.477062E+09</td>
    <td align="right">0.209098E+09</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.298539E+10</td>
    <td align="right">0.292396E+10</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.139594E+10</td>
    <td align="right">0.176082E+10</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149162E+10</td>
    <td align="right">0.132315E+10</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215769E+10</td>
    <td align="right">0.127209E+10</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260350E+10</td>
    <td align="right">0.786136E+09</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.341544E+10</td>
    <td align="right">0.232579E+09</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.345545E+10</td>
    <td align="right">0.196512E+09</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.345379E+10</td>
    <td align="right">0.133041E+09</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318782E+10</td>
    <td align="right">0.186846E+09</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259721E+10</td>
    <td align="right">0.250462E+09</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250249E+10</td>
    <td align="right">0.497162E+09</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.166938E+10</td>
    <td align="right">0.107259E+10</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.152437E+10</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291076E+11</td>
    <td align="right">0.923576E+10</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.117730E+10</td>
    <td align="right">0.133041E+09</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.345545E+10</td>
    <td align="right">0.176082E+10</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.594444E+10</td>
    <td align="right">0.265251E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.481235E+10</td>
    <td align="right">0.204699E+10</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.317799E+10</td>
    <td align="right">0.203665E+10</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233475E+10</td>
    <td align="right">0.126240E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265835E+10</td>
    <td align="right">0.367382E+09</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.274357E+10</td>
    <td align="right">0.312876E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.292134E+10</td>
    <td align="right">0.207082E+09</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.326402E+10</td>
    <td align="right">0.302463E+09</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.344763E+10</td>
    <td align="right">0.414828E+09</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533199E+10</td>
    <td align="right">0.822252E+09</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.588953E+10</td>
    <td align="right">0.168952E+10</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.612935E+10</td>
    <td align="right">0.232446E+10</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.486553E+11</td>
    <td align="right">0.144394E+11</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233475E+10</td>
    <td align="right">0.207082E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.612935E+10</td>
    <td align="right">0.265251E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.162206E+10</td>
    <td align="right">0.184755E+10</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173580E+10</td>
    <td align="right">0.139577E+10</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.198931E+10</td>
    <td align="right">0.133877E+10</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274751E+10</td>
    <td align="right">0.827042E+09</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.290573E+10</td>
    <td align="right">0.251800E+09</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.318316E+10</td>
    <td align="right">0.216265E+09</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302017E+10</td>
    <td align="right">0.144871E+09</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.305953E+10</td>
    <td align="right">0.201974E+09</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.257950E+10</td>
    <td align="right">0.266261E+09</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260486E+10</td>
    <td align="right">0.532416E+09</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.174477E+10</td>
    <td align="right">0.113897E+10</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157985E+10</td>
    <td align="right">0.156577E+10</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287723E+11</td>
    <td align="right">0.972746E+10</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.157985E+10</td>
    <td align="right">0.144871E+09</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.318316E+10</td>
    <td align="right">0.184755E+10</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.455932E+09</td>
    <td align="right">0.315831E+10</td>
    <td align="right">0.759407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759407E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.598438E+09</td>
    <td align="right">0.231441E+10</td>
    <td align="right">0.809215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809215E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.998725E+09</td>
    <td align="right">0.212303E+10</td>
    <td align="right">0.103934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103934E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.155825E+10</td>
    <td align="right">0.121090E+10</td>
    <td align="right">0.118702E+10</td>
    <td align="right">  4809585.50</td>
    <td align="right">0.118221E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267945E+10</td>
    <td align="right">0.308467E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590183.52</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.300787E+10</td>
    <td align="right">0.266191E+09</td>
    <td align="right">0.152875E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.302775E+10</td>
    <td align="right">0.194113E+09</td>
    <td align="right">0.153312E+10</td>
    <td align="right"> 58189607.75</td>
    <td align="right">0.147493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.276578E+10</td>
    <td align="right">0.310826E+09</td>
    <td align="right">0.137306E+10</td>
    <td align="right"> 10718462.70</td>
    <td align="right">0.136234E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.213235E+10</td>
    <td align="right">0.439550E+09</td>
    <td align="right">0.114782E+10</td>
    <td align="right">    85924.34</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176025E+10</td>
    <td align="right">0.870889E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.715515E+09</td>
    <td align="right">0.196576E+10</td>
    <td align="right">0.757214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757214E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.499291E+09</td>
    <td align="right">0.272911E+10</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.201996E+11</td>
    <td align="right">0.158916E+11</td>
    <td align="right">0.132608E+11</td>
    <td align="right">0.229931E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.455932E+09</td>
    <td align="right">0.194113E+09</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705955E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302775E+10</td>
    <td align="right">0.315831E+10</td>
    <td align="right">0.153312E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136808E+10</td>
    <td align="right">0.192131E+10</td>
    <td align="right">0.130290E+10</td>
    <td align="right">0.663423E+09</td>
    <td align="right">0.639477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148554E+10</td>
    <td align="right">0.141468E+10</td>
    <td align="right">0.131040E+10</td>
    <td align="right">0.632595E+09</td>
    <td align="right">0.677804E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218241E+10</td>
    <td align="right">0.132134E+10</td>
    <td align="right">0.170682E+10</td>
    <td align="right">0.823215E+09</td>
    <td align="right">0.883601E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.264923E+10</td>
    <td align="right">0.786164E+09</td>
    <td align="right">0.181254E+10</td>
    <td align="right">0.819796E+09</td>
    <td align="right">0.992745E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.346277E+10</td>
    <td align="right">0.216888E+09</td>
    <td align="right">0.193041E+10</td>
    <td align="right">0.837039E+09</td>
    <td align="right">0.109337E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.349284E+10</td>
    <td align="right">0.184825E+09</td>
    <td align="right">0.189457E+10</td>
    <td align="right">0.751291E+09</td>
    <td align="right">0.114328E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347557E+10</td>
    <td align="right">0.136146E+09</td>
    <td align="right">0.188755E+10</td>
    <td align="right">0.690711E+09</td>
    <td align="right">0.119684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.318548E+10</td>
    <td align="right">0.213410E+09</td>
    <td align="right">0.173937E+10</td>
    <td align="right">0.598010E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259738E+10</td>
    <td align="right">0.293311E+09</td>
    <td align="right">0.149111E+10</td>
    <td align="right">0.512677E+09</td>
    <td align="right">0.978436E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.249519E+10</td>
    <td align="right">0.560868E+09</td>
    <td align="right">0.152258E+10</td>
    <td align="right">0.642522E+09</td>
    <td align="right">0.880060E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.163454E+10</td>
    <td align="right">0.120725E+10</td>
    <td align="right">0.130449E+10</td>
    <td align="right">0.665442E+09</td>
    <td align="right">0.639046E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114470E+10</td>
    <td align="right">0.168631E+10</td>
    <td align="right">0.106131E+10</td>
    <td align="right">0.480726E+09</td>
    <td align="right">0.580589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.291737E+11</td>
    <td align="right">0.994249E+10</td>
    <td align="right">0.189641E+11</td>
    <td align="right">0.811745E+10</td>
    <td align="right">0.108466E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.114470E+10</td>
    <td align="right">0.136146E+09</td>
    <td align="right">0.106131E+10</td>
    <td align="right">0.480726E+09</td>
    <td align="right">0.580589E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.349284E+10</td>
    <td align="right">0.192131E+10</td>
    <td align="right">0.193041E+10</td>
    <td align="right">0.837039E+09</td>
    <td align="right">0.119684E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.596681E+10</td>
    <td align="right">0.290500E+10</td>
    <td align="right">0.439081E+10</td>
    <td align="right">0.313178E+10</td>
    <td align="right">0.125903E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.484400E+10</td>
    <td align="right">0.220471E+10</td>
    <td align="right">0.359609E+10</td>
    <td align="right">0.232779E+10</td>
    <td align="right">0.126830E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.324739E+10</td>
    <td align="right">0.207195E+10</td>
    <td align="right">0.254083E+10</td>
    <td align="right">0.114626E+10</td>
    <td align="right">0.139457E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.239966E+10</td>
    <td align="right">0.123023E+10</td>
    <td align="right">0.182223E+10</td>
    <td align="right">0.426379E+09</td>
    <td align="right">0.139585E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270266E+10</td>
    <td align="right">0.322646E+09</td>
    <td align="right">0.143878E+10</td>
    <td align="right"> 60598024.44</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.277568E+10</td>
    <td align="right">0.277829E+09</td>
    <td align="right">0.137570E+10</td>
    <td align="right"> 12556158.77</td>
    <td align="right">0.136315E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293759E+10</td>
    <td align="right">0.195833E+09</td>
    <td align="right">0.148807E+10</td>
    <td align="right"> 26993885.11</td>
    <td align="right">0.146108E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.324038E+10</td>
    <td align="right">0.332056E+09</td>
    <td align="right">0.175046E+10</td>
    <td align="right">0.209583E+09</td>
    <td align="right">0.154088E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.343990E+10</td>
    <td align="right">0.474429E+09</td>
    <td align="right">0.203270E+10</td>
    <td align="right">0.535329E+09</td>
    <td align="right">0.149737E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.531388E+10</td>
    <td align="right">0.935023E+09</td>
    <td align="right">0.325939E+10</td>
    <td align="right">0.169769E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.587302E+10</td>
    <td align="right">0.191622E+10</td>
    <td align="right">0.401532E+10</td>
    <td align="right">0.276489E+10</td>
    <td align="right">0.125043E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.613335E+10</td>
    <td align="right">0.257884E+10</td>
    <td align="right">0.429047E+10</td>
    <td align="right">0.308158E+10</td>
    <td align="right">0.120890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488743E+11</td>
    <td align="right">0.154448E+11</td>
    <td align="right">0.320009E+11</td>
    <td align="right">0.154214E+11</td>
    <td align="right">0.165794E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.239966E+10</td>
    <td align="right">0.195833E+09</td>
    <td align="right">0.137570E+10</td>
    <td align="right"> 12556158.77</td>
    <td align="right">0.120890E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.613335E+10</td>
    <td align="right">0.290500E+10</td>
    <td align="right">0.439081E+10</td>
    <td align="right">0.313178E+10</td>
    <td align="right">0.156170E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.160855E+10</td>
    <td align="right">0.202197E+10</td>
    <td align="right">0.138584E+10</td>
    <td align="right">0.749366E+09</td>
    <td align="right">0.636473E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.173947E+10</td>
    <td align="right">0.150225E+10</td>
    <td align="right">0.141722E+10</td>
    <td align="right">0.717284E+09</td>
    <td align="right">0.699939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201342E+10</td>
    <td align="right">0.139738E+10</td>
    <td align="right">0.154658E+10</td>
    <td align="right">0.684663E+09</td>
    <td align="right">0.861922E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279046E+10</td>
    <td align="right">0.832121E+09</td>
    <td align="right">0.185896E+10</td>
    <td align="right">0.855204E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.294082E+10</td>
    <td align="right">0.231997E+09</td>
    <td align="right">0.159734E+10</td>
    <td align="right">0.520300E+09</td>
    <td align="right">0.107704E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.204804E+09</td>
    <td align="right">0.171723E+10</td>
    <td align="right">0.602103E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303386E+10</td>
    <td align="right">0.145494E+09</td>
    <td align="right">0.161976E+10</td>
    <td align="right">0.449260E+09</td>
    <td align="right">0.117050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.304891E+10</td>
    <td align="right">0.230476E+09</td>
    <td align="right">0.163783E+10</td>
    <td align="right">0.501359E+09</td>
    <td align="right">0.113647E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.256762E+10</td>
    <td align="right">0.312585E+09</td>
    <td align="right">0.145956E+10</td>
    <td align="right">0.500729E+09</td>
    <td align="right">0.958834E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258661E+10</td>
    <td align="right">0.602316E+09</td>
    <td align="right">0.154407E+10</td>
    <td align="right">0.667180E+09</td>
    <td align="right">0.876886E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171382E+10</td>
    <td align="right">0.128884E+10</td>
    <td align="right">0.128070E+10</td>
    <td align="right">0.643600E+09</td>
    <td align="right">0.637096E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155579E+10</td>
    <td align="right">0.174756E+10</td>
    <td align="right">0.127301E+10</td>
    <td align="right">0.676959E+09</td>
    <td align="right">0.596053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288121E+11</td>
    <td align="right">0.105178E+11</td>
    <td align="right">0.183381E+11</td>
    <td align="right">0.756801E+10</td>
    <td align="right">0.107701E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155579E+10</td>
    <td align="right">0.145494E+09</td>
    <td align="right">0.127301E+10</td>
    <td align="right">0.449260E+09</td>
    <td align="right">0.596053E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321275E+10</td>
    <td align="right">0.202197E+10</td>
    <td align="right">0.185896E+10</td>
    <td align="right">0.855204E+09</td>
    <td align="right">0.117050E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.444277E+09</td>
    <td align="right">0.314982E+10</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.759411E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567275E+09</td>
    <td align="right">0.236111E+10</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.809219E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.940044E+09</td>
    <td align="right">0.221611E+10</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103935E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.148902E+10</td>
    <td align="right">0.130475E+10</td>
    <td align="right">0.118703E+10</td>
    <td align="right">  4809610.42</td>
    <td align="right">0.118222E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.262870E+10</td>
    <td align="right">0.360071E+09</td>
    <td align="right">0.138919E+10</td>
    <td align="right"> 50590445.67</td>
    <td align="right">0.133860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.297543E+10</td>
    <td align="right">0.301304E+09</td>
    <td align="right">0.152876E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.142322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.300971E+10</td>
    <td align="right">0.210609E+09</td>
    <td align="right">0.153313E+10</td>
    <td align="right"> 58189909.28</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.278217E+10</td>
    <td align="right">0.296364E+09</td>
    <td align="right">0.137307E+10</td>
    <td align="right"> 10718518.24</td>
    <td align="right">0.136235E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214308E+10</td>
    <td align="right">0.414384E+09</td>
    <td align="right">0.114783E+10</td>
    <td align="right">    85924.78</td>
    <td align="right">0.114774E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.177319E+10</td>
    <td align="right">0.838305E+09</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.722374E+09</td>
    <td align="right">0.191299E+10</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.757218E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.501080E+09</td>
    <td align="right">0.268022E+10</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199763E+11</td>
    <td align="right">0.160460E+11</td>
    <td align="right">0.132609E+11</td>
    <td align="right">0.229932E+09</td>
    <td align="right">0.130309E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.444277E+09</td>
    <td align="right">0.210609E+09</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705959E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.300971E+10</td>
    <td align="right">0.314982E+10</td>
    <td align="right">0.153313E+10</td>
    <td align="right">0.105538E+09</td>
    <td align="right">0.147494E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.136322E+10</td>
    <td align="right">0.186900E+10</td>
    <td align="right">0.130291E+10</td>
    <td align="right">0.663430E+09</td>
    <td align="right">0.639480E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146648E+10</td>
    <td align="right">0.140518E+10</td>
    <td align="right">0.131041E+10</td>
    <td align="right">0.632601E+09</td>
    <td align="right">0.677807E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.214543E+10</td>
    <td align="right">0.133495E+10</td>
    <td align="right">0.170683E+10</td>
    <td align="right">0.823223E+09</td>
    <td align="right">0.883606E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.260568E+10</td>
    <td align="right">0.812527E+09</td>
    <td align="right">0.181255E+10</td>
    <td align="right">0.819804E+09</td>
    <td align="right">0.992751E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.343402E+10</td>
    <td align="right">0.231932E+09</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.109338E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.347570E+10</td>
    <td align="right">0.194499E+09</td>
    <td align="right">0.189459E+10</td>
    <td align="right">0.751299E+09</td>
    <td align="right">0.114329E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.347350E+10</td>
    <td align="right">0.132808E+09</td>
    <td align="right">0.188757E+10</td>
    <td align="right">0.690718E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.320252E+10</td>
    <td align="right">0.188450E+09</td>
    <td align="right">0.173938E+10</td>
    <td align="right">0.598016E+09</td>
    <td align="right">0.114136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.261118E+10</td>
    <td align="right">0.256565E+09</td>
    <td align="right">0.149112E+10</td>
    <td align="right">0.512682E+09</td>
    <td align="right">0.978442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250867E+10</td>
    <td align="right">0.517235E+09</td>
    <td align="right">0.152259E+10</td>
    <td align="right">0.642529E+09</td>
    <td align="right">0.880065E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164651E+10</td>
    <td align="right">0.114066E+10</td>
    <td align="right">0.130450E+10</td>
    <td align="right">0.665449E+09</td>
    <td align="right">0.639050E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.115051E+10</td>
    <td align="right">0.162450E+10</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.290834E+11</td>
    <td align="right">0.970830E+10</td>
    <td align="right">0.189642E+11</td>
    <td align="right">0.811753E+10</td>
    <td align="right">0.108467E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115051E+10</td>
    <td align="right">0.132808E+09</td>
    <td align="right">0.106132E+10</td>
    <td align="right">0.480731E+09</td>
    <td align="right">0.580592E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.347570E+10</td>
    <td align="right">0.186900E+10</td>
    <td align="right">0.193042E+10</td>
    <td align="right">0.837047E+09</td>
    <td align="right">0.119685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.590199E+10</td>
    <td align="right">0.282177E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.125902E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.477719E+10</td>
    <td align="right">0.218133E+10</td>
    <td align="right">0.359605E+10</td>
    <td align="right">0.232777E+10</td>
    <td align="right">0.126829E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.315831E+10</td>
    <td align="right">0.215646E+10</td>
    <td align="right">0.254081E+10</td>
    <td align="right">0.114625E+10</td>
    <td align="right">0.139456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.232950E+10</td>
    <td align="right">0.131859E+10</td>
    <td align="right">0.182221E+10</td>
    <td align="right">0.426374E+09</td>
    <td align="right">0.139584E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267441E+10</td>
    <td align="right">0.371116E+09</td>
    <td align="right">0.143877E+10</td>
    <td align="right"> 60597318.89</td>
    <td align="right">0.137818E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276393E+10</td>
    <td align="right">0.313326E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.136314E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.294164E+10</td>
    <td align="right">0.208671E+09</td>
    <td align="right">0.148806E+10</td>
    <td align="right"> 26993570.82</td>
    <td align="right">0.146107E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.327855E+10</td>
    <td align="right">0.308845E+09</td>
    <td align="right">0.175045E+10</td>
    <td align="right">0.209581E+09</td>
    <td align="right">0.154087E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.346035E+10</td>
    <td align="right">0.431160E+09</td>
    <td align="right">0.203268E+10</td>
    <td align="right">0.535323E+09</td>
    <td align="right">0.149736E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.533670E+10</td>
    <td align="right">0.860365E+09</td>
    <td align="right">0.325936E+10</td>
    <td align="right">0.169767E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.586070E+10</td>
    <td align="right">0.179929E+10</td>
    <td align="right">0.401527E+10</td>
    <td align="right">0.276485E+10</td>
    <td align="right">0.125042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.609210E+10</td>
    <td align="right">0.248354E+10</td>
    <td align="right">0.429043E+10</td>
    <td align="right">0.308154E+10</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485754E+11</td>
    <td align="right">0.152545E+11</td>
    <td align="right">0.320006E+11</td>
    <td align="right">0.154212E+11</td>
    <td align="right">0.165793E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.232950E+10</td>
    <td align="right">0.208671E+09</td>
    <td align="right">0.137569E+10</td>
    <td align="right"> 12556012.57</td>
    <td align="right">0.120889E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.609210E+10</td>
    <td align="right">0.282177E+10</td>
    <td align="right">0.439076E+10</td>
    <td align="right">0.313174E+10</td>
    <td align="right">0.156169E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyZoneSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> WindowEnergyZoneSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyZoneSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE WINDOWS TOTAL HEAT GAIN ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL HEAT LOSS ENERGY [J]</td>
    <td align="right">ZONE WINDOWS TOTAL TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE EXTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">ZONE INTERIOR WINDOWS TOTAL TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.159936E+10</td>
    <td align="right">0.197343E+10</td>
    <td align="right">0.138585E+10</td>
    <td align="right">0.749374E+09</td>
    <td align="right">0.636477E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.171719E+10</td>
    <td align="right">0.149469E+10</td>
    <td align="right">0.141723E+10</td>
    <td align="right">0.717292E+09</td>
    <td align="right">0.699942E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.197613E+10</td>
    <td align="right">0.141967E+10</td>
    <td align="right">0.154660E+10</td>
    <td align="right">0.684670E+09</td>
    <td align="right">0.861926E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274455E+10</td>
    <td align="right">0.866271E+09</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.100376E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.291426E+10</td>
    <td align="right">0.255749E+09</td>
    <td align="right">0.159736E+10</td>
    <td align="right">0.520305E+09</td>
    <td align="right">0.107705E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.319580E+10</td>
    <td align="right">0.218078E+09</td>
    <td align="right">0.171724E+10</td>
    <td align="right">0.602109E+09</td>
    <td align="right">0.111513E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.303146E+10</td>
    <td align="right">0.147881E+09</td>
    <td align="right">0.161977E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.306666E+10</td>
    <td align="right">0.207494E+09</td>
    <td align="right">0.163784E+10</td>
    <td align="right">0.501364E+09</td>
    <td align="right">0.113648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.258403E+10</td>
    <td align="right">0.278116E+09</td>
    <td align="right">0.145957E+10</td>
    <td align="right">0.500734E+09</td>
    <td align="right">0.958839E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.260310E+10</td>
    <td align="right">0.560158E+09</td>
    <td align="right">0.154408E+10</td>
    <td align="right">0.667187E+09</td>
    <td align="right">0.876891E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.172474E+10</td>
    <td align="right">0.122657E+10</td>
    <td align="right">0.128071E+10</td>
    <td align="right">0.643607E+09</td>
    <td align="right">0.637099E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155804E+10</td>
    <td align="right">0.168246E+10</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.676966E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.287153E+11</td>
    <td align="right">0.103306E+11</td>
    <td align="right">0.183382E+11</td>
    <td align="right">0.756808E+10</td>
    <td align="right">0.107702E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.155804E+10</td>
    <td align="right">0.147881E+09</td>
    <td align="right">0.127302E+10</td>
    <td align="right">0.449265E+09</td>
    <td align="right">0.596056E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.319580E+10</td>
    <td align="right">0.197343E+10</td>
    <td align="right">0.185897E+10</td>
    <td align="right">0.855212E+09</td>
    <td align="right">0.117051E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AverageOutdoorConditionsMonthly::Environment></a>
<p>Report:<b> AverageOutdoorConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:AverageOutdoorConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE [C]</td>
    <td align="right">SITE WIND SPEED [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE RAIN STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       13.57</td>
    <td align="right">       11.01</td>
    <td align="right">        8.64</td>
    <td align="right">        3.24</td>
    <td align="right">        3.12</td>
    <td align="right">       48.31</td>
    <td align="right">      209.17</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       15.49</td>
    <td align="right">       12.82</td>
    <td align="right">       10.40</td>
    <td align="right">        2.82</td>
    <td align="right">        4.36</td>
    <td align="right">       58.07</td>
    <td align="right">      218.23</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       17.07</td>
    <td align="right">       13.57</td>
    <td align="right">       10.72</td>
    <td align="right">        3.68</td>
    <td align="right">        7.24</td>
    <td align="right">       76.61</td>
    <td align="right">      186.08</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       21.23</td>
    <td align="right">       17.53</td>
    <td align="right">       15.23</td>
    <td align="right">        2.65</td>
    <td align="right">       11.47</td>
    <td align="right">       90.28</td>
    <td align="right">      216.86</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       26.90</td>
    <td align="right">       22.81</td>
    <td align="right">       21.10</td>
    <td align="right">        3.11</td>
    <td align="right">       19.64</td>
    <td align="right">      106.10</td>
    <td align="right">      173.47</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       27.61</td>
    <td align="right">       23.36</td>
    <td align="right">       21.62</td>
    <td align="right">        2.44</td>
    <td align="right">       19.77</td>
    <td align="right">      115.40</td>
    <td align="right">      187.69</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        2.53</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      154.05</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.43</td>
    <td align="right">       23.89</td>
    <td align="right">       22.52</td>
    <td align="right">        3.20</td>
    <td align="right">       20.40</td>
    <td align="right">      118.51</td>
    <td align="right">      145.78</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.23</td>
    <td align="right">       23.37</td>
    <td align="right">       22.24</td>
    <td align="right">        3.39</td>
    <td align="right">       19.01</td>
    <td align="right">      101.73</td>
    <td align="right">      135.58</td>
    <td align="right">        0.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       24.23</td>
    <td align="right">       20.46</td>
    <td align="right">       18.40</td>
    <td align="right">        4.11</td>
    <td align="right">       16.60</td>
    <td align="right">       78.24</td>
    <td align="right">      178.15</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.91</td>
    <td align="right">       15.31</td>
    <td align="right">       12.62</td>
    <td align="right">        2.63</td>
    <td align="right">        7.99</td>
    <td align="right">       49.56</td>
    <td align="right">      205.43</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       15.68</td>
    <td align="right">       12.87</td>
    <td align="right">       10.53</td>
    <td align="right">        3.17</td>
    <td align="right">        6.00</td>
    <td align="right">       45.08</td>
    <td align="right">      191.18</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       21.89</td>
    <td align="right">       18.50</td>
    <td align="right">       16.48</td>
    <td align="right">        3.09</td>
    <td align="right">       13.08</td>
    <td align="right">       84.44</td>
    <td align="right">      183.16</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       13.57</td>
    <td align="right">       11.01</td>
    <td align="right">        8.64</td>
    <td align="right">        2.44</td>
    <td align="right">        3.12</td>
    <td align="right">       45.08</td>
    <td align="right">      135.58</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       27.94</td>
    <td align="right">       24.58</td>
    <td align="right">       23.34</td>
    <td align="right">        4.11</td>
    <td align="right">       20.70</td>
    <td align="right">      123.49</td>
    <td align="right">      218.23</td>
    <td align="right">        0.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       27.00</td>
    <td align="right">02-JAN-14:00</td>
    <td align="right">       18.65</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      146.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       28.30</td>
    <td align="right">02-FEB-12:00</td>
    <td align="right">       20.77</td>
    <td align="right">       17.20</td>
    <td align="right">        6.60</td>
    <td align="right">       17.93</td>
    <td align="right">      127.50</td>
    <td align="right">      748.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       30.00</td>
    <td align="right">26-MAR-13:00</td>
    <td align="right">       19.86</td>
    <td align="right">       14.40</td>
    <td align="right">        3.00</td>
    <td align="right">       19.52</td>
    <td align="right">      288.50</td>
    <td align="right">      548.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       33.30</td>
    <td align="right">28-APR-14:00</td>
    <td align="right">       23.04</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      150.50</td>
    <td align="right">      762.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       33.90</td>
    <td align="right">07-MAY-13:00</td>
    <td align="right">       23.75</td>
    <td align="right">       19.40</td>
    <td align="right">        4.10</td>
    <td align="right">       23.15</td>
    <td align="right">      287.50</td>
    <td align="right">      507.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.00</td>
    <td align="right">14-JUN-13:00</td>
    <td align="right">       23.93</td>
    <td align="right">       19.40</td>
    <td align="right">        2.10</td>
    <td align="right">       24.16</td>
    <td align="right">      194.50</td>
    <td align="right">      712.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       36.10</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">       25.95</td>
    <td align="right">       22.20</td>
    <td align="right">        1.50</td>
    <td align="right">       26.65</td>
    <td align="right">      216.00</td>
    <td align="right">      245.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.30</td>
    <td align="right">30-AUG-15:00</td>
    <td align="right">       23.72</td>
    <td align="right">       18.50</td>
    <td align="right">        2.40</td>
    <td align="right">       25.33</td>
    <td align="right">      116.00</td>
    <td align="right">      698.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       36.40</td>
    <td align="right">09-SEP-16:00</td>
    <td align="right">       26.63</td>
    <td align="right">       23.40</td>
    <td align="right">        4.40</td>
    <td align="right">       26.48</td>
    <td align="right">      114.00</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       34.00</td>
    <td align="right">05-OCT-14:00</td>
    <td align="right">       24.03</td>
    <td align="right">       20.00</td>
    <td align="right">        2.60</td>
    <td align="right">       29.55</td>
    <td align="right">      169.50</td>
    <td align="right">      606.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       30.00</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       25.01</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       30.00</td>
    <td align="right">13-DEC-14:00</td>
    <td align="right">       21.82</td>
    <td align="right">       18.00</td>
    <td align="right">        3.10</td>
    <td align="right">       20.92</td>
    <td align="right">      101.50</td>
    <td align="right">      682.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       27.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.65</td>
    <td align="right">       14.00</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">      101.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       36.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.63</td>
    <td align="right">       23.40</td>
    <td align="right">        6.60</td>
    <td align="right">       29.55</td>
    <td align="right">      288.50</td>
    <td align="right">      762.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMinimumDryBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMinimumDryBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMinimumDryBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {MINIMUM}[C]</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">05-JAN-05:00</td>
    <td align="right">        -0.0</td>
    <td align="right">        -0.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        -3.4</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">        -5.2</td>
    <td align="right">        -9.4</td>
    <td align="right">        4.68</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        1.10</td>
    <td align="right">09-MAR-05:00</td>
    <td align="right">        -1.8</td>
    <td align="right">        -7.3</td>
    <td align="right">        3.60</td>
    <td align="right">       -14.4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        8.30</td>
    <td align="right">11-APR-05:00</td>
    <td align="right">        6.94</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        -6.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAY-00:00</td>
    <td align="right">       19.57</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       20.60</td>
    <td align="right">07-JUN-01:00</td>
    <td align="right">       17.99</td>
    <td align="right">       16.70</td>
    <td align="right">        3.60</td>
    <td align="right">       10.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       22.20</td>
    <td align="right">11-JUL-19:00</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        2.10</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.20</td>
    <td align="right">25-AUG-23:00</td>
    <td align="right">       20.20</td>
    <td align="right">       20.20</td>
    <td align="right">        5.30</td>
    <td align="right">       11.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.20</td>
    <td align="right">07-SEP-17:00</td>
    <td align="right">       19.20</td>
    <td align="right">       19.20</td>
    <td align="right">        2.50</td>
    <td align="right">       16.85</td>
    <td align="right">       35.00</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       10.00</td>
    <td align="right">28-OCT-04:00</td>
    <td align="right">        5.55</td>
    <td align="right">        0.00</td>
    <td align="right">        3.60</td>
    <td align="right">        -0.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        7.20</td>
    <td align="right">12-NOV-07:49</td>
    <td align="right">        4.11</td>
    <td align="right">        0.18</td>
    <td align="right">        4.60</td>
    <td align="right">        -9.0</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">21-DEC-04:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -2.0</td>
    <td align="right">        2.10</td>
    <td align="right">       -16.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        -3.4</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.2</td>
    <td align="right">        -9.4</td>
    <td align="right">        0.00</td>
    <td align="right">       -21.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       22.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.37</td>
    <td align="right">       21.10</td>
    <td align="right">        5.30</td>
    <td align="right">       20.22</td>
    <td align="right">       36.00</td>
    <td align="right">      517.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumWetBulbMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumWetBulbMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumWetBulbMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.10</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       21.00</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       21.48</td>
    <td align="right">24-FEB-12:00</td>
    <td align="right">       27.70</td>
    <td align="right">       18.80</td>
    <td align="right">        4.10</td>
    <td align="right">       17.75</td>
    <td align="right">      165.00</td>
    <td align="right">      746.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       22.76</td>
    <td align="right">30-MAR-12:00</td>
    <td align="right">       29.40</td>
    <td align="right">       20.00</td>
    <td align="right">        2.50</td>
    <td align="right">       27.14</td>
    <td align="right">      340.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       25.54</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       23.30</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.83</td>
    <td align="right">27-MAY-13:00</td>
    <td align="right">       31.70</td>
    <td align="right">       23.90</td>
    <td align="right">        3.10</td>
    <td align="right">       22.13</td>
    <td align="right">      168.50</td>
    <td align="right">      735.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.52</td>
    <td align="right">29-JUN-16:00</td>
    <td align="right">       29.40</td>
    <td align="right">       25.60</td>
    <td align="right">        1.50</td>
    <td align="right">       26.32</td>
    <td align="right">      164.00</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       27.16</td>
    <td align="right">22-JUL-10:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.60</td>
    <td align="right">        2.10</td>
    <td align="right">       21.96</td>
    <td align="right">      191.00</td>
    <td align="right">      719.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       27.24</td>
    <td align="right">07-AUG-12:00</td>
    <td align="right">       31.00</td>
    <td align="right">       26.00</td>
    <td align="right">        3.10</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      200.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       27.78</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       25.50</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.18</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.00</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       25.01</td>
    <td align="right">01-NOV-13:00</td>
    <td align="right">       30.00</td>
    <td align="right">       23.30</td>
    <td align="right">        2.00</td>
    <td align="right">       26.48</td>
    <td align="right">      216.50</td>
    <td align="right">      118.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       24.12</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       23.00</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       21.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.00</td>
    <td align="right">       18.80</td>
    <td align="right">        1.50</td>
    <td align="right">       17.75</td>
    <td align="right">       95.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.00</td>
    <td align="right">        5.70</td>
    <td align="right">       27.95</td>
    <td align="right">      473.00</td>
    <td align="right">      746.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorConditionsMaximumDewPointMonthly::Environment></a>
<p>Report:<b> OutdoorConditionsMaximumDewPointMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorConditionsMaximumDewPointMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {Maximum}[C]</td>
    <td align="right">SITE OUTDOOR AIR DEWPOINT TEMPERATURE {TIMESTAMP}</td>
    <td align="right">SITE OUTDOOR AIR DRYBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE OUTDOOR AIR WETBULB TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE WIND SPEED {AT MAX/MIN} [m/s]</td>
    <td align="right">SITE SKY TEMPERATURE {AT MAX/MIN} [C]</td>
    <td align="right">SITE DIFFUSE SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
    <td align="right">SITE DIRECT SOLAR RADIATION RATE PER AREA {AT MAX/MIN} [W/m2]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.00</td>
    <td align="right">31-JAN-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       22.10</td>
    <td align="right">        5.70</td>
    <td align="right">       20.92</td>
    <td align="right">      336.50</td>
    <td align="right">       96.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.20</td>
    <td align="right">02-FEB-22:00</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        4.80</td>
    <td align="right">       14.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.10</td>
    <td align="right">07-MAR-08:00</td>
    <td align="right">       23.30</td>
    <td align="right">       21.69</td>
    <td align="right">        2.00</td>
    <td align="right">       13.91</td>
    <td align="right">      126.00</td>
    <td align="right">      566.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       23.30</td>
    <td align="right">28-APR-15:00</td>
    <td align="right">       32.20</td>
    <td align="right">       25.54</td>
    <td align="right">        3.60</td>
    <td align="right">       22.47</td>
    <td align="right">      156.00</td>
    <td align="right">      575.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       24.40</td>
    <td align="right">26-MAY-08:20</td>
    <td align="right">       27.07</td>
    <td align="right">       25.08</td>
    <td align="right">        3.10</td>
    <td align="right">       23.71</td>
    <td align="right">      252.67</td>
    <td align="right">       47.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       25.60</td>
    <td align="right">29-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       26.00</td>
    <td align="right">        5.10</td>
    <td align="right">       24.16</td>
    <td align="right">      335.00</td>
    <td align="right">      238.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       25.60</td>
    <td align="right">02-JUL-05:00</td>
    <td align="right">       26.10</td>
    <td align="right">       25.71</td>
    <td align="right">        2.60</td>
    <td align="right">       19.52</td>
    <td align="right">       30.50</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.60</td>
    <td align="right">09-AUG-18:00</td>
    <td align="right">       26.60</td>
    <td align="right">       26.60</td>
    <td align="right">        1.90</td>
    <td align="right">       19.52</td>
    <td align="right">       26.00</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       25.50</td>
    <td align="right">10-SEP-12:00</td>
    <td align="right">       35.00</td>
    <td align="right">       27.78</td>
    <td align="right">        2.90</td>
    <td align="right">       24.66</td>
    <td align="right">      239.50</td>
    <td align="right">      662.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       28.00</td>
    <td align="right">07-OCT-07:00</td>
    <td align="right">       29.00</td>
    <td align="right">       28.18</td>
    <td align="right">        2.60</td>
    <td align="right">       21.09</td>
    <td align="right">       95.00</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       23.80</td>
    <td align="right">01-NOV-10:00</td>
    <td align="right">       26.10</td>
    <td align="right">       24.39</td>
    <td align="right">        2.00</td>
    <td align="right">       22.64</td>
    <td align="right">      228.50</td>
    <td align="right">      113.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       23.00</td>
    <td align="right">12-DEC-13:00</td>
    <td align="right">       27.00</td>
    <td align="right">       24.12</td>
    <td align="right">        2.10</td>
    <td align="right">       19.17</td>
    <td align="right">      160.50</td>
    <td align="right">      599.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.50</td>
    <td align="right">       20.56</td>
    <td align="right">        1.90</td>
    <td align="right">       13.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       28.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       35.00</td>
    <td align="right">       28.18</td>
    <td align="right">        5.70</td>
    <td align="right">       24.66</td>
    <td align="right">      336.50</td>
    <td align="right">      662.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorGroundConditionsMonthly::Environment></a>
<p>Report:<b> OutdoorGroundConditionsMonthly</b></p>
<p>For:<b> Environment</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OutdoorGroundConditionsMonthly_Environment_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE SURFACE GROUND TEMPERATURE [C]</td>
    <td align="right">SITE DEEP GROUND TEMPERATURE [C]</td>
    <td align="right">SITE MAINS WATER TEMPERATURE [C]</td>
    <td align="right">SITE GROUND REFLECTED SOLAR RADIATION RATE PER AREA [W/m2]</td>
    <td align="right">SITE SNOW ON GROUND STATUS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       29.60</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.78</td>
    <td align="right">       36.65</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       22.23</td>
    <td align="right">       38.94</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       24.49</td>
    <td align="right">       49.11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       26.95</td>
    <td align="right">       46.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.93</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       48.43</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.58</td>
    <td align="right">       45.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       28.08</td>
    <td align="right">       39.22</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.80</td>
    <td align="right">       37.51</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       23.35</td>
    <td align="right">       31.26</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       21.40</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       25.18</td>
    <td align="right">       40.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       20.46</td>
    <td align="right">       27.18</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       18.00</td>
    <td align="right">       13.00</td>
    <td align="right">       16.00</td>
    <td align="right">       29.89</td>
    <td align="right">       51.71</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WaterHeaterReportMonthly::SHWSYS1WATERHEATER></a>
<p>Report:<b> WaterHeaterReportMonthly</b></p>
<p>For:<b> SHWSYS1 WATER HEATER</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WaterHeaterReportMonthly_SHWSYS1 WATER HEATER_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER USE SIDE HEAT TRANSFER ENERGY [J]</td>
    <td align="right">WATER HEATER BURNER HEATING ENERGY []</td>
    <td align="right">WATER HEATER GAS CONSUMPTION []</td>
    <td align="right">WATER HEATER TOTAL DEMAND HEAT TRANSFER ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">WATER HEATER LOSS DEMAND ENERGY []</td>
    <td align="right">WATER HEATER HEAT LOSS ENERGY [J]</td>
    <td align="right">WATER HEATER TANK TEMPERATURE [C]</td>
    <td align="right">WATER HEATER HEAT RECOVERY SUPPLY ENERGY []</td>
    <td align="right">WATER HEATER SOURCE ENERGY []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.208196E+10</td>
    <td align="right">-.366136E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829126413.1</td>
    <td align="right">       65.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.187142E+10</td>
    <td align="right">-.330139E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-745684007.4</td>
    <td align="right">       65.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.216077E+10</td>
    <td align="right">-.375995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-807721990.5</td>
    <td align="right">       64.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163219E+10</td>
    <td align="right">-.318054E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-793927878.8</td>
    <td align="right">       65.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157723E+10</td>
    <td align="right">-.317572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-826279982.2</td>
    <td align="right">       65.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.140020E+10</td>
    <td align="right">-.296193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-788880878.9</td>
    <td align="right">       64.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.110986E+10</td>
    <td align="right">-.270620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842153883.1</td>
    <td align="right">       66.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140362E+10</td>
    <td align="right">-.301955E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-814344929.5</td>
    <td align="right">       64.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.131059E+10</td>
    <td align="right">-.286025E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-802593021.0</td>
    <td align="right">       65.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.158051E+10</td>
    <td align="right">-.316904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-835481048.1</td>
    <td align="right">       65.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.180119E+10</td>
    <td align="right">-.333588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">-802732946.3</td>
    <td align="right">       65.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189303E+10</td>
    <td align="right">-.347739E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-829055501.9</td>
    <td align="right">       65.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.198226E+11</td>
    <td align="right">-.386092E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8760.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">-.971798E+10</td>
    <td align="right">       65.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.110986E+10</td>
    <td align="right">-.375995E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">-842153883.1</td>
    <td align="right">       64.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216077E+10</td>
    <td align="right">-.270620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">-745684007.4</td>
    <td align="right">       66.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6940.66</td>
    <td align="right">       36.25</td>
    <td align="right">      297.00</td>
    <td align="right">      293.00</td>
    <td align="right">     1257.60</td>
    <td align="right">       24.62</td>
    <td align="right">      144.33</td>
    <td align="right">      273.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     2945.50</td>
    <td align="right">       26.47</td>
    <td align="right">      165.33</td>
    <td align="right">      276.17</td>
    <td align="right">     1038.39</td>
    <td align="right">       19.94</td>
    <td align="right">       63.67</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1330.21</td>
    <td align="right">       17.06</td>
    <td align="right">        0.00</td>
    <td align="right">      311.00</td>
    <td align="right">      789.74</td>
    <td align="right">       19.80</td>
    <td align="right">       46.83</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">     1043.93</td>
    <td align="right">       16.29</td>
    <td align="right">        0.00</td>
    <td align="right">      314.00</td>
    <td align="right">      608.92</td>
    <td align="right">       18.97</td>
    <td align="right">       21.33</td>
    <td align="right">      268.17</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">      928.51</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">      337.83</td>
    <td align="right">      527.29</td>
    <td align="right">       19.19</td>
    <td align="right">        7.17</td>
    <td align="right">      279.33</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      879.90</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      338.00</td>
    <td align="right">      502.42</td>
    <td align="right">       18.82</td>
    <td align="right">        2.33</td>
    <td align="right">      282.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:40</td>
    <td align="right">      976.33</td>
    <td align="right">       16.47</td>
    <td align="right">        0.00</td>
    <td align="right">      349.00</td>
    <td align="right">      540.71</td>
    <td align="right">       19.18</td>
    <td align="right">       12.17</td>
    <td align="right">      294.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:00</td>
    <td align="right">     1141.76</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">      339.00</td>
    <td align="right">      620.90</td>
    <td align="right">       19.49</td>
    <td align="right">       34.83</td>
    <td align="right">      293.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">     1352.21</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">      309.17</td>
    <td align="right">      726.05</td>
    <td align="right">       19.69</td>
    <td align="right">       77.67</td>
    <td align="right">      269.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:00</td>
    <td align="right">     2316.82</td>
    <td align="right">       19.88</td>
    <td align="right">       39.33</td>
    <td align="right">      309.83</td>
    <td align="right">      993.52</td>
    <td align="right">       20.92</td>
    <td align="right">      134.00</td>
    <td align="right">      277.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:49</td>
    <td align="right">     7005.43</td>
    <td align="right">       35.65</td>
    <td align="right">      296.00</td>
    <td align="right">      284.00</td>
    <td align="right">     1125.14</td>
    <td align="right">       22.22</td>
    <td align="right">      100.00</td>
    <td align="right">      263.67</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     7070.35</td>
    <td align="right">       37.05</td>
    <td align="right">      279.17</td>
    <td align="right">      281.33</td>
    <td align="right">     1607.90</td>
    <td align="right">       26.60</td>
    <td align="right">      142.33</td>
    <td align="right">      262.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2640.51</td>
    <td align="right">       21.97</td>
    <td align="right">     1076.83</td>
    <td align="right">     3742.33</td>
    <td align="right">      831.25</td>
    <td align="right">       20.61</td>
    <td align="right">      786.67</td>
    <td align="right">     3285.83</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      879.90</td>
    <td align="right">       16.09</td>
    <td align="right">        0.00</td>
    <td align="right">      276.17</td>
    <td align="right">      502.42</td>
    <td align="right">       18.82</td>
    <td align="right">        2.33</td>
    <td align="right">      254.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7070.35</td>
    <td align="right">       37.05</td>
    <td align="right">      297.00</td>
    <td align="right">      349.00</td>
    <td align="right">     1607.90</td>
    <td align="right">       26.60</td>
    <td align="right">      144.33</td>
    <td align="right">      294.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_2_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_2_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     1657.76</td>
    <td align="right">       18.48</td>
    <td align="right">       81.33</td>
    <td align="right">      252.00</td>
    <td align="right">      930.92</td>
    <td align="right">       21.64</td>
    <td align="right">       72.33</td>
    <td align="right">      190.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1828.69</td>
    <td align="right">       18.38</td>
    <td align="right">       71.83</td>
    <td align="right">      244.83</td>
    <td align="right">     1012.42</td>
    <td align="right">       21.68</td>
    <td align="right">       64.17</td>
    <td align="right">      203.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1937.92</td>
    <td align="right">       18.95</td>
    <td align="right">       74.33</td>
    <td align="right">      301.67</td>
    <td align="right">     1015.91</td>
    <td align="right">       20.33</td>
    <td align="right">       47.83</td>
    <td align="right">      244.33</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:10</td>
    <td align="right">     1960.74</td>
    <td align="right">       17.46</td>
    <td align="right">       76.50</td>
    <td align="right">      311.00</td>
    <td align="right">     1074.29</td>
    <td align="right">       20.74</td>
    <td align="right">       68.00</td>
    <td align="right">      270.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:30</td>
    <td align="right">     2287.57</td>
    <td align="right">       19.91</td>
    <td align="right">      105.83</td>
    <td align="right">      345.50</td>
    <td align="right">      901.44</td>
    <td align="right">       19.79</td>
    <td align="right">       49.17</td>
    <td align="right">      290.50</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-05:00</td>
    <td align="right">     2041.99</td>
    <td align="right">       19.37</td>
    <td align="right">      113.67</td>
    <td align="right">      345.50</td>
    <td align="right">      849.70</td>
    <td align="right">       19.57</td>
    <td align="right">       54.00</td>
    <td align="right">      296.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:10</td>
    <td align="right">     1969.19</td>
    <td align="right">       19.64</td>
    <td align="right">      112.00</td>
    <td align="right">      354.33</td>
    <td align="right">      841.81</td>
    <td align="right">       19.80</td>
    <td align="right">       53.67</td>
    <td align="right">      295.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">     1804.53</td>
    <td align="right">       19.35</td>
    <td align="right">      102.50</td>
    <td align="right">      337.50</td>
    <td align="right">      946.61</td>
    <td align="right">       21.11</td>
    <td align="right">       75.50</td>
    <td align="right">      290.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:49</td>
    <td align="right">     1699.17</td>
    <td align="right">       18.20</td>
    <td align="right">       80.50</td>
    <td align="right">      301.83</td>
    <td align="right">      886.18</td>
    <td align="right">       21.03</td>
    <td align="right">       66.00</td>
    <td align="right">      258.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-06:49</td>
    <td align="right">     1780.23</td>
    <td align="right">       19.01</td>
    <td align="right">       79.00</td>
    <td align="right">      289.33</td>
    <td align="right">      905.37</td>
    <td align="right">       20.40</td>
    <td align="right">       48.50</td>
    <td align="right">      249.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-07:40</td>
    <td align="right">     1492.76</td>
    <td align="right">       19.10</td>
    <td align="right">       81.67</td>
    <td align="right">      246.17</td>
    <td align="right">      769.41</td>
    <td align="right">       20.53</td>
    <td align="right">       55.50</td>
    <td align="right">      203.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-07:49</td>
    <td align="right">     1566.28</td>
    <td align="right">       18.66</td>
    <td align="right">       75.83</td>
    <td align="right">      235.50</td>
    <td align="right">      869.44</td>
    <td align="right">       21.35</td>
    <td align="right">       61.67</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1848.45</td>
    <td align="right">       18.91</td>
    <td align="right">     1055.00</td>
    <td align="right">     3565.17</td>
    <td align="right">      915.27</td>
    <td align="right">       20.62</td>
    <td align="right">      716.33</td>
    <td align="right">     2972.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1492.76</td>
    <td align="right">       17.46</td>
    <td align="right">       71.83</td>
    <td align="right">      235.50</td>
    <td align="right">      769.41</td>
    <td align="right">       19.57</td>
    <td align="right">       47.83</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2287.57</td>
    <td align="right">       19.91</td>
    <td align="right">      113.67</td>
    <td align="right">      354.33</td>
    <td align="right">     1074.29</td>
    <td align="right">       21.68</td>
    <td align="right">       75.50</td>
    <td align="right">      296.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_3_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_3_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">      435.23</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">      218.50</td>
    <td align="right">      286.73</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">      502.31</td>
    <td align="right">       14.09</td>
    <td align="right">        0.00</td>
    <td align="right">      228.50</td>
    <td align="right">      331.94</td>
    <td align="right">       17.12</td>
    <td align="right">        0.00</td>
    <td align="right">      139.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">      592.03</td>
    <td align="right">       15.27</td>
    <td align="right">        0.00</td>
    <td align="right">      290.17</td>
    <td align="right">      377.00</td>
    <td align="right">       18.06</td>
    <td align="right">        0.00</td>
    <td align="right">      189.50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:19</td>
    <td align="right">      709.93</td>
    <td align="right">       15.83</td>
    <td align="right">        0.00</td>
    <td align="right">      319.17</td>
    <td align="right">      437.13</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">      260.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:40</td>
    <td align="right">      878.88</td>
    <td align="right">       16.96</td>
    <td align="right">        0.00</td>
    <td align="right">      358.33</td>
    <td align="right">      510.30</td>
    <td align="right">       19.81</td>
    <td align="right">       11.83</td>
    <td align="right">      305.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">     1023.51</td>
    <td align="right">       16.99</td>
    <td align="right">        0.50</td>
    <td align="right">      365.67</td>
    <td align="right">      555.46</td>
    <td align="right">       22.20</td>
    <td align="right">       94.67</td>
    <td align="right">      330.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:19</td>
    <td align="right">     1007.70</td>
    <td align="right">       18.08</td>
    <td align="right">       23.17</td>
    <td align="right">      368.67</td>
    <td align="right">      551.76</td>
    <td align="right">       20.73</td>
    <td align="right">       63.67</td>
    <td align="right">      326.67</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-06:49</td>
    <td align="right">      879.43</td>
    <td align="right">       16.63</td>
    <td align="right">        0.00</td>
    <td align="right">      345.50</td>
    <td align="right">      498.91</td>
    <td align="right">       19.29</td>
    <td align="right">        2.33</td>
    <td align="right">      299.50</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-06:00</td>
    <td align="right">      733.30</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">      306.17</td>
    <td align="right">      425.82</td>
    <td align="right">       18.41</td>
    <td align="right">        0.00</td>
    <td align="right">      236.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:19</td>
    <td align="right">      624.28</td>
    <td align="right">       15.39</td>
    <td align="right">        0.00</td>
    <td align="right">      285.50</td>
    <td align="right">      387.34</td>
    <td align="right">       18.24</td>
    <td align="right">        0.00</td>
    <td align="right">      211.33</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:20</td>
    <td align="right">      446.64</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">      215.17</td>
    <td align="right">      296.04</td>
    <td align="right">       16.56</td>
    <td align="right">        0.00</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">      434.92</td>
    <td align="right">       13.11</td>
    <td align="right">        0.00</td>
    <td align="right">      210.33</td>
    <td align="right">      288.49</td>
    <td align="right">       16.28</td>
    <td align="right">        0.00</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      710.97</td>
    <td align="right">       15.53</td>
    <td align="right">       23.67</td>
    <td align="right">     3511.67</td>
    <td align="right">      422.19</td>
    <td align="right">       18.61</td>
    <td align="right">      172.50</td>
    <td align="right">     2553.17</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">      434.92</td>
    <td align="right">       12.90</td>
    <td align="right">        0.00</td>
    <td align="right">      210.33</td>
    <td align="right">      286.73</td>
    <td align="right">       16.00</td>
    <td align="right">        0.00</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.76</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1023.51</td>
    <td align="right">       18.08</td>
    <td align="right">       23.17</td>
    <td align="right">      368.67</td>
    <td align="right">      555.46</td>
    <td align="right">       22.20</td>
    <td align="right">       94.67</td>
    <td align="right">      330.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_BOT_ZN_4_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_BOT_ZN_4_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-08:39</td>
    <td align="right">     1857.54</td>
    <td align="right">       18.72</td>
    <td align="right">       83.83</td>
    <td align="right">      255.00</td>
    <td align="right">     1103.59</td>
    <td align="right">       22.38</td>
    <td align="right">       81.50</td>
    <td align="right">      197.33</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     1721.43</td>
    <td align="right">       19.22</td>
    <td align="right">       79.00</td>
    <td align="right">      251.17</td>
    <td align="right">      898.37</td>
    <td align="right">       20.41</td>
    <td align="right">       51.17</td>
    <td align="right">      213.67</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1833.51</td>
    <td align="right">       18.14</td>
    <td align="right">       68.83</td>
    <td align="right">      296.83</td>
    <td align="right">      984.88</td>
    <td align="right">       21.03</td>
    <td align="right">       56.67</td>
    <td align="right">      240.83</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:49</td>
    <td align="right">     2057.14</td>
    <td align="right">       17.92</td>
    <td align="right">       82.00</td>
    <td align="right">      313.67</td>
    <td align="right">     1116.56</td>
    <td align="right">       19.44</td>
    <td align="right">       53.00</td>
    <td align="right">      273.83</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-07:19</td>
    <td align="right">     1744.66</td>
    <td align="right">       13.30</td>
    <td align="right">        0.00</td>
    <td align="right">      342.00</td>
    <td align="right">      763.70</td>
    <td align="right">       17.22</td>
    <td align="right">        0.00</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:49</td>
    <td align="right">     1847.30</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">      775.79</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">      295.17</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      390.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUL-06:49</td>
    <td align="right">     1703.12</td>
    <td align="right">       13.78</td>
    <td align="right">        3.67</td>
    <td align="right">      353.33</td>
    <td align="right">      748.95</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">      298.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      380.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">     1757.67</td>
    <td align="right">       16.40</td>
    <td align="right">       59.00</td>
    <td align="right">      338.83</td>
    <td align="right">      803.83</td>
    <td align="right">       17.62</td>
    <td align="right">        5.50</td>
    <td align="right">      290.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      342.17</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-SEP-07:30</td>
    <td align="right">     1610.40</td>
    <td align="right">       18.22</td>
    <td align="right">       80.00</td>
    <td align="right">      301.83</td>
    <td align="right">      839.90</td>
    <td align="right">       19.75</td>
    <td align="right">       51.67</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-OCT-07:30</td>
    <td align="right">     2107.43</td>
    <td align="right">       21.02</td>
    <td align="right">      105.50</td>
    <td align="right">      296.50</td>
    <td align="right">      865.74</td>
    <td align="right">       20.99</td>
    <td align="right">       53.50</td>
    <td align="right">      251.67</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      308.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-NOV-08:00</td>
    <td align="right">     1651.39</td>
    <td align="right">       18.65</td>
    <td align="right">       80.00</td>
    <td align="right">      251.50</td>
    <td align="right">      919.79</td>
    <td align="right">       21.50</td>
    <td align="right">       66.67</td>
    <td align="right">      202.33</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      282.83</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-DEC-08:30</td>
    <td align="right">     1769.06</td>
    <td align="right">       19.92</td>
    <td align="right">       85.00</td>
    <td align="right">      254.67</td>
    <td align="right">      997.77</td>
    <td align="right">       22.90</td>
    <td align="right">       74.00</td>
    <td align="right">      189.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     4027.67</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1805.19</td>
    <td align="right">       17.16</td>
    <td align="right">      726.83</td>
    <td align="right">     3601.33</td>
    <td align="right">      892.96</td>
    <td align="right">       19.60</td>
    <td align="right">      493.67</td>
    <td align="right">     3001.67</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      282.83</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1610.40</td>
    <td align="right">       13.22</td>
    <td align="right">        0.00</td>
    <td align="right">      251.17</td>
    <td align="right">      748.95</td>
    <td align="right">       17.07</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      394.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2107.43</td>
    <td align="right">       21.02</td>
    <td align="right">      105.50</td>
    <td align="right">      353.33</td>
    <td align="right">     1116.56</td>
    <td align="right">       22.90</td>
    <td align="right">       81.50</td>
    <td align="right">      298.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DaylightingReportMonthly::PERIMETER_MID_ZN_1_DAYLCTRL></a>
<p>Report:<b> DaylightingReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_DAYLCTRL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:04</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DaylightingReportMonthly_PERIMETER_MID_ZN_1_DAYLCTRL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SITE EXTERIOR BEAM NORMAL ILLUMINANCE {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {MIN FOR HOURS SHOWN}[]</td>
    <td align="right">DAYLIGHTING LIGHTING POWER MULTIPLIER {TIMESTAMP}</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 1 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 ILLUMINANCE {FOR HOURS SHOWN} [lux]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX {FOR HOURS SHOWN} []</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 GLARE INDEX SETPOINT EXCEEDED TIME [hr]</td>
    <td align="right">DAYLIGHTING REFERENCE POINT 2 DAYLIGHT ILLUMINANCE SETPOINT EXCEEDED TIME [hr]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      307.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JAN-07:49</td>
    <td align="right">     6814.91</td>
    <td align="right">       36.03</td>
    <td align="right">      297.00</td>
    <td align="right">      292.50</td>
    <td align="right">     1160.66</td>
    <td align="right">       22.17</td>
    <td align="right">       92.17</td>
    <td align="right">      272.17</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      295.50</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">01-FEB-11:39</td>
    <td align="right">     2823.56</td>
    <td align="right">       24.50</td>
    <td align="right">      165.17</td>
    <td align="right">      273.17</td>
    <td align="right">      997.79</td>
    <td align="right">       19.30</td>
    <td align="right">       36.33</td>
    <td align="right">      259.33</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      296.00</td>
    <td align="right">        0.74</td>
    <td align="right">        0.73</td>
    <td align="right">02-MAR-12:39</td>
    <td align="right">     1254.00</td>
    <td align="right">       13.45</td>
    <td align="right">        0.00</td>
    <td align="right">      308.83</td>
    <td align="right">      736.40</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">      262.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      347.33</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-APR-07:30</td>
    <td align="right">      993.35</td>
    <td align="right">       12.88</td>
    <td align="right">        0.00</td>
    <td align="right">      311.67</td>
    <td align="right">      577.33</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">      264.50</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      353.67</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-MAY-06:00</td>
    <td align="right">      887.80</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">      333.50</td>
    <td align="right">      504.21</td>
    <td align="right">       16.88</td>
    <td align="right">        0.00</td>
    <td align="right">      273.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      394.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.73</td>
    <td align="right">01-JUN-06:40</td>
    <td align="right">      842.08</td>
    <td align="right">       12.56</td>
