    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.68</td>
    <td align="right">        2.33</td>
    <td align="right">       27.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       17.67</td>
    <td align="right">       19.32</td>
    <td align="right">       17.67</td>
    <td align="right">       19.32</td>
    <td align="right">        1.17</td>
    <td align="right">       27.36</td>
    <td align="right">        1.17</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       18.50</td>
    <td align="right">       18.65</td>
    <td align="right">       18.50</td>
    <td align="right">       18.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.50</td>
    <td align="right">       18.59</td>
    <td align="right">       21.50</td>
    <td align="right">       18.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        1.33</td>
    <td align="right">       19.81</td>
    <td align="right">        1.33</td>
    <td align="right">       19.81</td>
    <td align="right">       17.17</td>
    <td align="right">       25.24</td>
    <td align="right">       17.17</td>
    <td align="right">       25.24</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.67</td>
    <td align="right">       25.41</td>
    <td align="right">       33.67</td>
    <td align="right">       25.41</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       51.17</td>
    <td align="right">       26.53</td>
    <td align="right">       51.17</td>
    <td align="right">       26.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       42.83</td>
    <td align="right">       26.23</td>
    <td align="right">       42.83</td>
    <td align="right">       26.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.67</td>
    <td align="right">       26.05</td>
    <td align="right">       57.67</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.17</td>
    <td align="right">       25.58</td>
    <td align="right">       77.00</td>
    <td align="right">       25.58</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        7.00</td>
    <td align="right">       19.62</td>
    <td align="right">        7.00</td>
    <td align="right">       19.62</td>
    <td align="right">       54.00</td>
    <td align="right">       25.49</td>
    <td align="right">       54.00</td>
    <td align="right">       25.49</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        8.67</td>
    <td align="right">       19.83</td>
    <td align="right">        8.67</td>
    <td align="right">       19.83</td>
    <td align="right">        8.83</td>
    <td align="right">       25.19</td>
    <td align="right">        8.83</td>
    <td align="right">       25.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       19.67</td>
    <td align="right">       18.24</td>
    <td align="right">       19.67</td>
    <td align="right">       18.24</td>
    <td align="right">        2.17</td>
    <td align="right">       27.49</td>
    <td align="right">        2.17</td>
    <td align="right">       27.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       94.33</td>
    <td align="right">       18.87</td>
    <td align="right">       94.33</td>
    <td align="right">       18.87</td>
    <td align="right">      345.83</td>
    <td align="right">       25.84</td>
    <td align="right">      345.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.50</td>
    <td align="right">       19.83</td>
    <td align="right">       21.50</td>
    <td align="right">       19.83</td>
    <td align="right">       77.17</td>
    <td align="right">       27.49</td>
    <td align="right">       77.00</td>
    <td align="right">       27.49</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.48</td>
    <td align="right">        0.67</td>
    <td align="right">       27.47</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.72</td>
    <td align="right">        1.50</td>
    <td align="right">       27.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.01</td>
    <td align="right">        1.67</td>
    <td align="right">       27.98</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       28.08</td>
    <td align="right">        2.33</td>
    <td align="right">       28.02</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">       28.02</td>
    <td align="right">        2.17</td>
    <td align="right">       28.08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.66</td>
    <td align="right">        0.83</td>
    <td align="right">       27.66</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.83</td>
    <td align="right">       27.92</td>
    <td align="right">        9.50</td>
    <td align="right">       27.87</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.67</td>
    <td align="right">       28.08</td>
    <td align="right">        2.33</td>
    <td align="right">       28.08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.28</td>
    <td align="right">        0.17</td>
    <td align="right">       27.28</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">       27.31</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.33</td>
    <td align="right">        0.33</td>
    <td align="right">       27.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.45</td>
    <td align="right">        1.33</td>
    <td align="right">       27.45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.64</td>
    <td align="right">        3.17</td>
    <td align="right">       27.64</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.83</td>
    <td align="right">       27.94</td>
    <td align="right">        4.83</td>
    <td align="right">       27.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.77</td>
    <td align="right">        5.00</td>
    <td align="right">       27.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">       27.93</td>
    <td align="right">        3.00</td>
    <td align="right">       27.93</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.68</td>
    <td align="right">        1.17</td>
    <td align="right">       27.68</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.50</td>
    <td align="right">       27.79</td>
    <td align="right">       18.50</td>
    <td align="right">       27.79</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">       27.94</td>
    <td align="right">        5.00</td>
    <td align="right">       27.94</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
    <td align="right">        2.67</td>
    <td align="right">       27.48</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
    <td align="right">        0.17</td>
    <td align="right">       27.27</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">       27.45</td>
    <td align="right">        2.00</td>
    <td align="right">       27.46</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.83</td>
    <td align="right">       26.50</td>
    <td align="right">        5.83</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       25.99</td>
    <td align="right">        8.17</td>
    <td align="right">       25.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       26.26</td>
    <td align="right">        2.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.56</td>
    <td align="right">        1.67</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.33</td>
    <td align="right">       26.61</td>
    <td align="right">       23.00</td>
    <td align="right">       26.60</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.17</td>
    <td align="right">       27.56</td>
    <td align="right">        8.17</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SetpointsNotMetWithTemperaturesMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> SetpointsNotMetWithTemperaturesMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:SetpointsNotMetWithTemperaturesMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE HEATING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE HEATING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE COOLING SETPOINT NOT MET WHILE OCCUPIED TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.33</td>
    <td align="right">       27.86</td>
    <td align="right">        1.83</td>
    <td align="right">       27.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       28.11</td>
    <td align="right">        3.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">       28.28</td>
    <td align="right">        2.33</td>
    <td align="right">       28.36</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.37</td>
    <td align="right">        2.83</td>
    <td align="right">       28.38</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.33</td>
    <td align="right">       28.30</td>
    <td align="right">        2.50</td>
    <td align="right">       28.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.80</td>
    <td align="right">        1.00</td>
    <td align="right">       27.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
    <td align="right">        0.50</td>
    <td align="right">       27.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.33</td>
    <td align="right">       28.18</td>
    <td align="right">       14.00</td>
    <td align="right">       28.15</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       28.37</td>
    <td align="right">        3.00</td>
    <td align="right">       28.38</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_BOTTOM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      275.50</td>
    <td align="right">       23.57</td>
    <td align="right">       15.17</td>
    <td align="right">       24.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      153.33</td>
    <td align="right">       23.42</td>
    <td align="right">       39.00</td>
    <td align="right">       24.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      233.83</td>
    <td align="right">       23.61</td>
    <td align="right">       35.33</td>
    <td align="right">       24.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.17</td>
    <td align="right">       23.62</td>
    <td align="right">       26.67</td>
    <td align="right">       25.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      162.00</td>
    <td align="right">       23.67</td>
    <td align="right">       24.17</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       64.33</td>
    <td align="right">       23.65</td>
    <td align="right">      102.17</td>
    <td align="right">       24.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       35.17</td>
    <td align="right">       23.77</td>
    <td align="right">      358.33</td>
    <td align="right">       24.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.33</td>
    <td align="right">       23.71</td>
    <td align="right">      407.50</td>
    <td align="right">       24.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        7.50</td>
    <td align="right">       23.49</td>
    <td align="right">      376.83</td>
    <td align="right">       24.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      110.17</td>
    <td align="right">       23.64</td>
    <td align="right">      147.50</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      170.67</td>
    <td align="right">       23.74</td>
    <td align="right">      126.83</td>
    <td align="right">       24.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      366.83</td>
    <td align="right">       23.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1760.83</td>
    <td align="right">       23.64</td>
    <td align="right">     1659.50</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        7.50</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      366.83</td>
    <td align="right">       23.77</td>
    <td align="right">      407.50</td>
    <td align="right">       25.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::TOPFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> TOPFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_TOPFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::MIDFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> MIDFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_MIDFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::FIRSTFLOOR_PLENUM></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> FIRSTFLOOR_PLENUM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_FIRSTFLOOR_PLENUM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_MID></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      438.83</td>
    <td align="right">       23.38</td>
    <td align="right">        1.50</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      375.00</td>
    <td align="right">       23.32</td>
    <td align="right">        1.33</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      358.33</td>
    <td align="right">       23.44</td>
    <td align="right">        2.67</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      220.17</td>
    <td align="right">       23.72</td>
    <td align="right">       15.83</td>
    <td align="right">       25.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      180.33</td>
    <td align="right">       23.87</td>
    <td align="right">       19.67</td>
    <td align="right">       25.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.50</td>
    <td align="right">       23.93</td>
    <td align="right">       87.67</td>
    <td align="right">       24.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       18.83</td>
    <td align="right">       24.03</td>
    <td align="right">      372.00</td>
    <td align="right">       24.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.83</td>
    <td align="right">       23.90</td>
    <td align="right">      425.83</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        9.67</td>
    <td align="right">       23.62</td>
    <td align="right">      364.00</td>
    <td align="right">       24.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      213.67</td>
    <td align="right">       23.71</td>
    <td align="right">      116.50</td>
    <td align="right">       24.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.50</td>
    <td align="right">       23.62</td>
    <td align="right">       81.33</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.67</td>
    <td align="right">       23.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2646.33</td>
    <td align="right">       23.50</td>
    <td align="right">     1488.33</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.67</td>
    <td align="right">       23.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.67</td>
    <td align="right">       24.03</td>
    <td align="right">      425.83</td>
    <td align="right">       25.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::CORE_TOP></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      490.67</td>
    <td align="right">       22.77</td>
    <td align="right">       13.67</td>
    <td align="right">       19.98</td>
    <td align="right">       13.67</td>
    <td align="right">       19.98</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      430.67</td>
    <td align="right">       22.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.33</td>
    <td align="right">       23.00</td>
    <td align="right">        9.33</td>
    <td align="right">       22.68</td>
    <td align="right">        5.50</td>
    <td align="right">       21.18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      235.67</td>
    <td align="right">       23.61</td>
    <td align="right">       14.33</td>
    <td align="right">       24.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      180.33</td>
    <td align="right">       23.82</td>
    <td align="right">       12.83</td>
    <td align="right">       25.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       19.67</td>
    <td align="right">       23.93</td>
    <td align="right">      134.67</td>
    <td align="right">       24.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       17.33</td>
    <td align="right">       24.04</td>
    <td align="right">      389.00</td>
    <td align="right">       24.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.33</td>
    <td align="right">       23.87</td>
    <td align="right">      425.00</td>
    <td align="right">       24.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">       23.53</td>
    <td align="right">      361.67</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      273.83</td>
    <td align="right">       23.38</td>
    <td align="right">       95.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      375.67</td>
    <td align="right">       22.99</td>
    <td align="right">       49.00</td>
    <td align="right">       24.15</td>
    <td align="right">        2.17</td>
    <td align="right">       22.39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.41</td>
    <td align="right">       32.33</td>
    <td align="right">       20.85</td>
    <td align="right">       32.33</td>
    <td align="right">       20.85</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2979.17</td>
    <td align="right">       22.97</td>
    <td align="right">     1537.33</td>
    <td align="right">       24.25</td>
    <td align="right">       53.67</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        8.33</td>
    <td align="right">       22.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      497.00</td>
    <td align="right">       24.04</td>
    <td align="right">      425.00</td>
    <td align="right">       25.70</td>
    <td align="right">       32.33</td>
    <td align="right">       22.39</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       21.66</td>
    <td align="right">       84.83</td>
    <td align="right">       20.11</td>
    <td align="right">       84.83</td>
    <td align="right">       20.11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.59</td>
    <td align="right">       32.33</td>
    <td align="right">       20.18</td>
    <td align="right">       32.33</td>
    <td align="right">       20.18</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      473.50</td>
    <td align="right">       22.05</td>
    <td align="right">       44.67</td>
    <td align="right">       21.03</td>
    <td align="right">       37.67</td>
    <td align="right">       20.31</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      259.83</td>
    <td align="right">       23.12</td>
    <td align="right">       24.33</td>
    <td align="right">       24.56</td>
    <td align="right">        0.33</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      168.67</td>
    <td align="right">       23.49</td>
    <td align="right">       43.50</td>
    <td align="right">       25.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       32.50</td>
    <td align="right">       23.88</td>
    <td align="right">      249.00</td>
    <td align="right">       24.68</td>
    <td align="right">        2.50</td>
    <td align="right">       26.50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.00</td>
    <td align="right">       24.93</td>
    <td align="right">      425.83</td>
    <td align="right">       24.49</td>
    <td align="right">       18.67</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       30.00</td>
    <td align="right">       24.22</td>
    <td align="right">      428.17</td>
    <td align="right">       24.36</td>
    <td align="right">       12.50</td>
    <td align="right">       25.45</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       56.33</td>
    <td align="right">       23.88</td>
    <td align="right">      367.33</td>
    <td align="right">       24.42</td>
    <td align="right">       17.67</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      330.17</td>
    <td align="right">       22.59</td>
    <td align="right">      104.67</td>
    <td align="right">       23.89</td>
    <td align="right">       12.17</td>
    <td align="right">       20.72</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      454.67</td>
    <td align="right">       22.04</td>
    <td align="right">       74.50</td>
    <td align="right">       21.58</td>
    <td align="right">       61.83</td>
    <td align="right">       21.08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.23</td>
    <td align="right">      197.83</td>
    <td align="right">       20.54</td>
    <td align="right">      197.83</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3291.67</td>
    <td align="right">       22.11</td>
    <td align="right">     2077.00</td>
    <td align="right">       23.65</td>
    <td align="right">      478.33</td>
    <td align="right">       21.05</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.00</td>
    <td align="right">       21.23</td>
    <td align="right">       24.33</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       24.93</td>
    <td align="right">      428.17</td>
    <td align="right">       25.05</td>
    <td align="right">      197.83</td>
    <td align="right">       26.50</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      499.83</td>
    <td align="right">       21.94</td>
    <td align="right">       62.17</td>
    <td align="right">       20.11</td>
    <td align="right">       61.17</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      441.67</td>
    <td align="right">       21.81</td>
    <td align="right">       28.83</td>
    <td align="right">       20.62</td>
    <td align="right">       25.67</td>
    <td align="right">       20.16</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      432.83</td>
    <td align="right">       22.19</td>
    <td align="right">       43.33</td>
    <td align="right">       22.25</td>
    <td align="right">       24.83</td>
    <td align="right">       20.17</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      172.17</td>
    <td align="right">       23.07</td>
    <td align="right">      134.33</td>
    <td align="right">       24.62</td>
    <td align="right">        1.67</td>
    <td align="right">       21.85</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      106.17</td>
    <td align="right">       23.41</td>
    <td align="right">      166.67</td>
    <td align="right">       24.73</td>
    <td align="right">        2.17</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       35.83</td>
    <td align="right">       25.08</td>
    <td align="right">      359.33</td>
    <td align="right">       24.57</td>
    <td align="right">       17.17</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       37.67</td>
    <td align="right">       25.50</td>
    <td align="right">      445.50</td>
    <td align="right">       24.54</td>
    <td align="right">       28.83</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       48.33</td>
    <td align="right">       24.85</td>
    <td align="right">      439.83</td>
    <td align="right">       24.41</td>
    <td align="right">       26.83</td>
    <td align="right">       26.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       67.67</td>
    <td align="right">       23.98</td>
    <td align="right">      385.33</td>
    <td align="right">       24.43</td>
    <td align="right">       24.67</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      266.17</td>
    <td align="right">       22.55</td>
    <td align="right">      146.83</td>
    <td align="right">       24.15</td>
    <td align="right">       11.00</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      439.67</td>
    <td align="right">       22.20</td>
    <td align="right">       58.67</td>
    <td align="right">       22.24</td>
    <td align="right">       38.67</td>
    <td align="right">       21.31</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.46</td>
    <td align="right">      131.00</td>
    <td align="right">       20.49</td>
    <td align="right">      131.00</td>
    <td align="right">       20.49</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3045.00</td>
    <td align="right">       22.26</td>
    <td align="right">     2401.83</td>
    <td align="right">       24.02</td>
    <td align="right">      393.67</td>
    <td align="right">       21.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       35.83</td>
    <td align="right">       21.46</td>
    <td align="right">       28.83</td>
    <td align="right">       20.11</td>
    <td align="right">        1.67</td>
    <td align="right">       20.05</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      499.83</td>
    <td align="right">       25.50</td>
    <td align="right">      445.50</td>
    <td align="right">       24.73</td>
    <td align="right">      131.00</td>
    <td align="right">       26.77</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      289.17</td>
    <td align="right">       22.16</td>
    <td align="right">      119.83</td>
    <td align="right">       23.27</td>
    <td align="right">       40.83</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      327.17</td>
    <td align="right">       21.83</td>
    <td align="right">       64.83</td>
    <td align="right">       23.17</td>
    <td align="right">       19.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      377.17</td>
    <td align="right">       22.28</td>
    <td align="right">       62.50</td>
    <td align="right">       22.51</td>
    <td align="right">       29.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      217.50</td>
    <td align="right">       23.11</td>
    <td align="right">       84.00</td>
    <td align="right">       24.70</td>
    <td align="right">        0.33</td>
    <td align="right">       21.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      172.17</td>
    <td align="right">       23.41</td>
    <td align="right">       60.83</td>
    <td align="right">       24.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       47.67</td>
    <td align="right">       23.65</td>
    <td align="right">      237.83</td>
    <td align="right">       24.67</td>
    <td align="right">        2.50</td>
    <td align="right">       26.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       41.33</td>
    <td align="right">       24.70</td>
    <td align="right">      421.00</td>
    <td align="right">       24.49</td>
    <td align="right">       20.17</td>
    <td align="right">       25.87</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       34.67</td>
    <td align="right">       24.37</td>
    <td align="right">      431.33</td>
    <td align="right">       24.38</td>
    <td align="right">       15.50</td>
    <td align="right">       25.71</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       66.00</td>
    <td align="right">       24.60</td>
    <td align="right">      394.33</td>
    <td align="right">       24.49</td>
    <td align="right">       32.83</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      211.83</td>
    <td align="right">       22.92</td>
    <td align="right">      195.17</td>
    <td align="right">       24.50</td>
    <td align="right">       15.50</td>
    <td align="right">       24.01</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      278.33</td>
    <td align="right">       22.40</td>
    <td align="right">      137.00</td>
    <td align="right">       23.78</td>
    <td align="right">       37.17</td>
    <td align="right">       21.52</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      347.83</td>
    <td align="right">       22.00</td>
    <td align="right">      137.83</td>
    <td align="right">       22.03</td>
    <td align="right">       94.17</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2410.83</td>
    <td align="right">       22.55</td>
    <td align="right">     2346.50</td>
    <td align="right">       24.17</td>
    <td align="right">      308.33</td>
    <td align="right">       21.99</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       34.67</td>
    <td align="right">       21.83</td>
    <td align="right">       60.83</td>
    <td align="right">       22.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      377.17</td>
    <td align="right">       24.70</td>
    <td align="right">      431.33</td>
    <td align="right">       24.92</td>
    <td align="right">       94.17</td>
    <td align="right">       26.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      447.83</td>
    <td align="right">       21.47</td>
    <td align="right">       84.50</td>
    <td align="right">       20.43</td>
    <td align="right">       79.50</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      425.00</td>
    <td align="right">       21.38</td>
    <td align="right">       39.17</td>
    <td align="right">       21.10</td>
    <td align="right">       31.17</td>
    <td align="right">       20.20</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      444.50</td>
    <td align="right">       21.75</td>
    <td align="right">       67.00</td>
    <td align="right">       22.05</td>
    <td align="right">       39.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      262.67</td>
    <td align="right">       22.71</td>
    <td align="right">      118.17</td>
    <td align="right">       24.49</td>
    <td align="right">        3.83</td>
    <td align="right">       23.69</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      205.67</td>
    <td align="right">       23.08</td>
    <td align="right">      146.17</td>
    <td align="right">       24.66</td>
    <td align="right">        6.17</td>
    <td align="right">       26.92</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       85.83</td>
    <td align="right">       23.58</td>
    <td align="right">      291.17</td>
    <td align="right">       24.57</td>
    <td align="right">       10.83</td>
    <td align="right">       27.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       61.17</td>
    <td align="right">       24.29</td>
    <td align="right">      395.33</td>
    <td align="right">       24.45</td>
    <td align="right">       24.17</td>
    <td align="right">       26.24</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       79.00</td>
    <td align="right">       23.62</td>
    <td align="right">      385.50</td>
    <td align="right">       24.36</td>
    <td align="right">       19.50</td>
    <td align="right">       26.19</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      104.83</td>
    <td align="right">       23.33</td>
    <td align="right">      334.83</td>
    <td align="right">       24.41</td>
    <td align="right">       22.17</td>
    <td align="right">       25.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.00</td>
    <td align="right">       22.28</td>
    <td align="right">      127.33</td>
    <td align="right">       24.01</td>
    <td align="right">       14.17</td>
    <td align="right">       21.17</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      420.33</td>
    <td align="right">       21.81</td>
    <td align="right">       90.67</td>
    <td align="right">       22.24</td>
    <td align="right">       60.00</td>
    <td align="right">       21.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      476.83</td>
    <td align="right">       21.23</td>
    <td align="right">      181.17</td>
    <td align="right">       20.58</td>
    <td align="right">      179.50</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3337.67</td>
    <td align="right">       22.00</td>
    <td align="right">     2261.00</td>
    <td align="right">       23.76</td>
    <td align="right">      490.83</td>
    <td align="right">       21.51</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       61.17</td>
    <td align="right">       21.23</td>
    <td align="right">       39.17</td>
    <td align="right">       20.43</td>
    <td align="right">        3.83</td>
    <td align="right">       20.14</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      476.83</td>
    <td align="right">       24.29</td>
    <td align="right">      395.33</td>
    <td align="right">       24.66</td>
    <td align="right">      179.50</td>
    <td align="right">       27.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.22</td>
    <td align="right">       25.83</td>
    <td align="right">       20.39</td>
    <td align="right">       25.83</td>
    <td align="right">       20.39</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       21.91</td>
    <td align="right">        1.17</td>
    <td align="right">       20.65</td>
    <td align="right">        1.17</td>
    <td align="right">       20.65</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      500.50</td>
    <td align="right">       22.20</td>
    <td align="right">       15.83</td>
    <td align="right">       20.62</td>
    <td align="right">       15.83</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      322.33</td>
    <td align="right">       23.39</td>
    <td align="right">        5.67</td>
    <td align="right">       25.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      240.83</td>
    <td align="right">       23.65</td>
    <td align="right">        1.17</td>
    <td align="right">       25.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       26.83</td>
    <td align="right">       23.78</td>
    <td align="right">      149.33</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       15.33</td>
    <td align="right">       24.83</td>
    <td align="right">      423.83</td>
    <td align="right">       24.46</td>
    <td align="right">        8.00</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       10.33</td>
    <td align="right">       24.54</td>
    <td align="right">      458.67</td>
    <td align="right">       24.34</td>
    <td align="right">        5.17</td>
    <td align="right">       25.23</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.83</td>
    <td align="right">       25.79</td>
    <td align="right">      417.83</td>
    <td align="right">       24.46</td>
    <td align="right">       16.33</td>
    <td align="right">       25.98</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      251.67</td>
    <td align="right">       23.44</td>
    <td align="right">      116.67</td>
    <td align="right">       24.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      384.33</td>
    <td align="right">       23.01</td>
    <td align="right">       60.00</td>
    <td align="right">       24.33</td>
    <td align="right">       12.50</td>
    <td align="right">       24.73</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       22.20</td>
    <td align="right">       27.00</td>
    <td align="right">       20.86</td>
    <td align="right">       27.00</td>
    <td align="right">       20.86</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3223.00</td>
    <td align="right">       22.63</td>
    <td align="right">     1703.00</td>
    <td align="right">       24.30</td>
    <td align="right">      111.83</td>
    <td align="right">       22.43</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       10.33</td>
    <td align="right">       21.91</td>
    <td align="right">        1.17</td>
    <td align="right">       20.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.79</td>
    <td align="right">      458.67</td>
    <td align="right">       25.48</td>
    <td align="right">       27.00</td>
    <td align="right">       25.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      480.83</td>
    <td align="right">       22.49</td>
    <td align="right">        8.17</td>
    <td align="right">       21.11</td>
    <td align="right">        6.17</td>
    <td align="right">       20.19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      436.17</td>
    <td align="right">       22.12</td>
    <td align="right">        4.33</td>
    <td align="right">       23.75</td>
    <td align="right">        1.17</td>
    <td align="right">       20.62</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      465.83</td>
    <td align="right">       22.41</td>
    <td align="right">       17.83</td>
    <td align="right">       22.99</td>
    <td align="right">        9.33</td>
    <td align="right">       20.54</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      173.50</td>
    <td align="right">       23.33</td>
    <td align="right">       84.83</td>
    <td align="right">       25.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      114.83</td>
    <td align="right">       23.47</td>
    <td align="right">       98.83</td>
    <td align="right">       25.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       15.00</td>
    <td align="right">       24.71</td>
    <td align="right">      323.83</td>
    <td align="right">       24.59</td>
    <td align="right">        5.17</td>
    <td align="right">       26.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       20.33</td>
    <td align="right">       26.04</td>
    <td align="right">      454.50</td>
    <td align="right">       24.54</td>
    <td align="right">       18.83</td>
    <td align="right">       26.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.83</td>
    <td align="right">       25.85</td>
    <td align="right">      480.83</td>
    <td align="right">       24.42</td>
    <td align="right">       14.50</td>
    <td align="right">       26.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.33</td>
    <td align="right">       25.75</td>
    <td align="right">      438.33</td>
    <td align="right">       24.47</td>
    <td align="right">       22.33</td>
    <td align="right">       26.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      163.83</td>
    <td align="right">       23.27</td>
    <td align="right">      177.83</td>
    <td align="right">       24.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      324.67</td>
    <td align="right">       23.07</td>
    <td align="right">       71.83</td>
    <td align="right">       24.36</td>
    <td align="right">       12.00</td>
    <td align="right">       24.83</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      491.50</td>
    <td align="right">       22.43</td>
    <td align="right">       15.00</td>
    <td align="right">       20.73</td>
    <td align="right">       15.00</td>
    <td align="right">       20.73</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2729.67</td>
    <td align="right">       22.71</td>
    <td align="right">     2176.17</td>
    <td align="right">       24.49</td>
    <td align="right">      104.50</td>
    <td align="right">       24.35</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       15.00</td>
    <td align="right">       22.12</td>
    <td align="right">        4.33</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      491.50</td>
    <td align="right">       26.04</td>
    <td align="right">      480.83</td>
    <td align="right">       25.19</td>
    <td align="right">       22.33</td>
    <td align="right">       26.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      261.33</td>
    <td align="right">       22.81</td>
    <td align="right">       89.17</td>
    <td align="right">       24.63</td>
    <td align="right">        9.00</td>
    <td align="right">       19.10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      373.33</td>
    <td align="right">       21.96</td>
    <td align="right">       33.17</td>
    <td align="right">       22.59</td>
    <td align="right">       13.17</td>
    <td align="right">       18.60</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      428.67</td>
    <td align="right">       22.23</td>
    <td align="right">       39.33</td>
    <td align="right">       21.17</td>
    <td align="right">       25.33</td>
    <td align="right">       19.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      253.83</td>
    <td align="right">       23.24</td>
    <td align="right">       44.00</td>
    <td align="right">       25.45</td>
    <td align="right">        1.00</td>
    <td align="right">       19.87</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      243.67</td>
    <td align="right">       23.48</td>
    <td align="right">       22.33</td>
    <td align="right">       25.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       49.50</td>
    <td align="right">       23.99</td>
    <td align="right">      177.17</td>
    <td align="right">       25.35</td>
    <td align="right">        4.50</td>
    <td align="right">       27.56</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.83</td>
    <td align="right">       24.96</td>
    <td align="right">      424.50</td>
    <td align="right">       24.71</td>
    <td align="right">       24.00</td>
    <td align="right">       25.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       31.00</td>
    <td align="right">       25.38</td>
    <td align="right">      472.50</td>
    <td align="right">       24.67</td>
    <td align="right">       26.17</td>
    <td align="right">       25.75</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       50.33</td>
    <td align="right">       25.71</td>
    <td align="right">      443.17</td>
    <td align="right">       24.83</td>
    <td align="right">       44.17</td>
    <td align="right">       26.16</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      127.17</td>
    <td align="right">       23.26</td>
    <td align="right">      252.67</td>
    <td align="right">       24.96</td>
    <td align="right">       16.00</td>
    <td align="right">       25.22</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      195.67</td>
    <td align="right">       23.06</td>
    <td align="right">      177.50</td>
    <td align="right">       24.65</td>
    <td align="right">       23.83</td>
    <td align="right">       23.89</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      312.83</td>
    <td align="right">       22.46</td>
    <td align="right">       76.00</td>
    <td align="right">       23.87</td>
    <td align="right">       19.50</td>
    <td align="right">       18.81</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2360.17</td>
    <td align="right">       22.84</td>
    <td align="right">     2251.50</td>
    <td align="right">       24.70</td>
    <td align="right">      206.67</td>
    <td align="right">       23.33</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       31.00</td>
    <td align="right">       21.96</td>
    <td align="right">       22.33</td>
    <td align="right">       21.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      428.67</td>
    <td align="right">       25.71</td>
    <td align="right">      472.50</td>
    <td align="right">       25.65</td>
    <td align="right">       44.17</td>
    <td align="right">       27.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      450.50</td>
    <td align="right">       22.23</td>
    <td align="right">       15.17</td>
    <td align="right">       21.34</td>
    <td align="right">       11.83</td>
    <td align="right">       20.30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      434.33</td>
    <td align="right">       21.79</td>
    <td align="right">        2.50</td>
    <td align="right">       24.54</td>
    <td align="right">        0.33</td>
    <td align="right">       20.58</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      471.17</td>
    <td align="right">       22.08</td>
    <td align="right">       22.17</td>
    <td align="right">       22.42</td>
    <td align="right">       12.50</td>
    <td align="right">       20.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      241.83</td>
    <td align="right">       23.14</td>
    <td align="right">       88.50</td>
    <td align="right">       24.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      186.17</td>
    <td align="right">       23.32</td>
    <td align="right">      106.83</td>
    <td align="right">       24.81</td>
    <td align="right">        0.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       44.50</td>
    <td align="right">       23.59</td>
    <td align="right">      270.50</td>
    <td align="right">       24.62</td>
    <td align="right">        2.00</td>
    <td align="right">       26.66</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       24.17</td>
    <td align="right">       25.41</td>
    <td align="right">      436.50</td>
    <td align="right">       24.46</td>
    <td align="right">       15.67</td>
    <td align="right">       26.36</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       19.67</td>
    <td align="right">       25.40</td>
    <td align="right">      457.33</td>
    <td align="right">       24.37</td>
    <td align="right">       13.50</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       28.33</td>
    <td align="right">       25.13</td>
    <td align="right">      422.50</td>
    <td align="right">       24.45</td>
    <td align="right">       18.67</td>
    <td align="right">       26.07</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      212.33</td>
    <td align="right">       23.17</td>
    <td align="right">      160.50</td>
    <td align="right">       24.44</td>
    <td align="right">        0.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      344.50</td>
    <td align="right">       22.91</td>
    <td align="right">       77.33</td>
    <td align="right">       24.42</td>
    <td align="right">       12.00</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      472.50</td>
    <td align="right">       22.15</td>
    <td align="right">       25.67</td>
    <td align="right">       20.89</td>
    <td align="right">       25.17</td>
    <td align="right">       20.82</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2930.00</td>
    <td align="right">       22.51</td>
    <td align="right">     2085.50</td>
    <td align="right">       24.40</td>
    <td align="right">      112.50</td>
    <td align="right">       23.64</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       19.67</td>
    <td align="right">       21.79</td>
    <td align="right">        2.50</td>
    <td align="right">       20.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      472.50</td>
    <td align="right">       25.41</td>
    <td align="right">      457.33</td>
    <td align="right">       24.81</td>
    <td align="right">       25.17</td>
    <td align="right">       26.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.00</td>
    <td align="right">       22.32</td>
    <td align="right">       25.50</td>
    <td align="right">       20.12</td>
    <td align="right">       25.50</td>
    <td align="right">       20.12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      454.00</td>
    <td align="right">       22.21</td>
    <td align="right">        2.50</td>
    <td align="right">       20.42</td>
    <td align="right">        2.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      456.17</td>
    <td align="right">       22.56</td>
    <td align="right">       18.83</td>
    <td align="right">       22.22</td>
    <td align="right">       11.33</td>
    <td align="right">       20.51</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      245.33</td>
    <td align="right">       23.48</td>
    <td align="right">       17.17</td>
    <td align="right">       24.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      153.33</td>
    <td align="right">       23.74</td>
    <td align="right">       24.83</td>
    <td align="right">       25.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        9.17</td>
    <td align="right">       23.98</td>
    <td align="right">      203.67</td>
    <td align="right">       24.81</td>
    <td align="right">        0.33</td>
    <td align="right">       26.42</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       19.33</td>
    <td align="right">       25.09</td>
    <td align="right">      425.50</td>
    <td align="right">       24.49</td>
    <td align="right">       12.83</td>
    <td align="right">       25.64</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       16.00</td>
    <td align="right">       24.34</td>
    <td align="right">      441.00</td>
    <td align="right">       24.35</td>
    <td align="right">        7.33</td>
    <td align="right">       25.06</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       35.83</td>
    <td align="right">       24.51</td>
    <td align="right">      382.17</td>
    <td align="right">       24.44</td>
    <td align="right">       17.17</td>
    <td align="right">       25.77</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      304.17</td>
    <td align="right">       23.15</td>
    <td align="right">      102.33</td>
    <td align="right">       24.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.50</td>
    <td align="right">       22.62</td>
    <td align="right">       52.50</td>
    <td align="right">       23.88</td>
    <td align="right">       17.17</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      497.00</td>
    <td align="right">       21.89</td>
    <td align="right">       66.33</td>
    <td align="right">       20.69</td>
    <td align="right">       66.33</td>
    <td align="right">       20.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3105.83</td>
    <td align="right">       22.61</td>
    <td align="right">     1762.33</td>
    <td align="right">       24.24</td>
    <td align="right">      160.50</td>
    <td align="right">       22.02</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        9.17</td>
    <td align="right">       21.89</td>
    <td align="right">        2.50</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.00</td>
    <td align="right">       25.09</td>
    <td align="right">      441.00</td>
    <td align="right">       25.66</td>
    <td align="right">       66.33</td>
    <td align="right">       26.42</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      398.83</td>
    <td align="right">       22.16</td>
    <td align="right">       19.50</td>
    <td align="right">       20.76</td>
    <td align="right">       17.83</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      352.83</td>
    <td align="right">       22.00</td>
    <td align="right">       12.17</td>
    <td align="right">       23.83</td>
    <td align="right">        3.33</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      351.67</td>
    <td align="right">       22.32</td>
    <td align="right">       32.67</td>
    <td align="right">       23.81</td>
    <td align="right">        9.33</td>
    <td align="right">       20.38</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      165.00</td>
    <td align="right">       23.20</td>
    <td align="right">       85.83</td>
    <td align="right">       25.01</td>
    <td align="right">        0.67</td>
    <td align="right">       26.13</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      111.50</td>
    <td align="right">       23.45</td>
    <td align="right">      113.83</td>
    <td align="right">       25.05</td>
    <td align="right">        2.50</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       30.83</td>
    <td align="right">       25.01</td>
    <td align="right">      259.83</td>
    <td align="right">       24.74</td>
    <td align="right">       13.33</td>
    <td align="right">       26.81</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       32.33</td>
    <td align="right">       25.75</td>
    <td align="right">      372.83</td>
    <td align="right">       24.61</td>
    <td align="right">       26.50</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       36.83</td>
    <td align="right">       24.77</td>
    <td align="right">      358.50</td>
    <td align="right">       24.47</td>
    <td align="right">       19.17</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       60.67</td>
    <td align="right">       24.19</td>
    <td align="right">      312.33</td>
    <td align="right">       24.51</td>
    <td align="right">       23.33</td>
    <td align="right">       26.05</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      224.33</td>
    <td align="right">       22.79</td>
    <td align="right">      112.50</td>
    <td align="right">       24.61</td>
    <td align="right">        0.17</td>
    <td align="right">       25.56</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      349.50</td>
    <td align="right">       22.48</td>
    <td align="right">       44.50</td>
    <td align="right">       23.91</td>
    <td align="right">       18.33</td>
    <td align="right">       23.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      418.00</td>
    <td align="right">       21.86</td>
    <td align="right">       55.17</td>
    <td align="right">       20.59</td>
    <td align="right">       55.17</td>
    <td align="right">       20.59</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2532.33</td>
    <td align="right">       22.50</td>
    <td align="right">     1779.67</td>
    <td align="right">       24.43</td>
    <td align="right">      189.67</td>
    <td align="right">       23.37</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       30.83</td>
    <td align="right">       21.86</td>
    <td align="right">       12.17</td>
    <td align="right">       20.59</td>
    <td align="right">        0.17</td>
    <td align="right">       20.37</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      418.00</td>
    <td align="right">       25.75</td>
    <td align="right">      372.83</td>
    <td align="right">       25.05</td>
    <td align="right">       55.17</td>
    <td align="right">       26.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.00</td>
    <td align="right">       22.72</td>
    <td align="right">      121.00</td>
    <td align="right">       24.55</td>
    <td align="right">        8.33</td>
    <td align="right">       20.81</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      300.67</td>
    <td align="right">       22.35</td>
    <td align="right">       64.50</td>
    <td align="right">       24.38</td>
    <td align="right">        1.67</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      331.33</td>
    <td align="right">       22.70</td>
    <td align="right">       51.33</td>
    <td align="right">       23.89</td>
    <td align="right">        9.00</td>
    <td align="right">       20.53</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      196.67</td>
    <td align="right">       23.47</td>
    <td align="right">       70.17</td>
    <td align="right">       24.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      159.83</td>
    <td align="right">       23.67</td>
    <td align="right">       38.83</td>
    <td align="right">       25.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       28.17</td>
    <td align="right">       23.74</td>
    <td align="right">      192.83</td>
    <td align="right">       24.78</td>
    <td align="right">        0.33</td>
    <td align="right">       26.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       23.33</td>
    <td align="right">       25.02</td>
    <td align="right">      423.17</td>
    <td align="right">       24.49</td>
    <td align="right">       14.17</td>
    <td align="right">       25.74</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       20.17</td>
    <td align="right">       24.79</td>
    <td align="right">      448.17</td>
    <td align="right">       24.37</td>
    <td align="right">       11.17</td>
    <td align="right">       25.69</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       48.50</td>
    <td align="right">       25.24</td>
    <td align="right">      411.50</td>
    <td align="right">       24.51</td>
    <td align="right">       31.67</td>
    <td align="right">       26.27</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      169.00</td>
    <td align="right">       23.36</td>
    <td align="right">      203.33</td>
    <td align="right">       24.72</td>
    <td align="right">        6.83</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      234.33</td>
    <td align="right">       22.97</td>
    <td align="right">      149.17</td>
    <td align="right">       24.59</td>
    <td align="right">       14.17</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      310.83</td>
    <td align="right">       22.54</td>
    <td align="right">       87.17</td>
    <td align="right">       23.97</td>
    <td align="right">       25.17</td>
    <td align="right">       20.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2079.83</td>
    <td align="right">       22.98</td>
    <td align="right">     2261.17</td>
    <td align="right">       24.52</td>
    <td align="right">      122.50</td>
    <td align="right">       23.92</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       20.17</td>
    <td align="right">       22.35</td>
    <td align="right">       38.83</td>
    <td align="right">       23.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      331.33</td>
    <td align="right">       25.24</td>
    <td align="right">      448.17</td>
    <td align="right">       25.47</td>
    <td align="right">       31.67</td>
    <td align="right">       26.74</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComfortReportSimple55Monthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> ComfortReportSimple55Monthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:ComfortReportSimple55Monthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE THERMAL COMFORT ASHRAE 55 SIMPLE MODEL SUMMER OR WINTER CLOTHES NOT COMFORTABLE TIME {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      434.00</td>
    <td align="right">       21.95</td>
    <td align="right">       26.83</td>
    <td align="right">       21.56</td>
    <td align="right">       18.17</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.00</td>
    <td align="right">       21.83</td>
    <td align="right">       14.50</td>
    <td align="right">       23.30</td>
    <td align="right">        4.50</td>
    <td align="right">       20.42</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      431.00</td>
    <td align="right">       22.16</td>
    <td align="right">       43.17</td>
    <td align="right">       23.38</td>
    <td align="right">       13.17</td>
    <td align="right">       20.48</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      243.67</td>
    <td align="right">       23.01</td>
    <td align="right">      109.50</td>
    <td align="right">       24.62</td>
    <td align="right">        1.67</td>
    <td align="right">       26.43</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      186.83</td>
    <td align="right">       23.26</td>
    <td align="right">      132.67</td>
    <td align="right">       24.78</td>
    <td align="right">        4.33</td>
    <td align="right">       26.74</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       67.83</td>
    <td align="right">       23.73</td>
    <td align="right">      269.83</td>
    <td align="right">       24.62</td>
    <td align="right">        7.67</td>
    <td align="right">       27.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       48.33</td>
    <td align="right">       24.61</td>
    <td align="right">      403.67</td>
    <td align="right">       24.46</td>
    <td align="right">       21.00</td>
    <td align="right">       26.26</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       56.83</td>
    <td align="right">       23.91</td>
    <td align="right">      401.50</td>
    <td align="right">       24.35</td>
    <td align="right">       16.17</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       75.83</td>
    <td align="right">       23.71</td>
    <td align="right">      353.00</td>
    <td align="right">       24.42</td>
    <td align="right">       20.50</td>
    <td align="right">       25.91</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      292.50</td>
    <td align="right">       22.70</td>
    <td align="right">      125.17</td>
    <td align="right">       24.42</td>
    <td align="right">        1.00</td>
    <td align="right">       26.20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      392.00</td>
    <td align="right">       22.29</td>
    <td align="right">       61.67</td>
    <td align="right">       23.93</td>
    <td align="right">       20.33</td>
    <td align="right">       23.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.50</td>
    <td align="right">       21.68</td>
    <td align="right">       74.00</td>
    <td align="right">       20.73</td>
    <td align="right">       72.83</td>
    <td align="right">       20.66</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3117.33</td>
    <td align="right">       22.36</td>
    <td align="right">     2015.50</td>
    <td align="right">       24.25</td>
    <td align="right">      201.33</td>
    <td align="right">       22.84</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       48.33</td>
    <td align="right">       21.68</td>
    <td align="right">       14.50</td>
    <td align="right">       20.73</td>
    <td align="right">        1.00</td>
    <td align="right">       19.96</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      468.50</td>
    <td align="right">       24.61</td>
    <td align="right">      403.67</td>
    <td align="right">       24.78</td>
    <td align="right">       72.83</td>
    <td align="right">       27.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_BOTTOM></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_BOTTOM</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_BOTTOM_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.89628</td>
    <td align="right">    22.06797</td>
    <td align="right">     0.22018</td>
    <td align="right">     6.35082</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.90912</td>
    <td align="right">    33.59473</td>
    <td align="right">     0.28841</td>
    <td align="right">     6.94722</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.95548</td>
    <td align="right">    26.28197</td>
    <td align="right">     0.26523</td>
    <td align="right">     6.75487</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09123</td>
    <td align="right">    18.75385</td>
    <td align="right">     0.27889</td>
    <td align="right">     6.94293</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.08904</td>
    <td align="right">    18.10175</td>
    <td align="right">     -0.5888</td>
    <td align="right">    12.71624</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.09736</td>
    <td align="right">    25.92891</td>
    <td align="right">     -0.5100</td>
    <td align="right">    10.86924</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.12861</td>
    <td align="right">    40.85572</td>
    <td align="right">     -0.3997</td>
    <td align="right">     8.96757</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.10647</td>
    <td align="right">    43.01204</td>
    <td align="right">     -0.3878</td>
    <td align="right">     8.60701</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.17510</td>
    <td align="right">    42.34657</td>
    <td align="right">     -0.3738</td>
    <td align="right">     8.48130</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.14064</td>
    <td align="right">    26.38170</td>
    <td align="right">     0.34693</td>
    <td align="right">     7.93710</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    24.16814</td>
    <td align="right">    25.67318</td>
    <td align="right">     0.32753</td>
    <td align="right">     7.82364</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.90261</td>
    <td align="right">    15.43487</td>
    <td align="right">     0.17152</td>
    <td align="right">     5.87384</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    24.05545</td>
    <td align="right">    28.16954</td>
    <td align="right">     -0.0334</td>
    <td align="right">     8.20398</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.89628</td>
    <td align="right">    15.43487</td>
    <td align="right">     -0.5888</td>
    <td align="right">     5.87384</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.17510</td>
    <td align="right">    43.01204</td>
    <td align="right">     0.34693</td>
    <td align="right">    12.71624</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_MID></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_MID</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_MID_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.47948</td>
    <td align="right">    24.04303</td>
    <td align="right">     0.09684</td>
    <td align="right">     5.75370</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.44270</td>
    <td align="right">    35.73407</td>
    <td align="right">     0.15433</td>
    <td align="right">     5.84079</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.66053</td>
    <td align="right">    28.08974</td>
    <td align="right">     0.17048</td>
    <td align="right">     6.02888</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.03638</td>
    <td align="right">    19.68439</td>
    <td align="right">     0.24352</td>
    <td align="right">     6.58124</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.13921</td>
    <td align="right">    18.94470</td>
    <td align="right">     -0.6073</td>
    <td align="right">    13.07933</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.21484</td>
    <td align="right">    26.38979</td>
    <td align="right">     -0.5074</td>
    <td align="right">    10.69499</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.27048</td>
    <td align="right">    41.23249</td>
    <td align="right">     -0.3902</td>
    <td align="right">     8.69363</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.20936</td>
    <td align="right">    43.50124</td>
    <td align="right">     -0.3950</td>
    <td align="right">     8.63073</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.27771</td>
    <td align="right">    42.79132</td>
    <td align="right">     -0.3858</td>
    <td align="right">     8.67957</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05931</td>
    <td align="right">    27.35575</td>
    <td align="right">     0.29372</td>
    <td align="right">     7.32864</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.85400</td>
    <td align="right">    27.42431</td>
    <td align="right">     0.21938</td>
    <td align="right">     6.69138</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.33149</td>
    <td align="right">    17.50009</td>
    <td align="right">     0.00799</td>
    <td align="right">     5.47663</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.91738</td>
    <td align="right">    29.35180</td>
    <td align="right">     -0.0944</td>
    <td align="right">     7.81075</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    23.33149</td>
    <td align="right">    17.50009</td>
    <td align="right">     -0.6073</td>
    <td align="right">     5.47663</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27771</td>
    <td align="right">    43.50124</td>
    <td align="right">     0.29372</td>
    <td align="right">    13.07933</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::CORE_TOP></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> CORE_TOP</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_CORE_TOP_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.78692</td>
    <td align="right">    24.57654</td>
    <td align="right">     -0.0720</td>
    <td align="right">     6.13126</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.77184</td>
    <td align="right">    37.03276</td>
    <td align="right">     -0.0061</td>
    <td align="right">     5.71712</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.17004</td>
    <td align="right">    28.51688</td>
    <td align="right">     0.05320</td>
    <td align="right">     5.91111</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.92511</td>
    <td align="right">    19.81578</td>
    <td align="right">     0.22333</td>
    <td align="right">     6.50043</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10497</td>
    <td align="right">    19.04900</td>
    <td align="right">     -0.6030</td>
    <td align="right">    13.01224</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24156</td>
    <td align="right">    26.35584</td>
    <td align="right">     -0.4735</td>
    <td align="right">    10.04458</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29980</td>
    <td align="right">    40.99448</td>
    <td align="right">     -0.3596</td>
    <td align="right">     8.23198</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.22216</td>
    <td align="right">    43.25372</td>
    <td align="right">     -0.3746</td>
    <td align="right">     8.32968</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.24481</td>
    <td align="right">    42.64344</td>
    <td align="right">     -0.3873</td>
    <td align="right">     8.73124</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.74628</td>
    <td align="right">    27.70657</td>
    <td align="right">     0.21677</td>
    <td align="right">     6.89293</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.24265</td>
    <td align="right">    28.18834</td>
    <td align="right">     0.06856</td>
    <td align="right">     6.31853</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.40144</td>
    <td align="right">    18.19197</td>
    <td align="right">     -0.2157</td>
    <td align="right">     6.95241</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.60178</td>
    <td align="right">    29.64681</td>
    <td align="right">     -0.1629</td>
    <td align="right">     7.75190</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.40144</td>
    <td align="right">    18.19197</td>
    <td align="right">     -0.6030</td>
    <td align="right">     5.71712</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29980</td>
    <td align="right">    43.25372</td>
    <td align="right">     0.22333</td>
    <td align="right">    13.01224</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.64416</td>
    <td align="right">    25.48547</td>
    <td align="right">     -0.3286</td>
    <td align="right">     8.85486</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.58173</td>
    <td align="right">    39.62259</td>
    <td align="right">     -0.2694</td>
    <td align="right">     7.43284</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.20096</td>
    <td align="right">    29.97695</td>
    <td align="right">     -0.1564</td>
    <td align="right">     7.25856</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.61797</td>
    <td align="right">    20.16387</td>
    <td align="right">     0.16642</td>
    <td align="right">     6.62451</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.01855</td>
    <td align="right">    18.91441</td>
    <td align="right">     -0.6040</td>
    <td align="right">    13.64352</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.33484</td>
    <td align="right">    25.81976</td>
    <td align="right">     -0.3908</td>
    <td align="right">     9.05404</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41264</td>
    <td align="right">    41.41038</td>
    <td align="right">     -0.2722</td>
    <td align="right">     7.64553</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.24885</td>
    <td align="right">    43.85949</td>
    <td align="right">     -0.3230</td>
    <td align="right">     8.09582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.21611</td>
    <td align="right">    44.06524</td>
    <td align="right">     -0.3574</td>
    <td align="right">     8.88827</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.11946</td>
    <td align="right">    28.76691</td>
    <td align="right">     0.08586</td>
    <td align="right">     7.32272</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.15693</td>
    <td align="right">    30.08090</td>
    <td align="right">     -0.1694</td>
    <td align="right">     7.70760</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.21208</td>
    <td align="right">    18.91532</td>
    <td align="right">     -0.4935</td>
    <td align="right">    11.33451</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.07351</td>
    <td align="right">    30.52885</td>
    <td align="right">     -0.2604</td>
    <td align="right">     8.67160</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.21208</td>
    <td align="right">    18.91441</td>
    <td align="right">     -0.6040</td>
    <td align="right">     6.62451</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41264</td>
    <td align="right">    44.06524</td>
    <td align="right">     0.16642</td>
    <td align="right">    13.64352</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.92848</td>
    <td align="right">    24.82235</td>
    <td align="right">     -0.2328</td>
    <td align="right">     7.83167</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.86508</td>
    <td align="right">    38.79919</td>
    <td align="right">     -0.1789</td>
    <td align="right">     7.04739</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.48004</td>
    <td align="right">    29.29977</td>
    <td align="right">     -0.0605</td>
    <td align="right">     7.02998</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.88972</td>
    <td align="right">    19.51113</td>
    <td align="right">     0.28581</td>
    <td align="right">     7.94876</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.17456</td>
    <td align="right">    18.48908</td>
    <td align="right">     -0.4667</td>
    <td align="right">    11.03011</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.39411</td>
    <td align="right">    25.56100</td>
    <td align="right">     -0.2820</td>
    <td align="right">     8.03322</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.45370</td>
    <td align="right">    41.08237</td>
    <td align="right">     -0.1812</td>
    <td align="right">     7.16680</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.27009</td>
    <td align="right">    43.47257</td>
    <td align="right">     -0.2371</td>
    <td align="right">     7.72247</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.19295</td>
    <td align="right">    43.75095</td>
    <td align="right">     -0.3003</td>
    <td align="right">     8.58026</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.33588</td>
    <td align="right">    28.14403</td>
    <td align="right">     0.17783</td>
    <td align="right">     8.06992</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.36557</td>
    <td align="right">    29.60938</td>
    <td align="right">     -0.0917</td>
    <td align="right">     7.13565</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.44617</td>
    <td align="right">    18.46089</td>
    <td align="right">     -0.4126</td>
    <td align="right">     9.90968</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24218</td>
    <td align="right">    30.02419</td>
    <td align="right">     -0.1659</td>
    <td align="right">     8.13488</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.44617</td>
    <td align="right">    18.46089</td>
    <td align="right">     -0.4667</td>
    <td align="right">     7.02998</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.45370</td>
    <td align="right">    43.75095</td>
    <td align="right">     0.28581</td>
    <td align="right">    11.03011</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.06388</td>
    <td align="right">    22.76188</td>
    <td align="right">     0.05796</td>
    <td align="right">     8.44188</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47251</td>
    <td align="right">    37.31528</td>
    <td align="right">     -0.0336</td>
    <td align="right">     7.54108</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.76909</td>
    <td align="right">    28.78719</td>
    <td align="right">     -0.0045</td>
    <td align="right">     7.33764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.76594</td>
    <td align="right">    19.75189</td>
    <td align="right">     0.22281</td>
    <td align="right">     7.33403</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99767</td>
    <td align="right">    18.87917</td>
    <td align="right">     -0.6026</td>
    <td align="right">    13.83535</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28924</td>
    <td align="right">    25.90530</td>
    <td align="right">     -0.4101</td>
    <td align="right">     9.49810</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39301</td>
    <td align="right">    41.42282</td>
    <td align="right">     -0.2759</td>
    <td align="right">     7.84545</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.26384</td>
    <td align="right">    43.69053</td>
    <td align="right">     -0.2988</td>
    <td align="right">     7.99077</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.30826</td>
    <td align="right">    43.51578</td>
    <td align="right">     -0.2815</td>
    <td align="right">     8.37164</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.73073</td>
    <td align="right">    27.26188</td>
    <td align="right">     0.27833</td>
    <td align="right">     9.25408</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.21219</td>
    <td align="right">    27.86035</td>
    <td align="right">     0.12708</td>
    <td align="right">     8.16141</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.71753</td>
    <td align="right">    16.85582</td>
    <td align="right">     -0.0949</td>
    <td align="right">     9.20147</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.58864</td>
    <td align="right">    29.44965</td>
    <td align="right">     -0.1115</td>
    <td align="right">     8.75075</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.47251</td>
    <td align="right">    16.85582</td>
    <td align="right">     -0.6026</td>
    <td align="right">     7.33403</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39301</td>
    <td align="right">    43.69053</td>
    <td align="right">     0.27833</td>
    <td align="right">    13.83535</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_TOP_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_TOP_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    21.73961</td>
    <td align="right">    24.85855</td>
    <td align="right">     -0.2718</td>
    <td align="right">     8.97353</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.54448</td>
    <td align="right">    39.34283</td>
    <td align="right">     -0.2518</td>
    <td align="right">     7.76418</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.06344</td>
    <td align="right">    29.76368</td>
    <td align="right">     -0.1518</td>
    <td align="right">     7.69391</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.44199</td>
    <td align="right">    20.02727</td>
    <td align="right">     0.18834</td>
    <td align="right">     7.75683</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.81640</td>
    <td align="right">    18.96783</td>
    <td align="right">     -0.5846</td>
    <td align="right">    14.98983</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.18470</td>
    <td align="right">    26.02969</td>
    <td align="right">     -0.3579</td>
    <td align="right">     9.66531</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.23166</td>
    <td align="right">    41.72546</td>
    <td align="right">     -0.2757</td>
    <td align="right">     8.55135</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.04600</td>
    <td align="right">    44.20488</td>
    <td align="right">     -0.3252</td>
    <td align="right">     9.24111</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.96596</td>
    <td align="right">    44.41967</td>
    <td align="right">     -0.3781</td>
    <td align="right">    10.22854</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.93465</td>
    <td align="right">    28.67329</td>
    <td align="right">     0.08930</td>
    <td align="right">     7.91194</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.13278</td>
    <td align="right">    29.66759</td>
    <td align="right">     -0.1372</td>
    <td align="right">     8.06771</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.33642</td>
    <td align="right">    18.34038</td>
    <td align="right">     -0.4405</td>
    <td align="right">    11.08576</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    22.96237</td>
    <td align="right">    30.44217</td>
    <td align="right">     -0.2424</td>
    <td align="right">     9.34587</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.33642</td>
    <td align="right">    18.34038</td>
    <td align="right">     -0.5846</td>
    <td align="right">     7.69391</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.23166</td>
    <td align="right">    44.41967</td>
    <td align="right">     0.18834</td>
    <td align="right">    14.98983</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.20991</td>
    <td align="right">    25.24715</td>
    <td align="right">     -0.1950</td>
    <td align="right">     6.61989</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.90148</td>
    <td align="right">    39.53842</td>
    <td align="right">     -0.1955</td>
    <td align="right">     6.26274</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.24339</td>
    <td align="right">    30.68724</td>
    <td align="right">     -0.1562</td>
    <td align="right">     6.49652</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.65332</td>
    <td align="right">    20.60785</td>
    <td align="right">     0.14754</td>
    <td align="right">     6.11005</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95680</td>
    <td align="right">    19.25294</td>
    <td align="right">     -0.6733</td>
    <td align="right">    15.08671</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.27513</td>
    <td align="right">    26.08323</td>
    <td align="right">     -0.4564</td>
    <td align="right">     9.81905</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.41135</td>
    <td align="right">    41.37952</td>
    <td align="right">     -0.2934</td>
    <td align="right">     7.52307</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.31039</td>
    <td align="right">    43.64055</td>
    <td align="right">     -0.3132</td>
    <td align="right">     7.54689</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.38299</td>
    <td align="right">    43.47275</td>
    <td align="right">     -0.2955</td>
    <td align="right">     7.58845</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.83017</td>
    <td align="right">    28.08044</td>
    <td align="right">     0.25469</td>
    <td align="right">     7.28104</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.22344</td>
    <td align="right">    28.92909</td>
    <td align="right">     0.08538</td>
    <td align="right">     6.36086</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.18887</td>
    <td align="right">    18.37510</td>
    <td align="right">     -0.2454</td>
    <td align="right">     6.94476</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.39033</td>
    <td align="right">    30.38307</td>
    <td align="right">     -0.1962</td>
    <td align="right">     7.82751</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.90148</td>
    <td align="right">    18.37510</td>
    <td align="right">     -0.6733</td>
    <td align="right">     6.11005</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.41135</td>
    <td align="right">    43.64055</td>
    <td align="right">     0.25469</td>
    <td align="right">    15.08671</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.55921</td>
    <td align="right">    24.34335</td>
    <td align="right">     -0.0811</td>
    <td align="right">     6.09001</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19643</td>
    <td align="right">    38.59695</td>
    <td align="right">     -0.0981</td>
    <td align="right">     6.08566</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.57371</td>
    <td align="right">    29.74362</td>
    <td align="right">     -0.0450</td>
    <td align="right">     6.23351</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.02025</td>
    <td align="right">    19.56000</td>
    <td align="right">     0.29169</td>
    <td align="right">     7.62940</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.18102</td>
    <td align="right">    18.49989</td>
    <td align="right">     -0.5076</td>
    <td align="right">    11.42940</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.38185</td>
    <td align="right">    25.62649</td>
    <td align="right">     -0.3256</td>
    <td align="right">     8.09907</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.49540</td>
    <td align="right">    40.88991</td>
    <td align="right">     -0.1839</td>
    <td align="right">     6.73682</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.37647</td>
    <td align="right">    43.11402</td>
    <td align="right">     -0.2070</td>
    <td align="right">     6.84296</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39236</td>
    <td align="right">    43.09704</td>
    <td align="right">     -0.2238</td>
    <td align="right">     7.11857</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.97305</td>
    <td align="right">    27.34068</td>
    <td align="right">     0.33690</td>
    <td align="right">     8.51515</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.40467</td>
    <td align="right">    28.29388</td>
    <td align="right">     0.16115</td>
    <td align="right">     6.63917</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.44213</td>
    <td align="right">    17.71124</td>
    <td align="right">     -0.1578</td>
    <td align="right">     6.43456</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.59062</td>
    <td align="right">    29.67778</td>
    <td align="right">     -0.0880</td>
    <td align="right">     7.33380</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19643</td>
    <td align="right">    17.71124</td>
    <td align="right">     -0.5076</td>
    <td align="right">     6.08566</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.49540</td>
    <td align="right">    43.11402</td>
    <td align="right">     0.33690</td>
    <td align="right">    11.42940</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.57495</td>
    <td align="right">    21.76579</td>
    <td align="right">     0.20285</td>
    <td align="right">     7.75909</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.36235</td>
    <td align="right">    37.40475</td>
    <td align="right">     -0.0293</td>
    <td align="right">     6.71602</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.55535</td>
    <td align="right">    28.72627</td>
    <td align="right">     -0.0472</td>
    <td align="right">     6.97278</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.82919</td>
    <td align="right">    18.67262</td>
    <td align="right">     0.20599</td>
    <td align="right">     6.93091</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.99797</td>
    <td align="right">    17.35877</td>
    <td align="right">     -0.6668</td>
    <td align="right">    15.46584</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.51449</td>
    <td align="right">    24.35324</td>
    <td align="right">     -0.4161</td>
    <td align="right">     9.89425</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.62532</td>
    <td align="right">    41.21272</td>
    <td align="right">     -0.2346</td>
    <td align="right">     7.35130</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.60856</td>
    <td align="right">    43.15664</td>
    <td align="right">     -0.2091</td>
    <td align="right">     7.10457</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.72444</td>
    <td align="right">    42.59862</td>
    <td align="right">     -0.1428</td>
    <td align="right">     7.06798</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.29396</td>
    <td align="right">    25.89031</td>
    <td align="right">     0.42684</td>
    <td align="right">    10.82243</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.85989</td>
    <td align="right">    26.76308</td>
    <td align="right">     0.31643</td>
    <td align="right">     8.61716</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.22721</td>
    <td align="right">    15.82790</td>
    <td align="right">     0.07779</td>
    <td align="right">     7.93337</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85560</td>
    <td align="right">    28.58881</td>
    <td align="right">     -0.0449</td>
    <td align="right">     8.57760</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.36235</td>
    <td align="right">    15.82790</td>
    <td align="right">     -0.6668</td>
    <td align="right">     6.71602</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.72444</td>
    <td align="right">    43.15664</td>
    <td align="right">     0.42684</td>
    <td align="right">    15.46584</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_BOT_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_BOT_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.40916</td>
    <td align="right">    24.38153</td>
    <td align="right">     -0.1112</td>
    <td align="right">     6.43067</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88083</td>
    <td align="right">    39.22950</td>
    <td align="right">     -0.1711</td>
    <td align="right">     6.37489</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.24604</td>
    <td align="right">    30.17512</td>
    <td align="right">     -0.1200</td>
    <td align="right">     6.52979</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.77088</td>
    <td align="right">    19.93926</td>
    <td align="right">     0.23257</td>
    <td align="right">     7.21376</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.98741</td>
    <td align="right">    18.87892</td>
    <td align="right">     -0.5808</td>
    <td align="right">    13.52385</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.28439</td>
    <td align="right">    25.95624</td>
    <td align="right">     -0.3704</td>
    <td align="right">     8.94637</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.39894</td>
    <td align="right">    41.32470</td>
    <td align="right">     -0.2452</td>
    <td align="right">     7.40662</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.28373</td>
    <td align="right">    43.56767</td>
    <td align="right">     -0.2612</td>
    <td align="right">     7.43665</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.34583</td>
    <td align="right">    43.38422</td>
    <td align="right">     -0.2539</td>
    <td align="right">     7.45079</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.79836</td>
    <td align="right">    27.70104</td>
    <td align="right">     0.29143</td>
    <td align="right">     7.98448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.24780</td>
    <td align="right">    28.27249</td>
    <td align="right">     0.13163</td>
    <td align="right">     6.73423</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    22.23410</td>
    <td align="right">    17.73666</td>
    <td align="right">     -0.2034</td>
    <td align="right">     6.96601</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41552</td>
    <td align="right">    29.98736</td>
    <td align="right">     -0.1398</td>
    <td align="right">     7.76803</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88083</td>
    <td align="right">    17.73666</td>
    <td align="right">     -0.5808</td>
    <td align="right">     6.37489</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.39894</td>
    <td align="right">    43.56767</td>
    <td align="right">     0.29143</td>
    <td align="right">    13.52385</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_3></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.31232</td>
    <td align="right">    25.16821</td>
    <td align="right">     -0.1666</td>
    <td align="right">     6.73930</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.19949</td>
    <td align="right">    38.64427</td>
    <td align="right">     -0.1197</td>
    <td align="right">     5.97486</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.72555</td>
    <td align="right">    29.65325</td>
    <td align="right">     -0.0331</td>
    <td align="right">     6.23091</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.84459</td>
    <td align="right">    20.01825</td>
    <td align="right">     0.20905</td>
    <td align="right">     6.48675</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.12439</td>
    <td align="right">    18.72927</td>
    <td align="right">     -0.5877</td>
    <td align="right">    12.76850</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.35510</td>
    <td align="right">    25.66572</td>
    <td align="right">     -0.4085</td>
    <td align="right">     9.11213</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.44187</td>
    <td align="right">    41.46794</td>
    <td align="right">     -0.2839</td>
    <td align="right">     7.57810</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29067</td>
    <td align="right">    43.86558</td>
    <td align="right">     -0.3269</td>
    <td align="right">     7.86748</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.31047</td>
    <td align="right">    43.98135</td>
    <td align="right">     -0.3391</td>
    <td align="right">     8.31789</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.55242</td>
    <td align="right">    28.46813</td>
    <td align="right">     0.18428</td>
    <td align="right">     7.02203</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.83040</td>
    <td align="right">    29.54917</td>
    <td align="right">     -0.0078</td>
    <td align="right">     6.56122</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.88002</td>
    <td align="right">    18.66289</td>
    <td align="right">     -0.3198</td>
    <td align="right">     8.08745</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.41336</td>
    <td align="right">    30.26715</td>
    <td align="right">     -0.1849</td>
    <td align="right">     7.74825</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.88002</td>
    <td align="right">    18.66289</td>
    <td align="right">     -0.5877</td>
    <td align="right">     5.97486</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.44187</td>
    <td align="right">    43.98135</td>
    <td align="right">     0.20905</td>
    <td align="right">    12.76850</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_2></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   427.00000</td>
    <td align="right">    22.27765</td>
    <td align="right">    24.30029</td>
    <td align="right">     -0.1446</td>
    <td align="right">     6.79529</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   385.00000</td>
    <td align="right">    22.17628</td>
    <td align="right">    38.06059</td>
    <td align="right">     -0.0978</td>
    <td align="right">     6.42908</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   433.00000</td>
    <td align="right">    22.68125</td>
    <td align="right">    28.72526</td>
    <td align="right">     -0.0131</td>
    <td align="right">     6.63311</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   410.00000</td>
    <td align="right">    23.95260</td>
    <td align="right">    18.88788</td>
    <td align="right">     0.28150</td>
    <td align="right">     7.78059</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   430.00000</td>
    <td align="right">    24.21402</td>
    <td align="right">    17.76370</td>
    <td align="right">     -0.4870</td>
    <td align="right">    11.53091</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   418.00000</td>
    <td align="right">    24.44887</td>
    <td align="right">    24.83481</td>
    <td align="right">     -0.3095</td>
    <td align="right">     8.43783</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   422.00000</td>
    <td align="right">    24.51788</td>
    <td align="right">    40.77464</td>
    <td align="right">     -0.2007</td>
    <td align="right">     7.40251</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.30530</td>
    <td align="right">    43.11523</td>
    <td align="right">     -0.2632</td>
    <td align="right">     8.01022</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   410.00000</td>
    <td align="right">    24.24631</td>
    <td align="right">    43.54367</td>
    <td align="right">     -0.3106</td>
    <td align="right">     8.74272</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   427.00000</td>
    <td align="right">    23.51049</td>
    <td align="right">    27.48691</td>
    <td align="right">     0.21203</td>
    <td align="right">     7.88190</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   417.00000</td>
    <td align="right">    22.73126</td>
    <td align="right">    28.95071</td>
    <td align="right">     -0.0004</td>
    <td align="right">     6.62570</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   422.00000</td>
    <td align="right">    21.85692</td>
    <td align="right">    17.60417</td>
    <td align="right">     -0.3018</td>
    <td align="right">     8.06591</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5034.00000</td>
    <td align="right">    23.41615</td>
    <td align="right">    29.43941</td>
    <td align="right">     -0.1374</td>
    <td align="right">     7.87314</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   385.00000</td>
    <td align="right">    21.85692</td>
    <td align="right">    17.60417</td>
    <td align="right">     -0.4870</td>
    <td align="right">     6.42908</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   433.00000</td>
    <td align="right">    24.51788</td>
    <td align="right">    43.54367</td>
    <td align="right">     0.28150</td>
    <td align="right">    11.53091</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_1></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.52732</td>
    <td align="right">    22.35393</td>
    <td align="right">     0.17994</td>
    <td align="right">     7.96552</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97147</td>
    <td align="right">    36.23404</td>
    <td align="right">     0.09199</td>
    <td align="right">     6.93707</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    23.21375</td>
    <td align="right">    28.37881</td>
    <td align="right">     0.10289</td>
    <td align="right">     6.78553</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.97430</td>
    <td align="right">    19.55715</td>
    <td align="right">     0.26175</td>
    <td align="right">     7.19357</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    24.10633</td>
    <td align="right">    18.68241</td>
    <td align="right">     -0.5853</td>
    <td align="right">    12.87775</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.31692</td>
    <td align="right">    25.74549</td>
    <td align="right">     -0.4257</td>
    <td align="right">     9.46799</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.42858</td>
    <td align="right">    41.46067</td>
    <td align="right">     -0.2857</td>
    <td align="right">     7.71243</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.30849</td>
    <td align="right">    43.66831</td>
    <td align="right">     -0.3018</td>
    <td align="right">     7.71015</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.39640</td>
    <td align="right">    43.40008</td>
    <td align="right">     -0.2644</td>
    <td align="right">     7.83690</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    24.05200</td>
    <td align="right">    26.90434</td>
    <td align="right">     0.35520</td>
    <td align="right">     9.40792</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    23.68273</td>
    <td align="right">    27.28372</td>
    <td align="right">     0.24874</td>
    <td align="right">     8.14989</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    23.25521</td>
    <td align="right">    16.36527</td>
    <td align="right">     0.05164</td>
    <td align="right">     7.92876</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.85781</td>
    <td align="right">    29.12435</td>
    <td align="right">     -0.0499</td>
    <td align="right">     8.34737</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    22.97147</td>
    <td align="right">    16.36527</td>
    <td align="right">     -0.5853</td>
    <td align="right">     6.78553</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.42858</td>
    <td align="right">    43.66831</td>
    <td align="right">     0.35520</td>
    <td align="right">    12.87775</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OccupantComfortDataSummaryMonthly::PERIMETER_MID_ZN_4></a>
<p>Report:<b> OccupantComfortDataSummaryMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:OccupantComfortDataSummaryMonthly_PERIMETER_MID_ZN_4_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">PEOPLE OCCUPANT COUNT {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">PEOPLE AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">PEOPLE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PMV {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE THERMAL COMFORT FANGER MODEL PPD {FOR HOURS SHOWN} [%]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   502.00000</td>
    <td align="right">    22.23102</td>
    <td align="right">    24.53774</td>
    <td align="right">     -0.1439</td>
    <td align="right">     7.19918</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.99210</td>
    <td align="right">    38.52088</td>
    <td align="right">     -0.1345</td>
    <td align="right">     6.47013</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   514.00000</td>
    <td align="right">    22.47505</td>
    <td align="right">    29.43140</td>
    <td align="right">     -0.0503</td>
    <td align="right">     6.68216</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   485.00000</td>
    <td align="right">    23.67487</td>
    <td align="right">    19.80760</td>
    <td align="right">     0.23242</td>
    <td align="right">     7.52513</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   508.00000</td>
    <td align="right">    23.95208</td>
    <td align="right">    18.73404</td>
    <td align="right">     -0.5593</td>
    <td align="right">    13.61205</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   496.00000</td>
    <td align="right">    24.24027</td>
    <td align="right">    25.81216</td>
    <td align="right">     -0.3648</td>
    <td align="right">     9.28959</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   497.00000</td>
    <td align="right">    24.29686</td>
    <td align="right">    41.69981</td>
    <td align="right">     -0.2765</td>
    <td align="right">     8.19146</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.11849</td>
    <td align="right">    44.13203</td>
    <td align="right">     -0.3200</td>
    <td align="right">     8.67643</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   485.00000</td>
    <td align="right">    24.09557</td>
    <td align="right">    44.24132</td>
    <td align="right">     -0.3498</td>
    <td align="right">     9.24053</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   502.00000</td>
    <td align="right">    23.30933</td>
    <td align="right">    28.32738</td>
    <td align="right">     0.17647</td>
    <td align="right">     7.55252</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   489.00000</td>
    <td align="right">    22.64950</td>
    <td align="right">    29.12636</td>
    <td align="right">     -0.0061</td>
    <td align="right">     7.03446</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   497.00000</td>
    <td align="right">    21.81202</td>
    <td align="right">    18.05525</td>
    <td align="right">     -0.3039</td>
    <td align="right">     8.46455</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">  5943.00000</td>
    <td align="right">    23.24516</td>
    <td align="right">    30.14688</td>
    <td align="right">     -0.1764</td>
    <td align="right">     8.34745</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   454.00000</td>
    <td align="right">    21.81202</td>
    <td align="right">    18.05525</td>
    <td align="right">     -0.5593</td>
    <td align="right">     6.47013</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   514.00000</td>
    <td align="right">    24.29686</td>
    <td align="right">    44.24132</td>
    <td align="right">     0.23242</td>
    <td align="right">    13.61205</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_BOT_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_BOT_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_BOT_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.232324E+11</td>
    <td align="right">0.577188E+10</td>
    <td align="right">      292.44</td>
    <td align="right">0.230465E+11</td>
    <td align="right">0.185903E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">05-JAN-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    50028.71</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    50028.71</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     4371.10</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">    13035.59</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.777103E+10</td>
    <td align="right">0.206470E+10</td>
    <td align="right">      190.67</td>
    <td align="right">0.675024E+10</td>
    <td align="right">0.102080E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    26848.58</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">    26848.58</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">     7483.12</td>
    <td align="right">17-FEB-12:00</td>
    <td align="right">     6629.88</td>
    <td align="right">22-FEB-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.232377E+11</td>
    <td align="right">0.589247E+10</td>
    <td align="right">      321.50</td>
    <td align="right">0.225163E+11</td>
    <td align="right">0.721349E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">10-MAR-16:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    49073.51</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">    49073.51</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">     5549.61</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">    12687.92</td>
    <td align="right">16-MAR-16:10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.501098E+11</td>
    <td align="right">0.133319E+11</td>
    <td align="right">      395.62</td>
    <td align="right">0.500560E+11</td>
    <td align="right"> 53795389.85</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-16:52</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    66018.30</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    66018.30</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     3063.45</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">    20498.62</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.649285E+11</td>
    <td align="right">0.180780E+11</td>
    <td align="right">      446.45</td>
    <td align="right">0.649082E+11</td>
    <td align="right"> 20277399.66</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    67403.16</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    67403.16</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2354.09</td>
    <td align="right">26-MAY-04:25</td>
    <td align="right">    21867.67</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.843188E+11</td>
    <td align="right">0.262873E+11</td>
    <td align="right">      466.09</td>
    <td align="right">0.842466E+11</td>
    <td align="right"> 72277902.39</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-07:05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    95004.26</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    95004.26</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     4582.03</td>
    <td align="right">17-JUN-16:50</td>
    <td align="right">    31240.68</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.900903E+11</td>
    <td align="right">0.262865E+11</td>
    <td align="right">      462.50</td>
    <td align="right">0.816482E+11</td>
    <td align="right">0.844213E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   135115.66</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    96841.15</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    79901.54</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    30339.88</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.945972E+11</td>
    <td align="right">0.274513E+11</td>
    <td align="right">      478.78</td>
    <td align="right">0.849739E+11</td>
    <td align="right">0.962333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   130709.46</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    95812.97</td>
    <td align="right">16-AUG-04:02</td>
    <td align="right">    61745.59</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    30131.44</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.824998E+11</td>
    <td align="right">0.227397E+11</td>
    <td align="right">      438.40</td>
    <td align="right">0.733605E+11</td>
    <td align="right">0.913928E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   127853.53</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">    93889.57</td>
    <td align="right">07-SEP-04:02</td>
    <td align="right">    67707.32</td>
    <td align="right">05-SEP-07:20</td>
    <td align="right">    30100.87</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.489933E+11</td>
    <td align="right">0.128940E+11</td>
    <td align="right">      387.52</td>
    <td align="right">0.472175E+11</td>
    <td align="right">0.177577E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">   126769.47</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    93614.32</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    61420.52</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    29050.46</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261951E+11</td>
    <td align="right">0.645630E+10</td>
    <td align="right">      298.85</td>
    <td align="right">0.238708E+11</td>
    <td align="right">0.232430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    58973.77</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    58973.77</td>
    <td align="right">01-NOV-16:00</td>
    <td align="right">    34568.81</td>
    <td align="right">13-NOV-15:30</td>
    <td align="right">    15065.17</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126078E+11</td>
    <td align="right">0.320943E+10</td>
    <td align="right">      216.01</td>
    <td align="right">0.125937E+11</td>
    <td align="right"> 14108394.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-DEC-13:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    47842.81</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    47842.81</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     1362.14</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">    11114.91</td>
    <td align="right">22-DEC-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.608582E+12</td>
    <td align="right">0.170463E+12</td>
    <td align="right">     4394.83</td>
    <td align="right">0.575189E+12</td>
    <td align="right">0.333933E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.777103E+10</td>
    <td align="right">0.206470E+10</td>
    <td align="right">      190.67</td>
    <td align="right">0.675024E+10</td>
    <td align="right"> 14108394.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26848.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26848.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1362.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6629.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.945972E+11</td>
    <td align="right">0.274513E+11</td>
    <td align="right">      478.78</td>
    <td align="right">0.849739E+11</td>
    <td align="right">0.962333E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   135115.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">    96841.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">    79901.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31240.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_MID_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_MID_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_MID_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169494E+11</td>
    <td align="right">0.427371E+10</td>
    <td align="right">      290.78</td>
    <td align="right">0.167606E+11</td>
    <td align="right">0.188764E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">19-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    36210.77</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">    36210.77</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">     3489.77</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">     9437.13</td>
    <td align="right">31-JAN-16:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.572147E+10</td>
    <td align="right">0.153383E+10</td>
    <td align="right">      190.00</td>
    <td align="right">0.479990E+10</td>
    <td align="right">0.921571E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    21326.74</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">    21326.74</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     5890.80</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     5279.89</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170581E+11</td>
    <td align="right">0.438179E+10</td>
    <td align="right">      322.10</td>
    <td align="right">0.163420E+11</td>
    <td align="right">0.716107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAR-13:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    37845.01</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    37845.01</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">     4080.29</td>
    <td align="right">06-MAR-16:00</td>
    <td align="right">     9808.06</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.407542E+11</td>
    <td align="right">0.108650E+11</td>
    <td align="right">      405.91</td>
    <td align="right">0.407046E+11</td>
    <td align="right"> 49603639.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-16:33</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    54954.09</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    54954.09</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     2502.22</td>
    <td align="right">16-APR-09:05</td>
    <td align="right">    17061.67</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.536933E+11</td>
    <td align="right">0.149599E+11</td>
    <td align="right">      456.54</td>
    <td align="right">0.536761E+11</td>
    <td align="right"> 17220432.43</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-10:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    57117.39</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    57117.39</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2167.77</td>
    <td align="right">26-MAY-04:55</td>
    <td align="right">    18667.43</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.716947E+11</td>
    <td align="right">0.223462E+11</td>
    <td align="right">      474.01</td>
    <td align="right">0.716169E+11</td>
    <td align="right"> 77839914.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    71126.56</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    71126.56</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     6084.05</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    26971.42</td>
    <td align="right">28-JUN-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.739028E+11</td>
    <td align="right">0.215089E+11</td>
    <td align="right">      464.73</td>
    <td align="right">0.663642E+11</td>
    <td align="right">0.753859E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-08:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   109008.69</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    72392.69</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    66115.77</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    24559.90</td>
    <td align="right">18-JUL-05:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.750795E+11</td>
    <td align="right">0.217752E+11</td>
    <td align="right">      475.57</td>
    <td align="right">0.667942E+11</td>
    <td align="right">0.828531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   105453.85</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    72042.44</td>
    <td align="right">14-AUG-04:02</td>
    <td align="right">    51346.29</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    24390.17</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.631108E+11</td>
    <td align="right">0.174212E+11</td>
    <td align="right">      429.52</td>
    <td align="right">0.555759E+11</td>
    <td align="right">0.753489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   102262.87</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">    69191.71</td>
    <td align="right">07-SEP-04:02</td>
    <td align="right">    46714.90</td>
    <td align="right">05-SEP-07:20</td>
    <td align="right">    24284.79</td>
    <td align="right">08-SEP-04:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363117E+11</td>
    <td align="right">0.963313E+10</td>
    <td align="right">      378.90</td>
    <td align="right">0.348294E+11</td>
    <td align="right">0.148236E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    81967.48</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    69472.28</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    40997.76</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    19655.75</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179939E+11</td>
    <td align="right">0.451815E+10</td>
    <td align="right">      293.61</td>
    <td align="right">0.162753E+11</td>
    <td align="right">0.171854E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-10:40</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    44571.17</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">    44571.17</td>
    <td align="right">01-NOV-15:40</td>
    <td align="right">    24682.84</td>
    <td align="right">13-NOV-15:50</td>
    <td align="right">    11465.87</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.890961E+10</td>
    <td align="right">0.230252E+10</td>
    <td align="right">      212.35</td>
    <td align="right">0.887445E+10</td>
    <td align="right"> 35163026.51</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32426.39</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">    32426.39</td>
    <td align="right">22-DEC-16:30</td>
    <td align="right">     1998.33</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">     7651.09</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.481179E+12</td>
    <td align="right">0.135519E+12</td>
    <td align="right">     4394.02</td>
    <td align="right">0.452613E+12</td>
    <td align="right">0.285660E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.572147E+10</td>
    <td align="right">0.153383E+10</td>
    <td align="right">      190.00</td>
    <td align="right">0.479990E+10</td>
    <td align="right"> 17220432.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21326.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21326.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1998.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5279.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.750795E+11</td>
    <td align="right">0.223462E+11</td>
    <td align="right">      475.57</td>
    <td align="right">0.716169E+11</td>
    <td align="right">0.828531E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   109008.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    72392.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">    66115.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">    26971.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DXReportMonthly::PACU_VAV_TOP_COOLCDXCOIL></a>
<p>Report:<b> DXReportMonthly</b></p>
<p>For:<b> PACU_VAV_TOP_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:DXReportMonthly_PACU_VAV_TOP_COOLC DXCOIL_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL ELECTRIC ENERGY [J]</td>
    <td align="right">COOLING COIL TOTAL COOLING ENERGY {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL LATENT COOLING ENERGY [J]</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC ENERGY []</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {Maximum}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {MINIMUM}[]</td>
    <td align="right">COOLING COIL RUNTIME FRACTION {TIMESTAMP}</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL TOTAL COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {Maximum}[W]</td>
    <td align="right">COOLING COIL LATENT COOLING RATE {TIMESTAMP}</td>
    <td align="right">COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
    <td align="right">COOLING COIL CRANKCASE HEATER ELECTRIC POWER []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.169334E+11</td>
    <td align="right">0.432754E+10</td>
    <td align="right">      286.60</td>
    <td align="right">0.166882E+11</td>
    <td align="right">0.245263E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">27-JAN-15:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    37811.98</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">    37811.98</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">     3525.42</td>
    <td align="right">09-JAN-11:00</td>
    <td align="right">     9855.51</td>
    <td align="right">31-JAN-16:20</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.591105E+10</td>
    <td align="right">0.159298E+10</td>
    <td align="right">      187.50</td>
    <td align="right">0.484793E+10</td>
    <td align="right">0.106312E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    23060.72</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">    21307.36</td>
    <td align="right">22-FEB-16:00</td>
    <td align="right">     6364.31</td>
    <td align="right">18-FEB-17:40</td>
    <td align="right">     5733.73</td>
    <td align="right">18-FEB-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.178999E+11</td>
    <td align="right">0.463333E+10</td>
    <td align="right">      321.27</td>
    <td align="right">0.169776E+11</td>
    <td align="right">0.922242E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">16-MAR-13:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    42701.84</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">    42701.84</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">     4495.43</td>
    <td align="right">17-MAR-10:00</td>
    <td align="right">    11066.43</td>
    <td align="right">16-MAR-15:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.443280E+11</td>
    <td align="right">0.119129E+11</td>
    <td align="right">      405.49</td>
    <td align="right">0.442504E+11</td>
    <td align="right"> 77549502.27</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">02-APR-14:28</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    63558.89</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">    63558.89</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">     2897.91</td>
    <td align="right">16-APR-09:02</td>
    <td align="right">    19730.83</td>
    <td align="right">14-APR-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.589163E+11</td>
    <td align="right">0.165452E+11</td>
    <td align="right">      451.12</td>
    <td align="right">0.588963E+11</td>
    <td align="right"> 20019819.92</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-MAY-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    66097.58</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">    66097.58</td>
    <td align="right">18-MAY-16:00</td>
    <td align="right">     2141.77</td>
    <td align="right">26-MAY-05:04</td>
    <td align="right">    21679.71</td>
    <td align="right">31-MAY-16:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.797850E+11</td>
    <td align="right">0.250340E+11</td>
    <td align="right">      479.09</td>
    <td align="right">0.796966E+11</td>
    <td align="right"> 88402478.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUN-05:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    82234.82</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">    82234.82</td>
    <td align="right">30-JUN-04:02</td>
    <td align="right">     5483.03</td>
    <td align="right">17-JUN-16:00</td>
    <td align="right">    31145.98</td>
    <td align="right">28-JUN-15:40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.815092E+11</td>
    <td align="right">0.238237E+11</td>
    <td align="right">      474.23</td>
    <td align="right">0.736288E+11</td>
    <td align="right">0.788040E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-JUL-09:20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">   118065.06</td>
    <td align="right">15-JUL-05:02</td>
    <td align="right">    85074.40</td>
    <td align="right">22-JUL-04:02</td>
    <td align="right">    69828.58</td>
    <td align="right">14-JUL-04:02</td>
    <td align="right">    28300.22</td>
    <td align="right">19-JUL-13:50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.812818E+11</td>
    <td align="right">0.237116E+11</td>
    <td align="right">      474.85</td>
    <td align="right">0.727212E+11</td>
    <td align="right">0.856061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">   117082.41</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    83368.59</td>
    <td align="right">13-AUG-16:22</td>
    <td align="right">    56236.21</td>
    <td align="right">01-AUG-04:02</td>
    <td align="right">    30073.83</td>
    <td align="right">27-AUG-16:02</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.668962E+11</td>
    <td align="right">0.185786E+11</td>
    <td align="right">      428.80</td>
    <td align="right">0.592528E+11</td>
    <td align="right">0.764335E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-SEP-04:02</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">   104605.70</td>
    <td align="right">08-SEP-05:02</td>
    <td align="right">    75542.24</td>
    <td align="right">18-SEP-04:02</td>
    <td align="right">    44795.99</td>
    <td align="right">05-SEP-04:02</td>
    <td align="right">    24718.58</td>
    <td align="right">08-SEP-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.373732E+11</td>
    <td align="right">0.100161E+11</td>
    <td align="right">      374.79</td>
    <td align="right">0.357591E+11</td>
    <td align="right">0.161403E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    80700.53</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    80274.63</td>
    <td align="right">02-OCT-04:02</td>
    <td align="right">    39528.61</td>
    <td align="right">03-OCT-04:02</td>
    <td align="right">    22476.31</td>
    <td align="right">02-OCT-14:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.178028E+11</td>
    <td align="right">0.453441E+10</td>
    <td align="right">      289.54</td>
    <td align="right">0.159510E+11</td>
    <td align="right">0.185181E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">01-NOV-12:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    48298.86</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">    48298.86</td>
    <td align="right">01-NOV-15:20</td>
    <td align="right">    21776.67</td>
    <td align="right">13-NOV-16:00</td>
    <td align="right">    12529.38</td>
    <td align="right">01-NOV-15:00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.863177E+10</td>
    <td align="right">0.225811E+10</td>
    <td align="right">      206.15</td>
    <td align="right">0.858216E+10</td>
    <td align="right"> 49608401.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.92</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    32185.62</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">    32185.62</td>
    <td align="right">22-DEC-15:50</td>
    <td align="right">     2347.80</td>
    <td align="right">12-DEC-16:00</td>
    <td align="right">     7787.20</td>
    <td align="right">22-DEC-15:30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.517269E+12</td>
    <td align="right">0.146969E+12</td>
    <td align="right">     4379.43</td>
    <td align="right">0.487252E+12</td>
    <td align="right">0.300164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591105E+10</td>
    <td align="right">0.159298E+10</td>
    <td align="right">      187.50</td>
    <td align="right">0.484793E+10</td>
    <td align="right"> 20019819.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    23060.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21307.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2141.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5733.73</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.815092E+11</td>
    <td align="right">0.250340E+11</td>
    <td align="right">      479.09</td>
    <td align="right">0.796966E+11</td>
    <td align="right">0.856061E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">   118065.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">    85074.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">    69828.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">    31145.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">      201.52</td>
    <td align="right">     1028.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">      126.49</td>
    <td align="right">     1033.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">      342.77</td>
    <td align="right">      907.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">      749.96</td>
    <td align="right">      511.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">      977.45</td>
    <td align="right">      343.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1526.35</td>
    <td align="right">      144.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">     1341.09</td>
    <td align="right">      110.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">     1147.72</td>
    <td align="right">      139.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">      968.11</td>
    <td align="right">      210.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">      463.26</td>
    <td align="right">      655.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">      194.92</td>
    <td align="right">      961.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      119.34</td>
    <td align="right">     1272.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">      682.49</td>
    <td align="right">      608.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      119.34</td>
    <td align="right">      110.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1526.35</td>
    <td align="right">     1272.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">      663.02</td>
    <td align="right">      629.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">      579.17</td>
    <td align="right">      640.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">      843.55</td>
    <td align="right">      559.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">     1535.49</td>
    <td align="right">      315.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">     1710.75</td>
    <td align="right">      225.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">     2075.15</td>
    <td align="right">       93.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">     1771.53</td>
    <td align="right">       70.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">     1668.59</td>
    <td align="right">       87.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">     1309.94</td>
    <td align="right">      130.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">     1039.91</td>
    <td align="right">      402.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">      634.18</td>
    <td align="right">      594.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      505.69</td>
    <td align="right">      774.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">     1197.68</td>
    <td align="right">      375.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      505.69</td>
    <td align="right">       70.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">     2075.15</td>
    <td align="right">      774.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">     3136.05</td>
    <td align="right">     1014.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">     1698.55</td>
    <td align="right">      994.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">     1425.39</td>
    <td align="right">      917.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">     1418.11</td>
    <td align="right">      525.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">     1083.86</td>
    <td align="right">      371.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">     1375.97</td>
    <td align="right">      152.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">     1324.46</td>
    <td align="right">      112.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">     1451.85</td>
    <td align="right">      139.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">     1822.49</td>
    <td align="right">      212.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">     2392.97</td>
    <td align="right">      652.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">     2604.66</td>
    <td align="right">      938.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">     2798.11</td>
    <td align="right">     1215.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">     1879.97</td>
    <td align="right">      602.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">     1083.86</td>
    <td align="right">      112.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">     3136.05</td>
    <td align="right">     1215.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_TOP_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">      789.41</td>
    <td align="right">      693.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">      508.07</td>
    <td align="right">      676.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">      801.08</td>
    <td align="right">      596.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">     1558.80</td>
    <td align="right">      354.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">     1670.14</td>
    <td align="right">      257.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">     2043.28</td>
    <td align="right">      110.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">     1537.00</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">     1458.42</td>
    <td align="right">       97.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">     1201.37</td>
    <td align="right">      141.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">      983.09</td>
    <td align="right">      437.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">      769.04</td>
    <td align="right">      641.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">      555.91</td>
    <td align="right">      843.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">     1159.03</td>
    <td align="right">      409.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">      508.07</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">     2043.28</td>
    <td align="right">      843.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.88</td>
    <td align="right">        0.00</td>
    <td align="right">       85.88</td>
    <td align="right">       63.00</td>
    <td align="right">      369.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.86</td>
    <td align="right">        0.00</td>
    <td align="right">       97.86</td>
    <td align="right">       43.10</td>
    <td align="right">      360.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.05</td>
    <td align="right">        0.00</td>
    <td align="right">      130.05</td>
    <td align="right">      119.91</td>
    <td align="right">      306.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.43</td>
    <td align="right">        1.63</td>
    <td align="right">      156.81</td>
    <td align="right">      256.27</td>
    <td align="right">      169.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.43</td>
    <td align="right">       14.80</td>
    <td align="right">      170.63</td>
    <td align="right">      333.79</td>
    <td align="right">      109.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.46</td>
    <td align="right">       39.07</td>
    <td align="right">      176.38</td>
    <td align="right">      515.81</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.77</td>
    <td align="right">       19.10</td>
    <td align="right">      164.67</td>
    <td align="right">      449.38</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.35</td>
    <td align="right">        3.66</td>
    <td align="right">      144.69</td>
    <td align="right">      381.96</td>
    <td align="right">       49.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      139.99</td>
    <td align="right">        0.04</td>
    <td align="right">      139.95</td>
    <td align="right">      317.96</td>
    <td align="right">       77.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      146.55</td>
    <td align="right">      247.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.24</td>
    <td align="right">       55.86</td>
    <td align="right">      366.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
    <td align="right">       31.76</td>
    <td align="right">      473.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.47</td>
    <td align="right">        6.54</td>
    <td align="right">      128.93</td>
    <td align="right">      227.13</td>
    <td align="right">      216.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.22</td>
    <td align="right">        0.00</td>
    <td align="right">       80.22</td>
    <td align="right">       31.76</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.46</td>
    <td align="right">       39.07</td>
    <td align="right">      176.38</td>
    <td align="right">      515.81</td>
    <td align="right">      473.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">       85.89</td>
    <td align="right">       63.01</td>
    <td align="right">      369.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.87</td>
    <td align="right">        0.00</td>
    <td align="right">       97.87</td>
    <td align="right">       43.10</td>
    <td align="right">      360.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">      130.06</td>
    <td align="right">      119.92</td>
    <td align="right">      306.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.44</td>
    <td align="right">        1.63</td>
    <td align="right">      156.82</td>
    <td align="right">      256.29</td>
    <td align="right">      169.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.44</td>
    <td align="right">       14.80</td>
    <td align="right">      170.64</td>
    <td align="right">      333.81</td>
    <td align="right">      109.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.84</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.78</td>
    <td align="right">       19.10</td>
    <td align="right">      164.68</td>
    <td align="right">      449.41</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.36</td>
    <td align="right">        3.66</td>
    <td align="right">      144.70</td>
    <td align="right">      381.99</td>
    <td align="right">       49.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.00</td>
    <td align="right">        0.04</td>
    <td align="right">      139.96</td>
    <td align="right">      317.98</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      146.56</td>
    <td align="right">      247.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.25</td>
    <td align="right">       55.86</td>
    <td align="right">      366.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       31.76</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.48</td>
    <td align="right">        6.54</td>
    <td align="right">      128.94</td>
    <td align="right">      227.14</td>
    <td align="right">      217.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       31.76</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.84</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_3_WALL_NORTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       85.89</td>
    <td align="right">        0.00</td>
    <td align="right">       85.89</td>
    <td align="right">       63.01</td>
    <td align="right">      369.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       97.87</td>
    <td align="right">        0.00</td>
    <td align="right">       97.87</td>
    <td align="right">       43.10</td>
    <td align="right">      360.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      130.06</td>
    <td align="right">        0.00</td>
    <td align="right">      130.06</td>
    <td align="right">      119.92</td>
    <td align="right">      306.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      158.44</td>
    <td align="right">        1.63</td>
    <td align="right">      156.82</td>
    <td align="right">      256.29</td>
    <td align="right">      169.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      185.44</td>
    <td align="right">       14.80</td>
    <td align="right">      170.64</td>
    <td align="right">      333.81</td>
    <td align="right">      109.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.84</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      183.78</td>
    <td align="right">       19.10</td>
    <td align="right">      164.68</td>
    <td align="right">      449.41</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      148.36</td>
    <td align="right">        3.66</td>
    <td align="right">      144.70</td>
    <td align="right">      381.99</td>
    <td align="right">       49.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      140.00</td>
    <td align="right">        0.04</td>
    <td align="right">      139.96</td>
    <td align="right">      317.98</td>
    <td align="right">       77.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      108.31</td>
    <td align="right">        0.00</td>
    <td align="right">      108.31</td>
    <td align="right">      146.56</td>
    <td align="right">      247.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.25</td>
    <td align="right">        0.00</td>
    <td align="right">       90.25</td>
    <td align="right">       55.86</td>
    <td align="right">      366.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       31.76</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      135.48</td>
    <td align="right">        6.54</td>
    <td align="right">      128.94</td>
    <td align="right">      227.14</td>
    <td align="right">      217.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       80.23</td>
    <td align="right">        0.00</td>
    <td align="right">       80.23</td>
    <td align="right">       31.76</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      215.47</td>
    <td align="right">       39.08</td>
    <td align="right">      176.39</td>
    <td align="right">      515.84</td>
    <td align="right">      474.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      533.77</td>
    <td align="right">      334.84</td>
    <td align="right">      198.93</td>
    <td align="right">      623.93</td>
    <td align="right">      659.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      526.14</td>
    <td align="right">      300.97</td>
    <td align="right">      225.17</td>
    <td align="right">      558.60</td>
    <td align="right">      651.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      658.51</td>
    <td align="right">      338.77</td>
    <td align="right">      319.74</td>
    <td align="right">      822.73</td>
    <td align="right">      554.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      940.01</td>
    <td align="right">      560.30</td>
    <td align="right">      379.71</td>
    <td align="right">     1489.02</td>
    <td align="right">      312.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      974.05</td>
    <td align="right">      577.40</td>
    <td align="right">      396.66</td>
    <td align="right">     1661.91</td>
    <td align="right">      216.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1015.24</td>
    <td align="right">      630.83</td>
    <td align="right">      384.41</td>
    <td align="right">     2010.29</td>
    <td align="right">       88.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      857.45</td>
    <td align="right">      483.46</td>
    <td align="right">      373.99</td>
    <td align="right">     1708.30</td>
    <td align="right">       72.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      813.87</td>
    <td align="right">      464.48</td>
    <td align="right">      349.38</td>
    <td align="right">     1604.86</td>
    <td align="right">       95.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      667.86</td>
    <td align="right">      321.95</td>
    <td align="right">      345.91</td>
    <td align="right">     1251.86</td>
    <td align="right">      143.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      670.79</td>
    <td align="right">      408.24</td>
    <td align="right">      262.55</td>
    <td align="right">      984.80</td>
    <td align="right">      443.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      515.77</td>
    <td align="right">      309.61</td>
    <td align="right">      206.15</td>
    <td align="right">      585.12</td>
    <td align="right">      655.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      470.25</td>
    <td align="right">      283.95</td>
    <td align="right">      186.31</td>
    <td align="right">      459.49</td>
    <td align="right">      834.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      721.20</td>
    <td align="right">      418.45</td>
    <td align="right">      302.75</td>
    <td align="right">     1149.52</td>
    <td align="right">      392.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      470.25</td>
    <td align="right">      283.95</td>
    <td align="right">      186.31</td>
    <td align="right">      459.49</td>
    <td align="right">       72.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1015.24</td>
    <td align="right">      630.83</td>
    <td align="right">      396.66</td>
    <td align="right">     2010.29</td>
    <td align="right">      834.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_2_WALL_EAST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.10</td>
    <td align="right">       13.24</td>
    <td align="right">        7.87</td>
    <td align="right">       24.67</td>
    <td align="right">       26.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       20.80</td>
    <td align="right">       11.90</td>
    <td align="right">        8.90</td>
    <td align="right">       22.09</td>
    <td align="right">       25.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       26.04</td>
    <td align="right">       13.39</td>
    <td align="right">       12.64</td>
    <td align="right">       32.53</td>
    <td align="right">       21.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       37.17</td>
    <td align="right">       22.15</td>
    <td align="right">       15.01</td>
    <td align="right">       58.87</td>
    <td align="right">       12.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.51</td>
    <td align="right">       22.83</td>
    <td align="right">       15.68</td>
    <td align="right">       65.71</td>
    <td align="right">        8.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       40.14</td>
    <td align="right">       24.94</td>
    <td align="right">       15.20</td>
    <td align="right">       79.48</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       33.90</td>
    <td align="right">       19.12</td>
    <td align="right">       14.79</td>
    <td align="right">       67.54</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       32.18</td>
    <td align="right">       18.37</td>
    <td align="right">       13.81</td>
    <td align="right">       63.45</td>
    <td align="right">        3.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       26.41</td>
    <td align="right">       12.73</td>
    <td align="right">       13.68</td>
    <td align="right">       49.50</td>
    <td align="right">        5.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       26.52</td>
    <td align="right">       16.14</td>
    <td align="right">       10.38</td>
    <td align="right">       38.94</td>
    <td align="right">       17.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       20.39</td>
    <td align="right">       12.24</td>
    <td align="right">        8.15</td>
    <td align="right">       23.14</td>
    <td align="right">       25.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       18.59</td>
    <td align="right">       11.23</td>
    <td align="right">        7.37</td>
    <td align="right">       18.17</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       28.52</td>
    <td align="right">       16.55</td>
    <td align="right">       11.97</td>
    <td align="right">       45.45</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       18.59</td>
    <td align="right">       11.23</td>
    <td align="right">        7.37</td>
    <td align="right">       18.17</td>
    <td align="right">        2.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       40.14</td>
    <td align="right">       24.94</td>
    <td align="right">       15.68</td>
    <td align="right">       79.48</td>
    <td align="right">       33.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      142.38</td>
    <td align="right">     1043.70</td>
    <td align="right">      379.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.23</td>
    <td align="right">      301.65</td>
    <td align="right">      145.58</td>
    <td align="right">      574.35</td>
    <td align="right">      351.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.98</td>
    <td align="right">      191.55</td>
    <td align="right">      180.43</td>
    <td align="right">      484.54</td>
    <td align="right">      312.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.57</td>
    <td align="right">      127.83</td>
    <td align="right">      188.73</td>
    <td align="right">      476.80</td>
    <td align="right">      176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.09</td>
    <td align="right">       34.91</td>
    <td align="right">      177.17</td>
    <td align="right">      365.87</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      167.73</td>
    <td align="right">      458.60</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.59</td>
    <td align="right">       19.10</td>
    <td align="right">      166.49</td>
    <td align="right">      438.47</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.69</td>
    <td align="right">       62.28</td>
    <td align="right">      163.40</td>
    <td align="right">      476.67</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.27</td>
    <td align="right">      138.71</td>
    <td align="right">      186.55</td>
    <td align="right">      597.85</td>
    <td align="right">       82.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.45</td>
    <td align="right">      358.85</td>
    <td align="right">      159.60</td>
    <td align="right">      791.25</td>
    <td align="right">      249.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.33</td>
    <td align="right">      462.93</td>
    <td align="right">      141.41</td>
    <td align="right">      862.83</td>
    <td align="right">      360.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.65</td>
    <td align="right">      520.66</td>
    <td align="right">      137.00</td>
    <td align="right">      927.94</td>
    <td align="right">      457.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.16</td>
    <td align="right">      233.07</td>
    <td align="right">      163.09</td>
    <td align="right">      625.60</td>
    <td align="right">      218.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      137.00</td>
    <td align="right">      365.87</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      188.73</td>
    <td align="right">     1043.70</td>
    <td align="right">      457.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      142.38</td>
    <td align="right">     1043.70</td>
    <td align="right">      379.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.23</td>
    <td align="right">      301.65</td>
    <td align="right">      145.58</td>
    <td align="right">      574.35</td>
    <td align="right">      351.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.98</td>
    <td align="right">      191.55</td>
    <td align="right">      180.43</td>
    <td align="right">      484.54</td>
    <td align="right">      312.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.57</td>
    <td align="right">      127.83</td>
    <td align="right">      188.73</td>
    <td align="right">      476.80</td>
    <td align="right">      176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.09</td>
    <td align="right">       34.91</td>
    <td align="right">      177.17</td>
    <td align="right">      365.87</td>
    <td align="right">      119.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      167.73</td>
    <td align="right">      458.60</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.59</td>
    <td align="right">       19.10</td>
    <td align="right">      166.49</td>
    <td align="right">      438.47</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.69</td>
    <td align="right">       62.28</td>
    <td align="right">      163.40</td>
    <td align="right">      476.67</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.27</td>
    <td align="right">      138.71</td>
    <td align="right">      186.55</td>
    <td align="right">      597.85</td>
    <td align="right">       82.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.45</td>
    <td align="right">      358.85</td>
    <td align="right">      159.60</td>
    <td align="right">      791.25</td>
    <td align="right">      249.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.33</td>
    <td align="right">      462.93</td>
    <td align="right">      141.41</td>
    <td align="right">      862.83</td>
    <td align="right">      360.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.65</td>
    <td align="right">      520.66</td>
    <td align="right">      137.00</td>
    <td align="right">      927.94</td>
    <td align="right">      457.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.16</td>
    <td align="right">      233.07</td>
    <td align="right">      163.09</td>
    <td align="right">      625.60</td>
    <td align="right">      218.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.60</td>
    <td align="right">       13.88</td>
    <td align="right">      137.00</td>
    <td align="right">      365.87</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.40</td>
    <td align="right">      565.02</td>
    <td align="right">      188.73</td>
    <td align="right">     1043.70</td>
    <td align="right">      457.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_1_WALL_SOUTH_WINDOW3_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      707.35</td>
    <td align="right">      564.99</td>
    <td align="right">      142.37</td>
    <td align="right">     1043.64</td>
    <td align="right">      379.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      447.20</td>
    <td align="right">      301.63</td>
    <td align="right">      145.57</td>
    <td align="right">      574.31</td>
    <td align="right">      351.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      371.95</td>
    <td align="right">      191.53</td>
    <td align="right">      180.42</td>
    <td align="right">      484.51</td>
    <td align="right">      312.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      316.55</td>
    <td align="right">      127.83</td>
    <td align="right">      188.72</td>
    <td align="right">      476.77</td>
    <td align="right">      176.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      212.07</td>
    <td align="right">       34.91</td>
    <td align="right">      177.16</td>
    <td align="right">      365.84</td>
    <td align="right">      119.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      181.59</td>
    <td align="right">       13.87</td>
    <td align="right">      167.72</td>
    <td align="right">      458.57</td>
    <td align="right">       47.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      185.58</td>
    <td align="right">       19.10</td>
    <td align="right">      166.48</td>
    <td align="right">      438.44</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      225.67</td>
    <td align="right">       62.28</td>
    <td align="right">      163.39</td>
    <td align="right">      476.64</td>
    <td align="right">       51.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      325.25</td>
    <td align="right">      138.70</td>
    <td align="right">      186.54</td>
    <td align="right">      597.81</td>
    <td align="right">       82.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      518.41</td>
    <td align="right">      358.82</td>
    <td align="right">      159.59</td>
    <td align="right">      791.20</td>
    <td align="right">      249.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      604.30</td>
    <td align="right">      462.90</td>
    <td align="right">      141.40</td>
    <td align="right">      862.77</td>
    <td align="right">      360.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      657.61</td>
    <td align="right">      520.63</td>
    <td align="right">      136.99</td>
    <td align="right">      927.88</td>
    <td align="right">      457.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      396.14</td>
    <td align="right">      233.05</td>
    <td align="right">      163.08</td>
    <td align="right">      625.57</td>
    <td align="right">      218.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      181.59</td>
    <td align="right">       13.87</td>
    <td align="right">      136.99</td>
    <td align="right">      365.84</td>
    <td align="right">       38.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      707.35</td>
    <td align="right">      564.99</td>
    <td align="right">      188.72</td>
    <td align="right">     1043.64</td>
    <td align="right">      457.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW1_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      558.16</td>
    <td align="right">      346.90</td>
    <td align="right">      211.26</td>
    <td align="right">      752.97</td>
    <td align="right">      730.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      452.16</td>
    <td align="right">      218.58</td>
    <td align="right">      233.58</td>
    <td align="right">      493.86</td>
    <td align="right">      686.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      598.97</td>
    <td align="right">      285.56</td>
    <td align="right">      313.40</td>
    <td align="right">      782.77</td>
    <td align="right">      592.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      919.75</td>
    <td align="right">      524.69</td>
    <td align="right">      395.06</td>
    <td align="right">     1508.22</td>
    <td align="right">      353.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      921.99</td>
    <td align="right">      516.94</td>
    <td align="right">      405.04</td>
    <td align="right">     1617.73</td>
    <td align="right">      251.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      980.13</td>
    <td align="right">      576.45</td>
    <td align="right">      403.69</td>
    <td align="right">     1973.87</td>
    <td align="right">      107.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      713.37</td>
    <td align="right">      332.97</td>
    <td align="right">      380.39</td>
    <td align="right">     1476.43</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      680.31</td>
    <td align="right">      341.67</td>
    <td align="right">      338.64</td>
    <td align="right">     1396.12</td>
    <td align="right">      104.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      593.03</td>
    <td align="right">      249.18</td>
    <td align="right">      343.84</td>
    <td align="right">     1142.20</td>
    <td align="right">      156.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      606.76</td>
    <td align="right">      346.95</td>
    <td align="right">      259.82</td>
    <td align="right">      929.22</td>
    <td align="right">      483.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      558.82</td>
    <td align="right">      337.39</td>
    <td align="right">      221.43</td>
    <td align="right">      723.10</td>
    <td align="right">      711.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      450.38</td>
    <td align="right">      256.43</td>
    <td align="right">      193.96</td>
    <td align="right">      520.38</td>
    <td align="right">      907.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      670.25</td>
    <td align="right">      361.65</td>
    <td align="right">      308.60</td>
    <td align="right">     1112.31</td>
    <td align="right">      429.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      450.38</td>
    <td align="right">      218.58</td>
    <td align="right">      193.96</td>
    <td align="right">      493.86</td>
    <td align="right">       82.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      980.13</td>
    <td align="right">      576.45</td>
    <td align="right">      405.04</td>
    <td align="right">     1973.87</td>
    <td align="right">      907.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_BOT_ZN_4_WALL_WEST_WINDOW2_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       22.07</td>
    <td align="right">       13.72</td>
    <td align="right">        8.35</td>
    <td align="right">       29.77</td>
    <td align="right">       28.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       17.88</td>
    <td align="right">        8.64</td>
    <td align="right">        9.24</td>
    <td align="right">       19.53</td>
    <td align="right">       27.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       23.68</td>
    <td align="right">       11.29</td>
    <td align="right">       12.39</td>
    <td align="right">       30.95</td>
    <td align="right">       23.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       36.37</td>
    <td align="right">       20.75</td>
    <td align="right">       15.62</td>
    <td align="right">       59.63</td>
    <td align="right">       13.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.45</td>
    <td align="right">       20.44</td>
    <td align="right">       16.02</td>
    <td align="right">       63.96</td>
    <td align="right">        9.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       38.75</td>
    <td align="right">       22.79</td>
    <td align="right">       15.96</td>
    <td align="right">       78.04</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       28.21</td>
    <td align="right">       13.17</td>
    <td align="right">       15.04</td>
    <td align="right">       58.38</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       26.90</td>
    <td align="right">       13.51</td>
    <td align="right">       13.39</td>
    <td align="right">       55.20</td>
    <td align="right">        4.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       23.45</td>
    <td align="right">        9.85</td>
    <td align="right">       13.60</td>
    <td align="right">       45.16</td>
    <td align="right">        6.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       23.99</td>
    <td align="right">       13.72</td>
    <td align="right">       10.27</td>
    <td align="right">       36.74</td>
    <td align="right">       19.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       22.10</td>
    <td align="right">       13.34</td>
    <td align="right">        8.76</td>
    <td align="right">       28.59</td>
    <td align="right">       28.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       17.81</td>
    <td align="right">       10.14</td>
    <td align="right">        7.67</td>
    <td align="right">       20.58</td>
    <td align="right">       35.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       26.50</td>
    <td align="right">       14.30</td>
    <td align="right">       12.20</td>
    <td align="right">       43.98</td>
    <td align="right">       16.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       17.81</td>
    <td align="right">        8.64</td>
    <td align="right">        7.67</td>
    <td align="right">       19.53</td>
    <td align="right">        3.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       38.75</td>
    <td align="right">       22.79</td>
    <td align="right">       16.02</td>
    <td align="right">       78.04</td>
    <td align="right">       35.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      257.65</td>
    <td align="right">        0.00</td>
    <td align="right">      257.65</td>
    <td align="right">      180.88</td>
    <td align="right">     1115.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      293.59</td>
    <td align="right">        0.00</td>
    <td align="right">      293.59</td>
    <td align="right">      113.93</td>
    <td align="right">     1120.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      390.18</td>
    <td align="right">        0.00</td>
    <td align="right">      390.18</td>
    <td align="right">      326.44</td>
    <td align="right">      969.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      475.32</td>
    <td align="right">        4.88</td>
    <td align="right">      470.45</td>
    <td align="right">      748.22</td>
    <td align="right">      535.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      556.31</td>
    <td align="right">       44.39</td>
    <td align="right">      511.92</td>
    <td align="right">      979.19</td>
    <td align="right">      353.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1535.06</td>
    <td align="right">      145.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      551.33</td>
    <td align="right">       57.30</td>
    <td align="right">      494.03</td>
    <td align="right">     1350.24</td>
    <td align="right">      111.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      445.08</td>
    <td align="right">       10.99</td>
    <td align="right">      434.09</td>
    <td align="right">     1155.11</td>
    <td align="right">      143.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      419.99</td>
    <td align="right">        0.11</td>
    <td align="right">      419.88</td>
    <td align="right">      970.04</td>
    <td align="right">      217.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      324.94</td>
    <td align="right">      452.04</td>
    <td align="right">      706.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      270.73</td>
    <td align="right">        0.00</td>
    <td align="right">      270.73</td>
    <td align="right">      176.34</td>
    <td align="right">     1048.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      101.07</td>
    <td align="right">     1379.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      406.42</td>
    <td align="right">       19.62</td>
    <td align="right">      386.81</td>
    <td align="right">      676.64</td>
    <td align="right">      651.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      240.67</td>
    <td align="right">        0.00</td>
    <td align="right">      240.67</td>
    <td align="right">      101.07</td>
    <td align="right">      111.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      646.40</td>
    <td align="right">      117.23</td>
    <td align="right">      529.17</td>
    <td align="right">     1535.06</td>
    <td align="right">     1379.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      554.88</td>
    <td align="right">      348.09</td>
    <td align="right">      206.79</td>
    <td align="right">      644.85</td>
    <td align="right">      672.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      546.95</td>
    <td align="right">      312.87</td>
    <td align="right">      234.07</td>
    <td align="right">      567.16</td>
    <td align="right">      683.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      684.55</td>
    <td align="right">      352.17</td>
    <td align="right">      332.38</td>
    <td align="right">      832.31</td>
    <td align="right">      588.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      977.19</td>
    <td align="right">      582.46</td>
    <td align="right">      394.73</td>
    <td align="right">     1537.47</td>
    <td align="right">      325.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     1012.57</td>
    <td align="right">      600.23</td>
    <td align="right">      412.34</td>
    <td align="right">     1716.27</td>
    <td align="right">      229.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      399.61</td>
    <td align="right">     2084.51</td>
    <td align="right">       93.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      891.36</td>
    <td align="right">      502.58</td>
    <td align="right">      388.78</td>
    <td align="right">     1780.47</td>
    <td align="right">       70.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      846.05</td>
    <td align="right">      482.85</td>
    <td align="right">      363.20</td>
    <td align="right">     1676.60</td>
    <td align="right">       88.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      694.28</td>
    <td align="right">      334.68</td>
    <td align="right">      359.59</td>
    <td align="right">     1313.87</td>
    <td align="right">      133.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      697.31</td>
    <td align="right">      424.39</td>
    <td align="right">      272.93</td>
    <td align="right">     1033.75</td>
    <td align="right">      426.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      536.16</td>
    <td align="right">      321.86</td>
    <td align="right">      214.31</td>
    <td align="right">      618.35</td>
    <td align="right">      637.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      485.30</td>
    <td align="right">      828.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      749.72</td>
    <td align="right">      435.00</td>
    <td align="right">      314.72</td>
    <td align="right">     1193.87</td>
    <td align="right">      396.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      488.85</td>
    <td align="right">      295.18</td>
    <td align="right">      193.67</td>
    <td align="right">      485.30</td>
    <td align="right">       70.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1055.39</td>
    <td align="right">      655.78</td>
    <td align="right">      412.34</td>
    <td align="right">     2084.51</td>
    <td align="right">      828.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_1_WALL_SOUTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      427.12</td>
    <td align="right">     3115.86</td>
    <td align="right">     1083.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     1341.64</td>
    <td align="right">      904.93</td>
    <td align="right">      436.72</td>
    <td align="right">     1682.35</td>
    <td align="right">     1066.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     1115.89</td>
    <td align="right">      574.62</td>
    <td align="right">      541.27</td>
    <td align="right">     1409.14</td>
    <td align="right">      972.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      949.68</td>
    <td align="right">      383.49</td>
    <td align="right">      566.19</td>
    <td align="right">     1416.31</td>
    <td align="right">      548.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      636.24</td>
    <td align="right">      104.74</td>
    <td align="right">      531.50</td>
    <td align="right">     1085.06</td>
    <td align="right">      382.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      503.17</td>
    <td align="right">     1383.21</td>
    <td align="right">      154.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      556.75</td>
    <td align="right">       57.30</td>
    <td align="right">      499.46</td>
    <td align="right">     1332.11</td>
    <td align="right">      114.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      677.04</td>
    <td align="right">      186.84</td>
    <td align="right">      490.20</td>
    <td align="right">     1458.04</td>
    <td align="right">      143.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      975.78</td>
    <td align="right">      416.13</td>
    <td align="right">      559.65</td>
    <td align="right">     1824.60</td>
    <td align="right">      219.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     1555.29</td>
    <td align="right">     1076.50</td>
    <td align="right">      478.79</td>
    <td align="right">     2383.42</td>
    <td align="right">      693.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     1812.95</td>
    <td align="right">     1388.74</td>
    <td align="right">      424.21</td>
    <td align="right">     2585.05</td>
    <td align="right">     1006.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     1972.90</td>
    <td align="right">     1561.93</td>
    <td align="right">      410.98</td>
    <td align="right">     2771.61</td>
    <td align="right">     1301.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1188.45</td>
    <td align="right">      699.18</td>
    <td align="right">      489.27</td>
    <td align="right">     1872.86</td>
    <td align="right">      638.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      544.79</td>
    <td align="right">       41.63</td>
    <td align="right">      410.98</td>
    <td align="right">     1085.06</td>
    <td align="right">      114.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     2122.13</td>
    <td align="right">     1695.01</td>
    <td align="right">      566.19</td>
    <td align="right">     3115.86</td>
    <td align="right">     1301.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowReportMonthly::PERIMETER_MID_ZN_4_WALL_WEST_WINDOW></a>
<p>Report:<b> WindowReportMonthly</b></p>
<p>For:<b> PERIMETER_MID_ZN_4_WALL_WEST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowReportMonthly_PERIMETER_MID_ZN_4_WALL_WEST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN RATE [W]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS RATE [W]</td>
    <td align="right">SURFACE WINDOW INSIDE FACE GLAZING CONDENSATION STATUS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE SHADING DEVICE IS ON TIME FRACTION {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">SURFACE STORM WINDOW ON OFF STATUS {HOURS NON-ZERO} [HOURS]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      580.24</td>
    <td align="right">      360.62</td>
    <td align="right">      219.61</td>
    <td align="right">      778.66</td>
    <td align="right">      745.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      470.04</td>
    <td align="right">      227.23</td>
    <td align="right">      242.81</td>
    <td align="right">      500.54</td>
    <td align="right">      725.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      622.65</td>
    <td align="right">      296.86</td>
    <td align="right">      325.80</td>
    <td align="right">      791.76</td>
    <td align="right">      633.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      956.12</td>
    <td align="right">      545.44</td>
    <td align="right">      410.68</td>
    <td align="right">     1558.20</td>
    <td align="right">      369.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      958.45</td>
    <td align="right">      537.39</td>
    <td align="right">      421.06</td>
    <td align="right">     1671.92</td>
    <td align="right">      265.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      419.65</td>
    <td align="right">     2048.77</td>
    <td align="right">      112.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      741.58</td>
    <td align="right">      346.14</td>
    <td align="right">      395.44</td>
    <td align="right">     1541.10</td>
    <td align="right">       81.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      707.21</td>
    <td align="right">      355.18</td>
    <td align="right">      352.03</td>
    <td align="right">     1461.92</td>
    <td align="right">       99.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      616.48</td>
    <td align="right">      259.04</td>
    <td align="right">      357.44</td>
    <td align="right">     1201.19</td>
    <td align="right">      146.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      630.76</td>
    <td align="right">      360.67</td>
    <td align="right">      270.09</td>
    <td align="right">      976.35</td>
    <td align="right">      468.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      580.92</td>
    <td align="right">      350.73</td>
    <td align="right">      230.18</td>
    <td align="right">      758.67</td>
    <td align="right">      692.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      468.19</td>
    <td align="right">      266.57</td>
    <td align="right">      201.63</td>
    <td align="right">      544.51</td>
    <td align="right">      904.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      696.75</td>
    <td align="right">      375.95</td>
    <td align="right">      320.80</td>
    <td align="right">     1155.54</td>
    <td align="right">      435.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">      468.19</td>
    <td align="right">      227.23</td>
    <td align="right">      201.63</td>
    <td align="right">      500.54</td>
    <td align="right">       81.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     1018.90</td>
    <td align="right">      599.25</td>
    <td align="right">      421.06</td>
    <td align="right">     2048.77</td>
    <td align="right">      904.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_3_WALL_NORTH_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.690100E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.690100E+09</td>
    <td align="right">0.539746E+09</td>
    <td align="right">0.275492E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.710254E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.710254E+09</td>
    <td align="right">0.305997E+09</td>
    <td align="right">0.250032E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104506E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.104506E+10</td>
    <td align="right">0.918065E+09</td>
    <td align="right">0.242974E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.123204E+10</td>
    <td align="right"> 12647246.02</td>
    <td align="right">0.121939E+10</td>
    <td align="right">0.194390E+10</td>
    <td align="right">0.132500E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149002E+10</td>
    <td align="right">0.118888E+09</td>
    <td align="right">0.137113E+10</td>
    <td align="right">0.261801E+10</td>
    <td align="right">0.919001E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.395630E+10</td>
    <td align="right">0.374344E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.147669E+10</td>
    <td align="right">0.153479E+09</td>
    <td align="right">0.132321E+10</td>
    <td align="right">0.359198E+10</td>
    <td align="right">0.296035E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119210E+10</td>
    <td align="right"> 29435836.15</td>
    <td align="right">0.116266E+10</td>
    <td align="right">0.307404E+10</td>
    <td align="right">0.374829E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108860E+10</td>
    <td align="right">   283498.06</td>
    <td align="right">0.108832E+10</td>
    <td align="right">0.250934E+10</td>
    <td align="right">0.544334E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.870308E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.870308E+09</td>
    <td align="right">0.124080E+10</td>
    <td align="right">0.175565E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.701736E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.701736E+09</td>
    <td align="right">0.505233E+09</td>
    <td align="right">0.249343E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.319636E+09</td>
    <td align="right">0.340792E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128170E+11</td>
    <td align="right">0.618587E+09</td>
    <td align="right">0.121984E+11</td>
    <td align="right">0.215230E+11</td>
    <td align="right">0.191755E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.644617E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.644617E+09</td>
    <td align="right">0.305997E+09</td>
    <td align="right">0.296035E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.167547E+10</td>
    <td align="right">0.303854E+09</td>
    <td align="right">0.137162E+10</td>
    <td align="right">0.395630E+10</td>
    <td align="right">0.340792E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=WindowEnergyReportMonthly::PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW></a>
<p>Report:<b> WindowEnergyReportMonthly</b></p>
<p>For:<b> PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW</b></p>
<p>Timestamp: <b>2020-06-03
    19:41:05</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:WindowEnergyReportMonthly_PERIMETER_TOP_ZN_2_WALL_EAST_WINDOW_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">SURFACE WINDOW TRANSMITTED SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED BEAM SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW TRANSMITTED DIFFUSE SOLAR RADIATION ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT GAIN ENERGY [J]</td>
    <td align="right">SURFACE WINDOW HEAT LOSS ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148619E+10</td>
    <td align="right">0.932311E+09</td>
    <td align="right">0.553879E+09</td>
    <td align="right">0.177583E+10</td>
    <td align="right">0.168549E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132318E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.566270E+09</td>
    <td align="right">0.140114E+10</td>
    <td align="right">0.154839E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183350E+10</td>
    <td align="right">0.943246E+09</td>
    <td align="right">0.890259E+09</td>
    <td align="right">0.225937E+10</td>
    <td align="right">0.149875E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253288E+10</td>
    <td align="right">0.150974E+10</td>
    <td align="right">0.102313E+10</td>
    <td align="right">0.397998E+10</td>
    <td align="right">0.818257E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271208E+10</td>
    <td align="right">0.160766E+10</td>
    <td align="right">0.110442E+10</td>
    <td align="right">0.458207E+10</td>
    <td align="right">0.603184E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.273558E+10</td>
    <td align="right">0.169978E+10</td>
    <td align="right">0.103580E+10</td>
    <td align="right">0.537879E+10</td>
    <td align="right">0.241264E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.238743E+10</td>
    <td align="right">0.134612E+10</td>
    <td align="right">0.104130E+10</td>
    <td align="right">0.474486E+10</td>
    <td align="right">0.188254E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.226607E+10</td>
    <td align="right">0.129328E+10</td>
    <td align="right">0.972788E+09</td>
    <td align="right">0.446915E+10</td>
    <td align="right">0.234934E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179956E+10</td>
    <td align="right">0.867500E+09</td>
    <td align="right">0.932062E+09</td>
    <td align="right">0.339536E+10</td>
    <td align="right">0.337146E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186769E+10</td>
    <td align="right">0.113668E+10</td>
    <td align="right">0.731011E+09</td>
    <td align="right">0.278529E+10</td>
    <td align="right">0.107859E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.138974E+10</td>
    <td align="right">0.834257E+09</td>
    <td align="right">0.555481E+09</td>
    <td align="right">0.164380E+10</td>
    <td align="right">0.154137E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.790605E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.135443E+10</td>
    <td align="right">0.207412E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236432E+11</td>
    <td align="right">0.137181E+11</td>
    <td align="right">0.992513E+10</td>
    <td align="right">0.377701E+11</td>
    <td align="right">0.118497E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130934E+10</td>
    <td align="right">0.756905E+09</td>
    <td align="right">0.518732E+09</td>
    <td align="right">0.135443E+10</td>
